stion_no": 19, "question": "온도 자동팽창 밸브에서 감온통의 부착위치는?", "choices": {"1": "팽창밸브 출구", "2": "증발기 입구", "3": "증발기 출구", "4": "수액기 출구"}, "answers": [3]}, {"id": 1423, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "유접점 시퀀스의 특징으로 틀린 것은?", "choices": {"1": "수명이 길다.", "2": "소비전력이 많다.", "3": "작동 속도가 늦다.", "4": "장치 외형이 크다."}, "answers": [1]}, {"id": 1424, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "다음 중 수소, 염소, 불소, 탄소로 구성된 냉매계열은?", "choices": {"1": "HFC 계", "2": "HCFC 계", "3": "CFC 계", "4": "할론 계"}, "answers": [2]}, {"id": 1425, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "소요 냉각수량 120ℓ/min, 냉각수 입 · 출구 온도차 6℃인 수냉 응축기의 응축부하는?", "choices": {"1": "43200kcal/h", "2": "14400kcal/h", "3": "12000kcal/h", "4": "6400kcal/h"}, "answers": [1]}, {"id": 1426, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "어떤 냉동기를 사용하여 25℃ 의 순수한 물 100ℓ를 -10℃ 의 얼음으로 만드는 데 10분이 걸렸다고 한다면, 이 냉동기 는 약 몇 냉동톤인가? (단, 1냉동톤은 3320kcal/h, 냉동기 의 모든 효율은 100%이다.)", "choices": {"1": "3 냉동톤", "2": "16 냉동톤", "3": "20 냉동톤", "4": "25 냉동톤"}, "answers": [3]}, {"id": 1427, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "시트 모양에 따라 삽입형, 홈꼴형, 유합형 등이 있으며, 냉 매 배관용으로 사용되는 이음법은?", "choices": {"1": "플레어 이음", "2": "나사 이음", "3": "납땜 이음", "4": "플랜지 이음"}, "answers": [4]}, {"id": 1428, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "열과 일의 관계를 바르게 나타낸 것은? (단, J = 열의 일당 량, A = 일의 열당량, W = 소요되는 일, Q = 발생열량이 다.)", "choices": {"1": "Q = AW", "2": "W = (1/J)Q", "3": "W = AQ", "4": "J = AW"}, "answers": [1]}, {"id": 1429, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "저단측 토출가스의 온도를 냉각시켜 고단측 압축기가 과열 되는 것을 방지하는 것은?", "choices": {"1": "부스터", "2": "인터쿨러", "3": "콤파운드 압축기", "4": "익스펜션탱크"}, "answers": [2]}, {"id": 1431, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "다음 중 비등점이 가장 낮은 냉매는? (단, 대기압에서)", "choices": {"1": "R-500", "2": "R-22", "3": "NH", "4": "R-12 3"}, "answers": [2]}, {"id": 1432, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "1제빙톤은 몇 냉동톤인가? (단, 원료수의 온도는 25 ℃ 기 준임)", "choices": {"1": "1.25RT", "2": "1.45RT", "3": "1.65RT", "4": "1.85RT"}, "answers": [3]}, {"id": 1433, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "냉동장치 배관 설치시 주의 사항으로 틀린 것은?", "choices": {"1": "관통부 외에는 매설하지 않는다.", "2": "배관 내 응력 발생이 있는 곳에 루우프형 배관을 한다.", "3": "기기 조작, 보수, 점검에 지장이 없도록 한다.", "4": "전체 길이는 짧게 하며 곡률반경을 작게 한다."}, "answers": [4]}, {"id": 1434, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "다단압축을 하는 목적은?", "choices": {"1": "압축비 증가와 체적효율 감소", "2": "압축비와 체적효율 증가", "3": "압축비와 체적효율 감소", "4": "압축비 감소와 체적효율 증가"}, "answers": [4]}, {"id": 1435, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "냉동능력 20톤 이상의 냉동설비의 압력계에 관한 설명 중 틀린 것은?", "choices": {"1": "냉매설비에는 압축기의 토출 및 흡입압력을 표시하는 압 력계를 부착할 것", "2": "압축기가 강제윤활방식인 경우에는 윤활유 압력을 표시 하는 압력계를 부착할 것", "3": "발생기에는 냉매가스의 압력을 표시하는 압력계를 부착 할 것", "4": "압력계 눈금판의 최고눈금 수치는 당해 압력계의 설치장 소에 따른 시설의 기밀시험압력이상이고 그 압력의 1배 이하일 것"}, "answers": [4]}, {"id": 1436, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "부하측(저압측)압력을 일정하게 유지시켜 주는 밸브는?", "choices": {"1": "감압밸브", "2": "안전밸브", "3": "체크밸브", "4": "앵글밸브"}, "answers": [1]}, {"id": 1437, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "동관을 용접이음하려고 한다. 다음 용접법 중 가장 적당한 것은?", "choices": {"1": "가스 용접", "2": "프라즈마 용접", "3": "테르밋 용접", "4": "스폿 용접"}, "answers": [1]}, {"id": 1438, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "전류계로 회로에서 전류를 측정하고자 한다. 전류계의 설명 으로 틀린 것은?", "choices": {"1": "전류계는 회로와 직렬로 연결하여 측정한다.", "2": "큰 전류를 측정하기 위해 분류기를 가동코일 계기와 병 렬로 접속한다.", "3": "전류계의 내부 저항은 전류를 못 흐르게 할 만큼 커야 한다.", "4": "전류계 단자 사이의 전압강하는 40~100mV 정도이다."}, "answers": [3]}, {"id": 1439, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "냉동장치의 배관공사에서 옳지 않은 것은?", "choices": {"1": "두 계통의 토출관이 합류하는 곳은 Y형 접속으로 한다.", "2": "압축기 토출관의 수평부분은 응축기를 향해 상향구배를 한다.", "3": "응축기와 수액기의 균압관은 압력을 같게 하기 위한 것 이다.", "4": "압력 손실은 되도록 작게 하기 위해 굴곡부의 개수를 적 게 한다."}, "answers": [2]}, {"id": 1440, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "흡수식 냉동장치에서 냉매와 흡수제를 분리하는 것은?", "choices": {"1": "발생기", "2": "응축기", "3": "증발기", "4": "흡수기"}, "answers": [1]}, {"id": 1441, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "원심(Turbo)식 압축기의 특징이 아닌 것은?", "choices": {"1": "임펠러(Impeller)에 의해 압축된다.", "2": "보통 전동기 직결에서는 증속장치가 필요하다.", "3": "부하가 감소되면 서어징이 일어난다.", "4": "주로 공기 냉각용으로 직접 팽창방식을 사용한다."}, "answers": [4]}, {"id": 1442, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "NH 냉매를 사용하는 냉동장치에서는 열교환기를 설치하지 3 않는다. 그 이유는?", "choices": {"1": "응축 압력이 낮기 때문에", "2": "증발 압력이 낮기 때문에", "3": "비열비 값이 크기 때문에", "4": "임계점이 높기 때문에"}, "answers": [3]}, {"id": 1443, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "다음 보온재 중 최고사용온도가 가장 큰 것은?", "choices": {"1": "탄산마그네슘", "2": "규조토", "3": "암면", "4": "펄라이트"}, "answers": [4]}, {"id": 1444, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "압축비의 설명 중 알맞는 것은?", "choices": {"1": "고압 압력계가 나타내는 압력을 저압 압력계가 나타내는 압력으로 나눈 값에다 1을 더한 값이다.", "2": "흡입압력이 동일할 때 압축비가 클수록 토출가스 온도는 저하된다.", "3": "압축비가 적어지면 소요 동력이 증가한다.", "4": "응축압력이 동일할 때 압축비가 커지면 냉동능력이 감소 한다."}, "answers": [4]}, {"id": 1445, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "기준 냉동사이클에서 흡입압력이 높은 순서대로 나열된 것 은?", "choices": {"1": "R-12 ＞ R-22 ＞ NH 3", "2": "R-22 ＞ NH ＞ R-12 3", "3": "NH ＞ R-22 ＞ R-12 3", "4": "R-12 ＞ NH ＞ R-22 3"}, "answers": [2]}, {"id": 1446, "date": "20081005", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "증발기에 대한 다음 설명 중 틀린 것은?", "choices": {"1": "건식 증발기에서 냉매액 공급을 상·하부 어디로 하나 전 열효과는 같다.", "2": "프레온을 사용하는 만액식 증발기에서 증발기내 오일이 체류할 수 있으므로 유회수 장치가 필요하다.", "3": "만액식 증발기에서 오일(oil)이 프레온 냉매에 용해하면 냉동능력이 떨어진다.", "4": "프레온을 사용하는 건식 증발기에서는 냉매액을 상부로 공급하는 것이 보통이다."}, "answers": [1]}, {"id": 1447, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "덕트의 부속품에 대한 설명으로 잘못된 것은?", "choices": {"1": "소형의 풍량 조절용으로는 버터플라이 댐퍼를 사용한다.", "2": "공조덕트의 분기부에는 베인형 댐퍼를 사용한다.", "3": "화재시 화염이 덕트 내에 침입하였을 때 자동적으로 폐 쇄되도록 방화댐퍼를 사용한다.", "4": "화재초기 시 연기감지로 다른 방화구역에 연기가 침입하 는 것을 방지하는 방연댐퍼를 사용한다."}, "answers": [2]}, {"id": 1448, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "팬코일 유닛과 관계없는 것은?", "choices": {"1": "송풍기", "2": "여과기", "3": "냉온수코일", "4": "가습기"}, "answers": [4]}, {"id": 1449, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기조화기의 송풍기의 축동력을 산출할 때 필요한 값과 거 리가 먼 것은?", "choices": {"1": "송풍량", "2": "현열비", "3": "송풍기 전압효율", "4": "송풍기 전압"}, "answers": [2]}, {"id": 1450, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "온수난방에 이용되는 밀폐형 팽창탱크에 관한 설명으로 옳 지 않은 것은?", "choices": {"1": "공기층의 용적을 작게 할수록 압력의 변동은 감소한다.", "2": "개방형에 비해 용적은 크다.", "3": "통상 보일러 근처에 설치되므로 동결의 염려가 없다.", "4": "개방형에 비해 보수점검이 유리하고 가압실이 필요하다."}, "answers": [1]}, {"id": 1451, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "난방을 하고 있는 사무실 내의 거주 환경에서 가장 적합한 건구온도는 몇 ℃인가?", "choices": {"1": "22", "2": "28", "3": "30", "4": "33"}, "answers": [1]}, {"id": 1452, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "냉방부하의 취득열량에는 현열부하와 잠열부하가 있다. 잠 열부하를 포함하는 것은?", "choices": {"1": "덕트로부터의 취득열량", "2": "인체로부터의 취득열량", "3": "벽체의 전도에 의해 침입하는 열량", "4": "일사에 의한 취득열량"}, "answers": [2]}, {"id": 1453, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "다음 환기에 대한 설명으로 틀린 것은?", "choices": {"1": "실내의 오염공기를 신선공기로 희석하거나 확산시키지 않고 배출한다.", "2": "실내에서 발생하는 열이나 수증기를 제거한다.", "3": "실내압력을 +압력상태로 유지시키면서 환기하는 방식이 제3종 환기법이다.", "4": "재실자의 건강, 안전, 쾌적성, 작업능률을 향상시킨다."}, "answers": [3]}, {"id": 1454, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 중 소규모인 건물에 가장 적합한 공조방식은?", "choices": {"1": "패케지 유닛 방식", "2": "인덕션 유니트 방식", "3": "이중 덕트 방식", "4": "복사 냉난방 방식"}, "answers": [1]}, {"id": 1455, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "에어필터(air filter)의 제진효율에 관한 식으로 올바른 것은? (단, 입구측의 공기 중의 먼지농도 : C1, 출구측 먼지농도 : C2이다.)", "choices": {"1": "제진효율 = C2/C1 × 100", "2": "제진효율 = C1/C2 × 100", "3": "제진효율 = (1 – C2/C1) × 100", "4": "제진효율 = (1 – C1/C2) × 100"}, "answers": [3]}, {"id": 1456, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "다음은 어느 실의 열발생에 따른 부하를 처리하기 위한 급 기풍량(m3/h)의 계산식이다. 계산식에서 Δt는 무엇을 나타 내는가?", "choices": {"1": "상당외기 온도차", "2": "실내·외 온도차", "3": "실내설정온도와 실내취출 온도차", "4": "유효 온도차"}, "answers": [3]}, {"id": 1457, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "물과 공기의 접촉면적을 크게 하기 위해 증발포를 사용하여 수분을 자연스럽게 증발시키는 가습방식은?", "choices": {"1": "초음파식", "2": "가열식", "3": "원심분리식", "4": "기화식"}, "answers": [4]}, {"id": 1458, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "다음 설명 중 옳지 않은 것은?", "choices": {"1": "공기조화장치에서 취급하는 공기는 모두 건공기이다.", "2": "건공기는 수증기를 포함하지 않는 공기이다.", "3": "습공기의 전압은 건공기 분압과 수증기분압의 합과 같 다.", "4": "포화공기란 최대한도의 수증기를 포함한 공기를 말한다."}, "answers": [1]}, {"id": 1459, "date": "20081005", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "온수난방에 설치되는 팽창탱크에 대한 설명으로 틀린 것은?", "choices": {"1": "팽창된 물을 밖으로 배출하여 장치를 안전하게 유지한 다.", "2": "운전 중 장치 내 압력을 소정의 압력으로 유지하고, 온 수온도를 유지한다.", "3": "운전 중 장치 내의 온도상승에 의한 물의 체적팽창과 압 력을 흡수한다.", "4": "개방식은 장치 내의 주된 공기배출구로 이용되고, 온수 보일러의 도피관으로도 이용된다."}, "answers": [1]}, {"id": 1460, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "산업안전보건법의 제정목적과 가장 관계가 적은 것은?", "choices": {"1": "산업재해 예방", "2": "쾌적한 작업환경 조성", "3": "근로자의 안전과 보건을 유지증진", "4": "산업안전에 관한 정책수립"}, "answers": [4]}, {"id": 1461, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "가연성가스 설비의 전기설비는 어떤 기능을 갖는 구조 이어 야 하는가? (단, 암모니아, 브롬화메탄 및 공기 중에서 자연 발화 하는 가스 제외)", "choices": {"1": "방수기능", "2": "내화기능", "3": "방폭기능", "4": "일반기능"}, "answers": [3]}, {"id": 1462, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "가스보일러 점화시 주의사항 중 맞지 않는 것은?", "choices": {"1": "연소실 내의 용적 4배 이상의 공기로 충분히 환기를 행할 것", "2": "점화는 3~4회로 착화될 수 있도록 할 것", "3": "갑작스런 실화 시에는 연료공급을 즉시 차단할 것", "4": "점화버너의 스파크 상태가 정상인가 확인할 것"}, "answers": [2]}, {"id": 1463, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "기계설비에서 일어나는 사고의 위험점이 아닌 것은?", "choices": {"1": "협착점", "2": "끼임점", "3": "고정점", "4": "절단점"}, "answers": [3]}, {"id": 1464, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "보일러의 안전한 운전을 위하여 근로자에게 보일러의 운전방 법을 교육하여 안전사고를 방지하여야 한다. 다음 중 교육내 용에 해당되지 않는 것은?", "choices": {"1": "가동 중인 보일러에는 작업자가 항상 정위치를 떠나지 아 니할 것", "2": "압력방출장치, 압력제한스위치, 화염검출기의 설치 및 정 상 작동 여부를 점검할 것", "3": "압력방출장치의 개방된 상태를 확인할 것", "4": "고저수위조절장치와 급수펌프와의 상호 기능 상태를 점검 할 것"}, "answers": [3]}, {"id": 1465, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "냉동기 운전 중 액압축이 일어나는 경우에 나타나는 현상으 로 옳은 것은?", "choices": {"1": "토출배관이 따뜻해진다.", "2": "실린더에 서리가 낀다.", "3": "실린더가 과열된다.", "4": "축수하중이 감소한다."}, "answers": [2]}, {"id": 1466, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "연소에 관한 설명이 잘못된 것은?", "choices": {"1": "온도가 높을수록 연소속도가 빨라진다.", "2": "입자가 작을수록 연소속도가 빨라진다.", "3": "촉매가 작용하면 연소속도가 빨라진다.", "4": "산화되기 어려운 물질일수록 연소속도가 빨라진다."}, "answers": [4]}, {"id": 1467, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "가스용접 작업시 아세틸렌가스와 접촉하는 부분에 사용해서 는 안 되는 것은?", "choices": {"1": "알루미늄", "2": "납", "3": "구리", "4": "탄소강"}, "answers": [3]}, {"id": 1468, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "감전되었을 경우 위험도가 가장 큰 것은?", "choices": {"1": "통전 전류의 크기", "2": "통전 경로", "3": "전원의 종류", "4": "통전시간과 전격의 인가 위상"}, "answers": [1]}, {"id": 1469, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "안전보건표시에서 비상구 및 피난소, 사람 또는 차량의 통 행표지의 색채는?", "choices": {"1": "빨강", "2": "녹색", "3": "파랑", "4": "노랑"}, "answers": [2]}, {"id": 1470, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "감전 되거나 전기 화상을 입을 위험이 있는 작업에서 인체 의 전부나 일부를 보호하기 위해 구비해야 할 것은?", "choices": {"1": "보호구", "2": "구명구", "3": "구급용구", "4": "비상등"}, "answers": [1]}, {"id": 1471, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "냉동제조시설이 적합하게 설치 또는 유지, 관리 되고 있는 지 확인하기 위한 검사의 종류가 아닌 것은?", "choices": {"1": "중간검사", "2": "완성검사", "3": "불시검사", "4": "정기검사"}, "answers": [3]}, {"id": 1472, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "가스용접 작업 중에 발생되는 재해가 아닌 것은?", "choices": {"1": "전격", "2": "화재", "3": "가스폭발", "4": "가스중독"}, "answers": [1]}, {"id": 1473, "date": "20090118", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "구내 운반차를 사용하여 운반 작업을 하고자 한다. 사전 점 검 사항에 해당되니 않는 것은?", "choices": {"1": "제동장치 및 조종장치의 기능의 이상 유무", "2": "바퀴의 이상 유무", "3": "와이어로프 등의 이상 유무", "4": "충전장치를 포함한 홀더 등의 결합상태의 이상 유무"}, "answers": [3]}, {"id": 1474, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "냉매와 화학 분자식이 옳게 짝지어진 것은?", "choices": {"1": "R-113 : CCl 3 F 3", "2": "R-114 : CCl 2 F 4", "3": "R-500 : CCl 2 F 2 ＋CH 2 CHF 2", "4": "R-502 : CHClF 2 ＋C2ClF 3"}, "answers": [4]}, {"id": 1475, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "-15℃에서 건조도 0인 암모니아 가스를 교축 팽창시켰을 때 변화가 없는 것은?", "choices": {"1": "비체적", "2": "압력", "3": "엔탈피", "4": "온도"}, "answers": [3]}, {"id": 1476, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "간접식과 비교한 직접 팽창식 냉동기의 특징이 아닌 것은?", "choices": {"1": "냉매 순환량이 적다.", "2": "냉매의 증발온도가 높다.", "3": "구조가 간단하다.", "4": "냉매 소비량(충전량)이 적다."}, "answers": [4]}, {"id": 1477, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "냉동장치에서 전자밸브를 사용하는데 그 사용목적 중 거리 가 먼 것은?", "choices": {"1": "리키드 백(Liquid back)방지", "2": "냉매, 브라인의 흐름제어", "3": "습도제어", "4": "온도제어"}, "answers": [3]}, {"id": 1478, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "고압 수액기에 부착되지 않는 것은?", "choices": {"1": "액면계", "2": "안전밸브", "3": "전자밸브", "4": "오일드레인 밸브"}, "answers": [3]}, {"id": 1479, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "냉각탑의 엘리미네이터(Eliminator)가 있는데 그 사용목적 은?", "choices": {"1": "물의 증발을 양호하게 한다.", "2": "공기를 흡수하는 장치다.", "3": "물이 과냉각되는 것을 방지한다.", "4": "수분이 대기 중에 방출하는 것을 막아주는 장치다."}, "answers": [4]}, {"id": 1480, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "고속 다기통 압축기의 정상유압으로 옳은 것은?", "choices": {"1": "정상저압＋0.5 ~ 1.5kg/cm2", "2": "정상저압＋1.5 ~ 3.0kg/cm2", "3": "정상저압＋4.5 ~ 5.5kg/cm2", "4": "정상저압＋6.5 ~ 8.5kg/cm2"}, "answers": [2]}, {"id": 1481, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "원심식 냉동기의 서어징 현상에 대한 설명 중 옳지 않은 것 은?", "choices": {"1": "흡입가스 유량이 증가되어 냉매가 어느 한계치 이상으로 운전될 때 주로 발생한다.", "2": "전류계의 지침이 심하게 움직인다.", "3": "고압이 저하하며, 저압이 상승한다.", "4": "소음과 진동을 수반하고 베어링 등 운동부분에서 급격한 마모현상이 발생한다."}, "answers": [1]}, {"id": 1482, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "25A 강관의 관용 나사산수는 길이 25.4㎜에 대하여 몇 산 이 표준인가?", "choices": {"1": "19산", "2": "14산", "3": "11산", "4": "8산"}, "answers": [3]}, {"id": 1483, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "“회로 내의 임의의 점에서 들어오는 전류와 나가는 전류의 총합은 0이다.” 이것은 무슨 법칙에 해당하는가?", "choices": {"1": "키르히호프의 제1법칙", "2": "키르히호프의 제2법칙", "3": "줄의 법칙", "4": "앙페르의 오른나사 법칙"}, "answers": [1]}, {"id": 1484, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "다음 설명 중 내용이 맞는 것은?", "choices": {"1": "1[BTU]는 물 1[Lb]를 1[℃]높이는데 필요한 열량이다.", "2": "절대압력은 대기압의 상태를 0으로 기준하여 측정한 압 력이다.", "3": "이상기체를 단열팽창 시켰을 때 온도는 내려간다.", "4": "보일-샤를의 법칙이란 기체의 부피는 압력에 반비례하고 절대온도에 반비례한다."}, "answers": [3]}, {"id": 1485, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "공정점이 -55℃이고 저온용 브라인으로서 일반적으로 제빙, 냉장 및 공업용으로 많이 사용되고 있는 것은?", "choices": {"1": "염화칼슘", "2": "염화나트륨", "3": "염화마그네슘", "4": "프로필렌글리콜"}, "answers": [1]}, {"id": 1486, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "다음 중 이상적인 냉동사이클에 해당되는 것은?", "choices": {"1": "오토 사이클", "2": "카르노 사이클", "3": "사바테 사이클", "4": "역카르노 사이클"}, "answers": [4]}, {"id": 1487, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "시간적으로 변화하지 않는 일정한 입력신호를 단속신호로 변환하는 회로로서 경보용 부저 신호의 발생 등에 많이 사 용하는 것은?", "choices": {"1": "선택회로", "2": "플리커 회로", "3": "인터록크 회로", "4": "자기유지회로"}, "answers": [2]}, {"id": 1488, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "20℃에서 4Ω의 동선이 온도 80℃로 상승하였을 때 저항은 몇 Ω이 되는가? (단, 동선의 저항온도계수 = 0.00393이다.)", "choices": {"1": "3.94", "2": "4.94", "3": "5.94", "4": "6.94"}, "answers": [2]}, {"id": 1489, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "냉동장치에서 유압이 낮아지는 원인이 아닌 것은?", "choices": {"1": "오일이 부족할 때", "2": "유온이 낮을 때", "3": "유 여과망이 막혔을 때", "4": "유압조정밸브가 많이 열렸을 때"}, "answers": [2]}, {"id": 1490, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "고압(응축압력)이 18[kg/cm2.a], 저압(증발압력)이 5[kg/cm2.a]일 때 압축비는?", "choices": {"1": "2", "2": "3.6", "3": "4.5", "4": "6.0"}, "answers": [2]}, {"id": 1491, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "2단 압축 냉동 사이클에 대한 설명으로 틀린 것은?", "choices": {"1": "2단 압축이란 증발기에서 증발한 냉매 가스를 저단 압축 기와 고단 압축기로 구성되는 2대의 압축기를 사용하여 압축하는 방식이다.", "2": "NH 냉동장치에서 증발온도가 -35℃정도 이하가 되면 2 3 단압축을 하는 것이 유리하다.", "3": "압축비가 10이상이 되는 냉동장치인 경우에만 2단 압축 을 해야 한다.", "4": "최근에는 한대의 압축기로써 각각 다른 2대의 압축기 역 할을 할 수 있는 콤파운드 압축기를 사용하기도 한다."}, "answers": [3]}, {"id": 1492, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "대기압이 1.005at일 때 1,300㎜Hg.a는 계기압력으로 몇 KPa인가?", "choices": {"1": "22.56", "2": "34.76", "3": "52.96", "4": "74.76"}, "answers": [4]}, {"id": 1493, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "2중 효용 흡수식 냉동기에 대한 설명 중 옳지 않은 것은?", "choices": {"1": "단중 효용 흡수식 냉동기에 비해 효율이 높다.", "2": "2개의 재생기가 있다.", "3": "2개의 증발기가 있다.", "4": "2개의 열교환기를 가지고 있다."}, "answers": [3]}, {"id": 1494, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "증발잠열을 이용하는 물질로서 맞지 않는 것은?", "choices": {"1": "알콜", "2": "암모니아", "3": "물", "4": "수증기"}, "answers": [4]}, {"id": 1495, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "스크롤 압축기의 장점으로 맞는 것은?", "choices": {"1": "토크 변동이 많다.", "2": "압축요소의 미끄럼 속도가 빠르다.", "3": "흡입밸브나 토출밸브가 없으며, 부품수가 적다.", "4": "고효율, 고소음, 고진동 및 고신뢰성을 갖는다."}, "answers": [3]}, {"id": 1496, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "이원냉동사이클에 대한 설명 중 틀린 것은?", "choices": {"1": "다단 압축방식보다 저온에서 좋은 효율을 얻을 수 있다.", "2": "저온측 냉매와 고온측 냉매를 구분하여 사용한다.", "3": "저온측 응축기의 열은 냉각수를 이용하여 냉각시킨다.", "4": "이원냉동은 -100℃정도의 저온을 얻고자 할 때 사용한 다."}, "answers": [3]}, {"id": 1497, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "다음 중 열펌프(Heat Pump)의 열원이 아닌 것은?", "choices": {"1": "대기", "2": "지열", "3": "태양열", "4": "빙축열"}, "answers": [4]}, {"id": 1498, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "암모니아 냉매 배관을 설치할 때 시공방법으로 틀린 것은?", "choices": {"1": "관이음 패킹재료는 천연고무를 사용한다.", "2": "흡입관에는 U트랩을 설치한다.", "3": "토출관의 합류는 Y접속으로 한다.", "4": "액관의 트랩부는 오일 드래인 밸브를 설치한다."}, "answers": [2]}, {"id": 1499, "date": "20090118", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "다음 중 냉동기유에 가장 용해하기 쉬운 냉매는 어느 것인 가?", "choices": {"1": "R-11", "2": "R-13", "3": "R-14", "4": "R-502"}, "answers": [1]}, {"id": 1500, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "공기가 노점온도보다 낮은 냉각코일을 통과하였을 때의 상 태를 기술한 것 중 틀린 것은?", "choices": {"1": "상대습도 저하", "2": "절대습도 저하", "3": "비체적 저하", "4": "건구온도 저하"}, "answers": [1]}, {"id": 1501, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "온풍 난방법에서의 특징에 대한 설명 중 맞는 것은?", "choices": {"1": "예열부하가 작아 예열시간이 짧다.", "2": "송풍기의 전력 소비가 작다.", "3": "송풍기의 덕트 스페이스가 필요 없다.", "4": "실온과 동시에 실내의 습도와 기류의 조정이 어렵다."}, "answers": [1]}, {"id": 1502, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "건축물의 내벽, 내창, 천정 등을 통하여 손실되는 열량을 계 산할 때 관계없는 것은?", "choices": {"1": "열통과율", "2": "면적", "3": "인접실과 온도차", "4": "방위계수"}, "answers": [4]}, {"id": 1503, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "200rpm으로 운전되는 송풍기가 4KW의 성능을 나타내고 있 다. 회전수를 250rpm으로 상승시키면 동력은 몇 KW가 소 요 되는가?", "choices": {"1": "5.5", "2": "7.8", "3": "8.3", "4": "8.8"}, "answers": [2]}, {"id": 1504, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "공조용 전열기의 이용에 관한 설명이다. 옳은 것은?", "choices": {"1": "배열회수에 이용되는 배기는 탕비실, 주방 등을 포함한 모든 공간의 배기를 포함한다.", "2": "회전형 전열교환기의 로터 구동 모터와 급배기 팬은 반 드시 연동 운전할 필요가 없다.", "3": "중간기 외기냉방을 행하는 공조시스템의 경우에도 별도 의 덕트 없이 이용할 수 있다.", "4": "외기량과 배기량의 밸런스를 조정할 때 배기량은 외기량"}, "answers": [4]}, {"id": 1505, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "거실의 창문 밑에 설치할 주철제 방열기의 상당방열면적은 6m2로 산출되었다. 표준상태에서 이 방열기가 가지는 방열 량은 몇 kcal/h인가? (단, 증기난방인 경우)", "choices": {"1": "2,700", "2": "3,300", "3": "3,900", "4": "4,500"}, "answers": [3]}, {"id": 1506, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "(a), (b), (c)와 같은 관로의 국부저항계수(전압기준)가 큰 것부터 작은 순서로 나열한 것은?", "choices": {"1": "(a) ＞ (b) ＞ (c)", "2": "(a) ＞ (c) ＞ (a)", "3": "(b) ＞ (c) ＞ (a)", "4": "(c) ＞ (b) ＞ (a)"}, "answers": [4]}, {"id": 1507, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "“EDR = (방열기의 전방열량 / 표준방열량)”에서 EDR은 무 엇인가?", "choices": {"1": "증발량", "2": "상당방열면적", "3": "응축수량", "4": "실제방열량"}, "answers": [2]}, {"id": 1508, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "13,500m3/h의 풍량을 나타낸 것으로 맞는 것은?", "choices": {"1": "225C[MM]", "2": "225[CMS]", "3": "13,500C[MM]", "4": "13,500[CMS]"}, "answers": [1]}, {"id": 1509, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "겨울철 창면을 따라서 존재하는 냉기에 의해 외기와 접한 창면에 존재하는 사람은 더욱 추위를 느끼게 되는 현상을 콜드 드래프트라 한다. 다음 중 콜드 드래프트의 원인으로 볼 수 없는 것은?", "choices": {"1": "인체 주위의 온도가 너무 낮을 때", "2": "주위벽면의 온도가 너무 낮을 때", "3": "창문의 틈새가 많을 때", "4": "인체 주위 기류 속도가 너무 느릴 때"}, "answers": [4]}, {"id": 1510, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "1대의 응축기로(실외기)로 여러 대의 냉각코일(실내기)을 운 영하는 방식으로 실외기의 설치면적을 줄일 수 있어 많이 사용되는 형식을 무엇이라 하는가?", "choices": {"1": "룸쿨러 방식", "2": "패키지유닛 방식", "3": "멀티유닛 방식", "4": "히트펌프 방식"}, "answers": [3]}, {"id": 1511, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "다음 중 공기의 감습 방법에 해당되지 않는 것은?", "choices": {"1": "흡수식", "2": "흡착식", "3": "냉각식", "4": "가열식"}, "answers": [4]}, {"id": 1512, "date": "20090118", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "가열코일에 사용되는 핀의 형태 중에서 공기측 열전달율이 가장 높은 것은?", "choices": {"1": "평판 핀", "2": "파형 핀", "3": "슬릿 핀", "4": "수퍼 슬릿 핀"}, "answers": [4]}, {"id": 1513, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "작업자의 안전태도를 형성하기 위한 가장 유효한 방법은?", "choices": {"1": "안전에 관한 훈시", "2": "안전한 환경의 조성", "3": "안전 표지판의 부착", "4": "안전에 관한 교육실시"}, "answers": [4]}, {"id": 1514, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "안전관리자의 직무에 해당하지 않는 것은?", "choices": {"1": "산업재해 발생의 원인조사 및 재발방지를 위한 기술적 지 도, 조언", "2": "안전에 관한 조직편성 및 예산책정", "3": "안전에 관련된 보호구의 구입시 적격품 선정", "4": "당해 사업장 안전교육 계획의 수립 및 실시"}, "answers": [2]}, {"id": 1515, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "공구취급 안전관리 일반사항으로 옳지 않은 것은?", "choices": {"1": "결함이 없는 완전한 공구를 사용한다.", "2": "공구는 사용 전에 반드시 점검한다.", "3": "불량공구는 일단 수리하여 사용하고 반납한다.", "4": "공구는 항상 일정한 장소에 비치하여 놓는다."}, "answers": [3]}, {"id": 1516, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "냉동설비 사업소의 경계표지 방법으로 적당한 것은?", "choices": {"1": "사업소의 경계표지는 출입구를 제외한 울타리, 담 등에 게시할 것", "2": "이동식 냉동 설비에는 표시를 생략할 것", "3": "외부사람이 명확하게 식별할 수 있는 크기로 할 것", "4": "당해 시설에 접근할 수 있는 장소가 여러 방향 일 때는 대표적인 장소에만 게시할 것"}, "answers": [3]}, {"id": 1517, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "산업안전의 관심과 이해증진으로 얻을 수 있는 이점이라 볼 수 없는 것은?", "choices": {"1": "기업의 신뢰도를 높여준다.", "2": "기업의 투자경비를 증대시킬 수 있다.", "3": "이직률이 감소된다.", "4": "고유기술 축적으로 품질이 향상되어진다."}, "answers": [2]}, {"id": 1518, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "가스집합 용접장치를 사용하여 금속의 용접ㆍ용단 및 가열작 업을 하는 때에 가스집합 용접장치의 관리상 준수하여야 하 는 사항이 아닌 것은?", "choices": {"1": "사용하는 가스의 명칭 및 최대가스저장량을 가스장치실의 보기 쉬운 장소에 게시할 것", "2": "밸브 · 콕 등의 조작 및 점검요령을 가스장치실의 보기 쉬운 장소에 게시할 것", "3": "가스집합장치로부터 5m 이내의 장소에서는 흡연, 화기의 사용 또는 불꽃을 발생시킬 우려가 있는 행위를 금지시킬 것", "4": "이동식 가스집합 용접장치는 고온의 장소, 통풍이나 환기 가 불충분한 장소 또는 진동이 많은 장소에 설치하여 사 용할 것"}, "answers": [4]}, {"id": 1519, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "냉동장치 취급에 있어서 안전관리를 위한 사항이 아닌 것은?", "choices": {"1": "고압가스 안전관리에 관계되는 법규를 이해한다.", "2": "안전검사를 위하여 구체적인 계획을 세우고, 실천해야 한 다.", "3": "냉매의 특성을 이해하는 것은 안전관리에 별 다른 도움을 주지 않는다.", "4": "압력계, 온도계, 전류계 등 각종 계기의 수치와 단위에 대 하여 이해한다."}, "answers": [3]}, {"id": 1520, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "교류 용접기의 규격란에 AW 200이라고 표시되어 있을 때 200이 나타내는 값은?", "choices": {"1": "정격 1차 전류값", "2": "정격 2차 전류값", "3": "1차 전류 최대값", "4": "2차 전류 최대값"}, "answers": [2]}, {"id": 1521, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "근로자가 안전하게 통행할 수 있도록 통로에는 몇 럭스 이상 의 조명시설을 해야 하는가?", "choices": {"1": "10", "2": "30", "3": "45", "4": "75"}, "answers": [4]}, {"id": 1522, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "가연성가스 또는 가연성 분진 등이 체류하는 장소에 설치해 야 하는 것으로 옳은 것은?", "choices": {"1": "진동설비", "2": "배수설비", "3": "소음설비", "4": "환기설비"}, "answers": [4]}, {"id": 1523, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "가스보일러의 점화전 주의사항 중 연소실 용적의 약 몇 배 이상의 공기량을 보내어 충분히 환기를 행해야 되는가?", "choices": {"1": "2", "2": "4", "3": "6", "4": "8"}, "answers": [2]}, {"id": 1524, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "발화온도가 낮아지는 조건과 관계없는 것은?", "choices": {"1": "발열량이 높을수록 발화온도는 낮아진다.", "2": "분자구조가 간단할수록 발화온도는 낮아진다.", "3": "압력이 높을수록 발화온도는 낮아진다.", "4": "산소농도가 높을수록 발화온도는 낮아진다."}, "answers": [2]}, {"id": 1525, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "가스용접장치에 대한 안전수칙으로 틀린 것은?", "choices": {"1": "가스용기의 밸브는 빨리 열고 닫는다.", "2": "가스의 누설검사는 비눗물로 한다.", "3": "용접작업 전에 소화기 및 방화사 등을 준비한다.", "4": "역화의 위험을 방지하기 위하여 역화방지기를 설치하여 역화를 방지한다."}, "answers": [1]}, {"id": 1526, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "가스 용접 작업에서 일어날 수 있는 재해가 아닌 것은?", "choices": {"1": "화재", "2": "전격", "3": "폭발", "4": "중독"}, "answers": [2]}, {"id": 1527, "date": "20090329", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "전기의 접지 목적에 해당되지 않는 것은?", "choices": {"1": "화재방지", "2": "설비증설방지", "3": "감전방지", "4": "기기손상방지"}, "answers": [2]}, {"id": 1528, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "절대압력과 게이지압력과의 관계식으로 옳은 것은?", "choices": {"1": "절대압력 = 대기압력 ＋ 게이지압력", "2": "절대압력 = 대기압력 - 게이지압력", "3": "절대압력 = 대기압력 × 게이지압력", "4": "절대압력 = 대기압력 ÷ 게이지압력"}, "answers": [1]}, {"id": 1529, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "오옴의 법칙에 대한 설명 중 옳은 것은?", "choices": {"1": "전류는 전압에 비례한다.", "2": "전류는 저항에 비례한다.", "3": "전류는 전압의 2승에 비례한다.", "4": "전류는 저항의 2승에 비례한다."}, "answers": [1]}, {"id": 1530, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "가용전(fusible plug)에 대한 설명으로 틀린 것은?", "choices": {"1": "프레온장치의 수액기, 응축기 등에 사용한다.", "2": "용융점은 냉동기에서 68~75℃이하로 한다.", "3": "구성 성분은 주석, 구리, 납으로 되어 있다.", "4": "토출가스의 영향을 직접 받지 않는 곳에 설치해야 한다."}, "answers": [3]}, {"id": 1531, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "다음 중 압축기와 관계없는 효율은?", "choices": {"1": "체적효율", "2": "기계효율", "3": "압축효율", "4": "팽창효율"}, "answers": [4]}, {"id": 1532, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "다음 중 액순환식 증발기와 액펌프 사이에 부착하는 것은?", "choices": {"1": "감압밸브", "2": "여과기", "3": "역지밸브", "4": "건조기"}, "answers": [3]}, {"id": 1533, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "열에 관한 다음 사항 중 틀린 것은?", "choices": {"1": "감열은 건구온도계로서 측정할 수 있다.", "2": "잠열은 물체의 상태를 바꾸는 작용을 하는 열이다.", "3": "감열은 상태변화 없이 온도변화에 필요한 열이다.", "4": "융해열은 감열의 일종이며, 고체를 액체로 바꾸는데 필 요한 열이다."}, "answers": [4]}, {"id": 1534, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "암모니아 냉동장치에서 실린더 직경 150㎜, 행정이 90㎜, 회전수 1,170rpm, 기통수 6기통 일 때, 법정 냉동능력(RT) 은? (단, 냉매상수는 8.4이다.)", "choices": {"1": "98.2", "2": "79.7", "3": "59.2", "4": "38.9"}, "answers": [2]}, {"id": 1535, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "제빙 장치에서 브라인의 온도가 -10℃이고, 결빙소요시간이 48시간일 때 얼음의 두께는 약 몇 ㎜인가? (단, 결빙계수는 0.56이다.)", "choices": {"1": "253㎜", "2": "273㎜", "3": "293㎜", "4": "313㎜"}, "answers": [3]}, {"id": 1536, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "냉동기에 사용하는 윤활유의 구비조건으로서 틀린 것은?", "choices": {"1": "불순물을 함유하지 않을 것", "2": "인화점이 높을 것", "3": "냉매와 분리되지 않을 것", "4": "응고점이 낮을 것"}, "answers": [3]}, {"id": 1537, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "전류 I, 시간 t, 전기량 Q라고 할 때 전기량은?", "choices": {"1": "Q = I·t", "2": "Q = I/t", "3": "Q = t/I", "4": "Q = 1/[I·t]"}, "answers": [1]}, {"id": 1538, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "브라인 부식 방지처리에 관한 설명으로 틀린 것은?", "choices": {"1": "공기와 접촉하면 부식성이 증대하므로 공기와 접촉하지 않는 순환 방식을 채택한다.", "2": "CaCl 브라인 1ℓ에는 중크롬산소다 1.6g을 첨가하고 중크 2 롬산소다 100g마다 가성소다 27g씩 첨가한다.", "3": "브라인은 산성을 띠게 되면 부식성이 커지므로 PH 7.5~8.2로 유지되도록 한다.", "4": "NaCl브라인 1ℓ에 대하여 중크롬산소다 0.6g을 첨가하고 중크롬산소다 100g마다 가성소다 2.7g씩 첨가한다."}, "answers": [4]}, {"id": 1539, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "관이음 KS(B 0063) 도시기호 중 틀린 것은?", "choices": {"1": "플랜지 이음 :", "2": "소켓 이음 :", "3": "유니언 이음 :", "4": "용접 이음 :"}, "answers": [4]}, {"id": 1540, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "나사식 강관 이음쇠에 대한 설명 중 옳은 것은?", "choices": {"1": "소구경(小口經)이고 저압의 파이프에 사용한다.", "2": "충격, 진동, 부식 등이 생기 우려가 있는 곳에 사용한다.", "3": "저압 대구경의 파이프에 사용한다.", "4": "파이프의 분기점에는 사용해서는 안 된다."}, "answers": [1]}, {"id": 1541, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "표준 냉동사이클에서 과냉각도는 얼마인가?", "choices": {"1": "45℃", "2": "30℃", "3": "15℃", "4": "5℃"}, "answers": [4]}, {"id": 1542, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "간접팽창식과 비교한 직접팽창식 냉동장치의 설명이 아닌 것은?", "choices": {"1": "소요동력이 적다.", "2": "냉동톤(RT)당 냉매 순환량이 적다.", "3": "감열에 의해 냉각시키는 방법이다.", "4": "냉매 증발 온도가 높다."}, "answers": [3]}, {"id": 1543, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "냉동장치 운전 중 유압이 이상저하 되었다. 원인으로 옳은 것은?", "choices": {"1": "유온이 너무 낮을 때", "2": "오일배관계통이 막혀있을 때", "3": "유압조정밸브 개도가 과소할 때", "4": "크랑크케이스 내의 유여과기가 막혀 있을 때"}, "answers": [4]}, {"id": 1544, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "다음 중 체적 압축식 냉동장치에 해당되지 않는 것은?", "choices": {"1": "스크류식 냉동기", "2": "회전식 냉동기", "3": "흡수식 냉동기", "4": "왕복동식 냉동기"}, "answers": [3]}, {"id": 1545, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "냉매 배관의 시공에 대한 설명 중 맞지 않는 것은?", "choices": {"1": "기기 상호간의 길이는 가능한 길게 한다.", "2": "관의 가공에 의한 재질의 변질을 최소화 한다.", "3": "압력손실은 지나치게 크지 않도록 한다.", "4": "냉매의 온도와 압력에 충분히 견딜 수 있어야 한다."}, "answers": [1]}, {"id": 1546, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "수냉식 응축기의 응축압력에 관한 설명 중 옳은 것은?", "choices": {"1": "수온이 일정한 경우 유막 물때가 두껍게 부착 하여도 수 량을 증가하면 응축압력에는 영향이 없다.", "2": "냉각관내의 냉각수 속도는 열통과율에 영향을 준다.", "3": "냉각수량이 풍부한 경우에는 불응축가스의 혼입 영향은 없다.", "4": "냉각수량이 일정한 경우에는 수온에 의한 영향은 없다."}, "answers": [2]}, {"id": 1547, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "이원 냉동사이클에 사용되는 냉매 중 저온측 냉매로 가장 적당한 것은?", "choices": {"1": "R-11", "2": "R-12", "3": "R-21", "4": "R-13"}, "answers": [4]}, {"id": 1548, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "터보 압축기의 특징으로 맞지 않는 것은?", "choices": {"1": "임펠러에 의한 원심력을 이용하여 압축한다.", "2": "응축기에서 가스가 응축하지 않을 경우 이상 고압이 발 생한다.", "3": "부하가 감소하면 서징을 일으킨다.", "4": "진동이 적고, 1대로도 대용량이 가능하다."}, "answers": [2]}, {"id": 1549, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "다음 중 불에 잘 타지 않으며, 보온성, 보냉성이 좋고 흡수 성은 좋지 않으나 굽힘성이 풍부한 유기질 보온재는?", "choices": {"1": "기포성수지", "2": "콜크", "3": "우모펠트", "4": "유리섬유"}, "answers": [1]}, {"id": 1550, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "다음 중 암모니아 냉매의 특성에 속하지 않는 것은?", "choices": {"1": "폭발 및 가연성이 있다.", "2": "독성이 있다.", "3": "사용되는 냉매 중 증발잠열이 가장 작다.", "4": "물에 잘 용해된다."}, "answers": [3]}, {"id": 1551, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "지열을 이용하는 열펌프(Heat Pump)의 종류가 아닌 것은?", "choices": {"1": "엔진구동 열펌프(GHP)", "2": "지하수 이용 열펌프(GWHP)", "3": "지표수 이용 열펌프(SWHP)", "4": "지중열 이용 열펌프(GCHP)"}, "answers": [1]}, {"id": 1552, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "압축기 운전상태가 다음 P-h선도와 같이 나타났을 때 냉동 능력은 약 몇 RT인가? (단, 피스톤 압출량은 350m3/h이고, 압축기의 체적효율은 75%이다.)", "choices": {"1": "30.57", "2": "40.86", "3": "50.57", "4": "60.86"}, "answers": [2]}, {"id": 1553, "date": "20090329", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "회전식 압축기의 특징 설명으로 틀린 것은?", "choices": {"1": "용량제어가 없고, 분해조립 및 정비에 특수한 기술이 필 요하다.", "2": "대형압축기와 저온용 압축기로 사용하기 적당하다.", "3": "왕복동식처럼 격간이 없어 체적효율, 성능계수가 양호하 다.", "4": "소형이고 설치면적이 적다."}, "answers": [2]}, {"id": 1554, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "\"강제순환식 온수난방에서는 순환펌프의 양정이 그대로 온 수의 ( )가(이) 된다.\" 괄호 안에 적당한 용어는?", "choices": {"1": "비중량", "2": "순환량", "3": "순환수두", "4": "마찰계수"}, "answers": [3]}, {"id": 1555, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "건구온도 30℃, 상대습도 50%인 습공기 500m3/h를 냉각코 일에 의하여 냉각한다. 냉각코일의 표면온도는 10℃이고 바 이패스 팩터가 0.1이라면 냉각된 공기의 온도(℃)는 얼마인 가?", "choices": {"1": "10", "2": "12", "3": "24", "4": "28"}, "answers": [2]}, {"id": 1556, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기조화에 관한 설명으로 틀린 것은?", "choices": {"1": "공기조화는 일반적으로 보건용 공기조화와 산업용 공기 조화로 대별된다.", "2": "공장, 연구소, 전산실 등과 같은 곳은 보건용 공기조화이 다.", "3": "보건용 공조는 실내 인원에 대한 쾌적 환경을 만드는 것 을 목적으로 한다.", "4": "산업용 공조는 생산 공정이나 물품의 환경조성을 목적으 로 한다."}, "answers": [2]}, {"id": 1557, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "각종 공조방식 중에서 개별공조방식의 장점으로 틀린 것은?", "choices": {"1": "개별제어가 가능하다.", "2": "실내 유닛이 분리되어 있지 않는 경우 소음과 진동이 있 다.", "3": "취급이 용이하다.", "4": "외기냉방이 용이하다."}, "answers": [4]}, {"id": 1558, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "장방형 저속덕트의 장변의 길이가 850㎜일 때, 시공하여야 할 아연도 강판의 두께로 적당한 것은?", "choices": {"1": "0.3㎜", "2": "0.5㎜", "3": "0.8㎜", "4": "1.2㎜"}, "answers": [3]}, {"id": 1559, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음의 난방방식 중 방열체가 필요 없는 것은?", "choices": {"1": "온수난방", "2": "증기난방", "3": "복사난방", "4": "온풍난방"}, "answers": [4]}, {"id": 1560, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "공기조화설비 중에서 열원장치의 구성 요소가 아닌 것은?", "choices": {"1": "냉각탑", "2": "냉동기", "3": "보일러", "4": "덕트"}, "answers": [4]}, {"id": 1561, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "이중 덕트방식에 대한 설명으로 틀린 것은?", "choices": {"1": "실의 냉난방 부하가 감소되어도 취출공기의 부족현상은 없다.", "2": "실내부하에 따라 각실 제어나 존(Zone)별 제어가 가능하 다.", "3": "방의 설계변경이나 완성 후 용도변경에도 쉽게 대처할 수 있다.", "4": "단일 덕트방식에 비해 에너지 소비량이 적다."}, "answers": [4]}, {"id": 1562, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "HEPA필터의 성능시험 방법으로 적당한 것은?", "choices": {"1": "중량법", "2": "변색도법", "3": "DOP법", "4": "여과법"}, "answers": [3]}, {"id": 1563, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "1KW를 열량으로 환산하면 몇 kcal/h인가?", "choices": {"1": "860", "2": "750", "3": "632", "4": "427"}, "answers": [1]}, {"id": 1564, "date": "20090329", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "기계환기 중 1종 환기(병용식)인 것은?", "choices": {"1": "강제급기와 강제배기", "2": "강제급기와 자연배기", "3": "자연급기와 강제배기", "4": "자연급기와 자연배기"}, "answers": [1]}, {"id": 1565, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "안전한 작업을 하기 위한 작업복에 관한 설명으로 옳지 않은 것은?", "choices": {"1": "직종에 따라 여러 색채로 나누는 것도 효과적이다.", "2": "작업 기간에는 세탁을 하지 않는다.", "3": "주머니는 가급적 수가 적어야 한다.", "4": "화학약품에 대한 내성이 강해야 한다."}, "answers": [2]}, {"id": 1566, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "가스용접 작업시의 주의사항이 아닌 것은?", "choices": {"1": "용기밸브는 서서히 열고 닫는다.", "2": "용접 전에 소화기 및 방화사를 준비한다.", "3": "용접 전에 전격방지기 설치 유무를 확인한다.", "4": "역화방지를 위하여 안전기를 사용한다."}, "answers": [3]}, {"id": 1567, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "압축기 운전 중 이상 음이 발생하는 원인이 아닌 것은?", "choices": {"1": "기초볼트의 이완", "2": "토출밸브, 흡입밸브의 파손", "3": "피스톤 하부에 다량의 오일이 고임", "4": "크랭크샤프트 및 피스톤 핀 등의 마모"}, "answers": [3]}, {"id": 1568, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "컨베이어 등에 근로자의 신체의 일부가 말려드는 등 근로자 에게 위험을 미칠 우려가 있을 때는 무엇을 설치하여야 하는 가?", "choices": {"1": "권과방지장치", "2": "비상정지장치", "3": "해지장치", "4": "이탈 및 역주행 방지장치"}, "answers": [2]}, {"id": 1569, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "일정기간마다 정기적으로 점검하는 것을 말하며, 일반적으로 매주 또는 매월 1회씩 담당 분야별로 당해 분야의 작업책임 자가 점검하는 것은?", "choices": {"1": "계획점검", "2": "수시점검", "3": "일시점검", "4": "특별점검"}, "answers": [1]}, {"id": 1570, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "보호장구는 필요할 때 언제라도 착용할 수 있도록 청결하고 성능이 유지된 상태에서 보관되어야 한다. 보관방법으로 틀린 것은?", "choices": {"1": "광선을 피하고 통풍이 잘되는 장소에 보관할 것", "2": "부식성, 유해성, 인화성 액체 등과 혼합하여 보관하지 말 것", "3": "모래, 진흙 등이 묻은 경우는 깨끗이 씻고 햇빛에서 말릴 것", "4": "발열성 물질을 보관하는 주변에 가까이 두지 말 것"}, "answers": [3]}, {"id": 1571, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "수공구 중 작업시 안전작업수칙으로 옳지 않은 것은?", "choices": {"1": "정의 머리가 둥글게 된 것은 사용하지 말 것", "2": "처음에는 가볍게 때리고 점차 타격을 가할 것", "3": "철재를 절단할 때에는 철편이 날아 튀는 것에 주의할 것", "4": "표면이 단단한 열처리 부분은 정으로 가공할 것"}, "answers": [4]}, {"id": 1572, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "냉동설비의 설치공사 완료 후 시운전 또는 기밀시험을 실시 할 때 사용할 수 없는 것은?", "choices": {"1": "헬륨", "2": "산소", "3": "질소", "4": "탄산가스"}, "answers": [2]}, {"id": 1573, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "기계설비를 안전하게 하고자 한다. 물체가 떨어지거나 날아 올 위험 또는 근로자가 감전되거나, 추락할 위험이 있는 작 업을 하고자 할 때 필요한 보호구인 것은?", "choices": {"1": "안전모", "2": "안전벨트", "3": "방열복", "4": "보안면"}, "answers": [1]}, {"id": 1574, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "보일러에서 점화 시 점화 불량의 원인이 아닌 것은?", "choices": {"1": "공기의 조성비가 나쁠 때", "2": "점화용 트랜스의 전기 스파크 불량일 때", "3": "주전원 전압이 맞지 않을 때", "4": "기름의 온도가 적당할 때"}, "answers": [4]}, {"id": 1575, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "연료계통에 화재 발생 시 가장 적합한 소화 작업에 해당되 는 것은?", "choices": {"1": "찬물을 붓는다.", "2": "산소를 공급해 준다.", "3": "점화원을 차단한다.", "4": "가연성 물질을 차단한다."}, "answers": [4]}, {"id": 1576, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "작업장에서 가장 높은 비율을 차지하는 사고원인이라 할 수 있는 것은?", "choices": {"1": "작업방법", "2": "시설장비의 결함", "3": "작업환경", "4": "근로자의 불안전한 행동"}, "answers": [4]}, {"id": 1577, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "줄 작업 시 안전사항으로 옳지 않은 것은?", "choices": {"1": "줄의 균열 유무를 확인한다.", "2": "줄은 손잡이가 정상인 것만을 사용한다.", "3": "땜질한 줄은 사용하지 않는다.", "4": "줄 작업에서 생긴 가루는 입으로 불어 제거한다."}, "answers": [4]}, {"id": 1578, "date": "20090712", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "전기 기구에 사용하는 퓨즈(Fuse)의 재료로 부적당한 것은?", "choices": {"1": "납", "2": "주석", "3": "아연", "4": "구리"}, "answers": [4]}, {"id": 1579, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "터보식 냉동기와 왕복동식 냉동기를 비교 했을 때 터보식 냉동기의 특징으로 맞는 것은?", "choices": {"1": "회전수가 매우 빠르므로 동작밸런스나 진동이 크다.", "2": "보수가 어렵고 수명이 짧다.", "3": "소용량의 냉동기에는 한계가 있고 생산가가 비싸다.", "4": "저온장치에서도 압축단수가 적으므로 사용도가 넓다."}, "answers": [3]}, {"id": 1580, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "팽창밸브에 관한 설명 중 틀린 것은?", "choices": {"1": "팽창밸브의 조절이 양호하면 증발기를 나올 때 가스 상 태를 건조포화 증기로 할 수 있다.", "2": "팽창밸브에 될 수 있는 대로 낮은 온도의 냉매액을 보내 도록 하면 냉동능력이 증대한다.", "3": "팽창밸브를 과도하게 조이면 증발기 내부가 저압, 저온 이 되어 증발기 출구의 가스가 과열되므로 압축기는 과 열압축이 된다.", "4": "팽창밸브를 조절할 때는 서서히 개폐하는 것보다 급히"}, "answers": [4]}, {"id": 1581, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "스크류 압축기의 장점이 아닌 것은?", "choices": {"1": "흡입, 토출밸브가 없으므로 마모 부분이 없어 고장이 적 다.", "2": "냉매의 압력 손실이 크다.", "3": "무단계 용량제어가 가능하며, 연속적으로 행할 수 있다.", "4": "체적 효율이 크다."}, "answers": [2]}, {"id": 1582, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "브라인에 대한 설명 중 옳은 것은?", "choices": {"1": "브라인은 냉동능력을 낼 때 잠열 형태로 열을 운반한다.", "2": "에틸렌글리콜, 프로필렌글리콜, 염화칼슘 용액은 유기질 브라인이다.", "3": "염화칼슘 브라인은 그 중에 용해되고 있는 산소량이 많 을수록 부식성이 적다.", "4": "프로필렌 글리콜은 부식성, 독성이 없어 냉동식품의 동 결용으로 사용된다."}, "answers": [4]}, {"id": 1583, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "출력이 5kW인 직류 전동기 효율이 80%이다. 이 직류 전동 기의 손실은 몇 W인가?", "choices": {"1": "1250", "2": "1350", "3": "1450", "4": "1550"}, "answers": [1]}, {"id": 1584, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "팽창밸브 직후의 냉매 건조도를 0.23, 증발 잠열을 52kcal/kg이라 할 때, 이 냉매의 냉동 효과는 약 몇 kcal/kg 인가?", "choices": {"1": "226", "2": "40", "3": "38", "4": "12"}, "answers": [2]}, {"id": 1585, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "가스엔진 구동형 열펌프(GHP)의 장점이 아닌 것은?", "choices": {"1": "폐열의 유효이용으로 외기온도 저하에 따른 난방능력의 저하를 보충한다.", "2": "소음 및 진동이 없다.", "3": "제상운전이 필요 없다.", "4": "난방 시 기동 특성이 빨라 쾌적난방이 가능하다."}, "answers": [2]}, {"id": 1586, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "용적형 압축기에 대한 설명으로 맞지 않는 것은?", "choices": {"1": "압축실내의 체적을 감소시켜 냉매의 압력을 증가 시킨 다.", "2": "압축기의 성능은 냉동능력, 소비동력, 소음, 진동값 및 수명 등 종합적인 평가가 요구된다.", "3": "압축기의 성능을 측정하는데 유용한 두 가지 방법은 성 능계수와 단위 냉동능력당 소비동력을 측정하는 것이다.", "4": "개방형 압축기의 성능계수는 전동기와 압축기의 운전효 율을 포함하는 반면, 밀폐형 압축기의 성능계수에는 전 동기효율이 포함되지 않는다."}, "answers": [4]}, {"id": 1587, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "CA 냉장고란 무엇을 말하는가?", "choices": {"1": "제빙용 냉동고를 CA 냉장고라 한다.", "2": "공조용 냉장고를 CA 냉장고라 한다.", "3": "해산물 냉동고를 CA 냉장고라 한다.", "4": "청과물 냉동고를 CA 냉장고라 한다."}, "answers": [4]}, {"id": 1588, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "냉동장치 운전에 관한 설명으로 옳은 것은?", "choices": {"1": "흡입압력이 저하되면 토출가스 온도가 저하된다.", "2": "냉각수온이 높으면 응축압력이 저하된다.", "3": "냉매가 부족하면 증발압력이 상승한다.", "4": "응축압력이 상승되면 소요동력이 상승한다."}, "answers": [4]}, {"id": 1589, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "전류계의 측정범위를 넓히는데 사용되는 것은?", "choices": {"1": "배율기", "2": "분류기", "3": "역률기", "4": "용량분압기"}, "answers": [2]}, {"id": 1590, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "냉동기유의 구비조건 중 옳지 않은 것은?", "choices": {"1": "응고점과 유동점이 높을 것", "2": "인화점이 높을 것", "3": "점도가 적당할 것", "4": "전기절연 내력이 클 것"}, "answers": [1]}, {"id": 1591, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "다음 중 실제 증기압축 냉동사이클의 설명으로 맞지 않는 것은?", "choices": {"1": "실제 냉동사이클과 이론적인 냉동사이클과의 차이는 주 로 압축기에서 발생한다.", "2": "압축기를 제외한 시스템의 모든 부분에서 냉매배관의 마 찰저항 때문에 냉매유동의 압력강하가 존재한다.", "3": "실제 냉동사이클의 압축과정에서 소요되는 일량은 표준 증기 압축사이클 보다 감소하게 된다.", "4": "사이클의 작동유체는 순수물질이 아니라 냉매와 오일의 혼합물로 구성되어 있다."}, "answers": [3]}, {"id": 1592, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "수직형 셀 앤 튜브 응축기의 설명으로 틀린 것은?", "choices": {"1": "설치면적이 적어도 되며, 옥외 설치가 가능하다.", "2": "유분리기와 응축기사이는 균압관을 설치하는 것이 좋다.", "3": "대형 NH 3 냉동장치에 사용된다.", "4": "응축열량은 증발기에서 흡수한 열량과 압축기 열량의 합 과 같다."}, "answers": [2]}, {"id": 1593, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "다음 중 2단압축 2단팽창 냉동사이클에서 사용되는 중간 냉 각기의 형식은?", "choices": {"1": "플래시형", "2": "액냉각형", "3": "직접팽창식", "4": "저압수액기식"}, "answers": [1]}, {"id": 1594, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "흡수식 냉동장치에서 냉매인 물이 5℃ 전후의 온도로 증발 하고 있다. 이때 증발기 내부의 압력은?", "choices": {"1": "약 7㎜Hg(933Pa)·a 정도", "2": "약 32㎜Hg(4266Pa)·a 정도", "3": "약 75㎜Hg(9999Pa)·a 정도", "4": "약 108㎜Hg(14398Pa)·a 정도"}, "answers": [1]}, {"id": 1595, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "루프형 신축이음의 곡률 반경은 관지름의 몇 배 이상이 좋 은가?", "choices": {"1": "1배", "2": "2배", "3": "3배", "4": "4배"}, "answers": [4]}, {"id": 1596, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "1PS는 1시간당 약 몇 kcal에 해당되는가?", "choices": {"1": "860", "2": "550", "3": "632", "4": "427"}, "answers": [3]}, {"id": 1597, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "다음 중 보온재를 선정할 때의 유의사항이 아닌 것은?", "choices": {"1": "열전도율", "2": "물리적·화학적 성질", "3": "전기전도율", "4": "사용온도 범위"}, "answers": [3]}, {"id": 1598, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "다음 중 단수 릴레이의 종류에속하지 않는 것은?", "choices": {"1": "단압식 릴레이", "2": "차압식 릴레이", "3": "수류식 릴레이", "4": "비례식 릴레이"}, "answers": [4]}, {"id": 1599, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "증기를 교축시킬 때 변화가 없는 것은?", "choices": {"1": "비체적", "2": "엔탈피", "3": "압력", "4": "엔트로피"}, "answers": [2]}, {"id": 1600, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "고온가스를 이용하는 제상 장치 중 고온가스를 증발기에 유 입시키기 위한 적합한 인출 위치는?", "choices": {"1": "액분리기와 압축기 사이", "2": "증발기와 압축기 사이", "3": "유분리기와 응축기 사이", "4": "수액기와 팽창밸브 사이"}, "answers": [3]}, {"id": 1601, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "1[psi]는 몇 [gf/cm2]인가?", "choices": {"1": "64.5", "2": "70.3", "3": "82.5", "4": "98.1"}, "answers": [2]}, {"id": 1602, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "2원 냉동 사이클에 대한 설명으로 틀린 것은?", "choices": {"1": "-70℃ 이하의 저온을 얻기 위해 이용한다.", "2": "2종류의 냉매를 이용한다.", "3": "저온측 냉매는 수냉각으로 응축시켜야 한다.", "4": "저압측에 팽창탱크를 설치한다."}, "answers": [3]}, {"id": 1603, "date": "20090712", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "스윙(swing)형 체크밸브에 관한 설명으로 틀린 것은?", "choices": {"1": "호칭치수가 큰 관에 사용된다.", "2": "유체의 저항이 리프트(lift)형보다 적다.", "3": "수평배관에만 사용할 수 있다.", "4": "핀을 축으로 하여 회전시켜 개폐한다."}, "answers": [3]}, {"id": 1604, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "습공기를 절대습도의 변화 없이 가열하거나 냉각하면 실내 현열비(SHF)의 변화는 어떻게 되는가?", "choices": {"1": "SHF=0 선상을 이동한다.", "2": "SHF=0.5 선상을 이동한다.", "3": "SHF=1 선상을 이동한다.", "4": "SHF는 나타나지 않는다."}, "answers": [3]}, {"id": 1605, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "가습효율이 100%에 가까우며, 무균이면서 응답성이 좋아 정밀한 습도제어가 가능한 가습기는?", "choices": {"1": "물분무식 가습기", "2": "증발팬 가습기", "3": "증기 가습기", "4": "초소형 초음파 가습기"}, "answers": [3]}, {"id": 1606, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기조화기에 속하지 않는 것은?", "choices": {"1": "공기가열기", "2": "공기냉각기", "3": "덕트", "4": "공기여과기(에어필터)"}, "answers": [3]}, {"id": 1607, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "밀폐식 수열원 히트 펌프 유닛방식의 설명으로 옳지 않는 것은?", "choices": {"1": "유닛마다 제어기구가 있어 개별운전이 가능하다.", "2": "냉·난방부하를 동시에 발생하는 건물에서 열회수가 용이 하다.", "3": "외기냉방이 가능하다.", "4": "사무소, 백화점 등에 적합하다."}, "answers": [3]}, {"id": 1608, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "강제 순환식 난방에서 실내손실 열량이 3000kcal/h이고, 방 열기 입구수온이 50℃, 출구온도가 42℃일 때 온수 순환량 은 몇 kg/h인가?", "choices": {"1": "254", "2": "313", "3": "342", "4": "375"}, "answers": [4]}, {"id": 1609, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "다음 중 풍량 조절용 댐퍼가 아닌 것은?", "choices": {"1": "버터 플라이 댐퍼", "2": "베인 댐퍼", "3": "루버 댐퍼", "4": "릴리프 댐퍼"}, "answers": [4]}, {"id": 1610, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "드럼이 없이 수관만으로 되어 있으며, 가동시간이 짧으며, 과열되어 파손되어도 비교적 안전한 보일러는?", "choices": {"1": "주철제 보일러", "2": "관류 보일러", "3": "원통형 보일러", "4": "노통연관식 보일러"}, "answers": [2]}, {"id": 1611, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "공연장의 건물에서 관람객이 500명이고, 1인당 CO 발생량 2 이 0.05m3/h일 때 환기량(m3/h)은? (단, 실내 허용 CO 농 2 도는 600ppm, 외기 CO 농도는 1000ppm 이다.) 2", "choices": {"1": "30,000", "2": "35,000", "3": "40,000", "4": "50,000"}, "answers": [4]}, {"id": 1612, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "공기조화기에서 사용하는 에어필터 중에서 병원의 수술실이 나 클린룸 시설에 가장 적합한 필터는?", "choices": {"1": "룰 필터", "2": "프리 필터", "3": "HEPA 필터", "4": "활성탄 필터"}, "answers": [3]}, {"id": 1613, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "겨울철 창문의 창면을 따라서 존재하는 냉기가 토출기류에 의하여 밀려 내려와서 바닥을 따라 거주구역으로 흘러 들어 와 인체의 과도한 차가움을 느끼는 현상을 무엇이라 하는 가?", "choices": {"1": "쇼크 현상", "2": "콜드 드래프트", "3": "도달거리", "4": "확산 반경"}, "answers": [2]}, {"id": 1614, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "온풍난방기에서 사용되는 배기통 공사시의 주의 사항으로 틀린 것은?", "choices": {"1": "배기통이 가연성 벽이나 천장을 통과하는 부분에는 슬리 브를 사용한다.", "2": "배기통의 직경은 온풍난방기의 배기통 접속구 치수와 같 은 규격을 사용한다.", "3": "배기통의 가로길이는 되도록 길게 하고, 구부리는 곳은 4개소 이내로 하여 통풍저항을 줄인다.", "4": "배기통 선단은 옥외로 내고, 우수침입 및 역풍을 방지하 는 배기통 톱을 고정시키고 모든 방향으로 통풍이 되는 위치에서 풍압대가 아닌 것으로 한다."}, "answers": [3]}, {"id": 1615, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "최근 공기조화 방식을 설계하는 데 있어서 중점적으로 고려 되고 있는 사항과 거리가 먼 것은?", "choices": {"1": "건물의 모양", "2": "에너지 절약 대책", "3": "잔업시간에 대한 경제적인 운전대책", "4": "설비의 수명과 지출비용의 경제성 비교"}, "answers": [1]}, {"id": 1616, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "다음 중 보일러 스케일 방지책으로 적합하지 않는 것은?", "choices": {"1": "청정제를 사용한다.", "2": "급수 중의 불순물을 제거한다.", "3": "보일러 판을 미끄럽게 한다.", "4": "수질분석을 통한 급수의 한계값을 유지한다."}, "answers": [3]}, {"id": 1617, "date": "20090712", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "다음 중 조명부하를 쉽게 처리할 수 있는 취출구는?", "choices": {"1": "아네모스텟", "2": "축류형 취출구", "3": "웨이형 취출구", "4": "라이트 트로퍼"}, "answers": [4]}, {"id": 1618, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "다음은 드릴작업에 대한 내용이다 틀린 것은?", "choices": {"1": "드릴 회전 시에는 테이블을 조정하지 않는다.", "2": "드릴을 끼운 후에 척 렌치를 반드시 뺀다.", "3": "전기드릴을 사용할 때에는 반드시 접지(earth) 시킨다.", "4": "공작물을 손으로 고정 시는 반드시 장갑을 낀다."}, "answers": [4]}, {"id": 1619, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "아크 용접작업 시 사망재해의 주원인은?", "choices": {"1": "아크광선에 의한 재해", "2": "전격에 의한 재해", "3": "가스 중독에 의한 재해", "4": "가스 폭발에 의한 재해"}, "answers": [2]}, {"id": 1620, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "화물을 벨트, 로울러 등을 이용하여 연속적으로 운반하는 컨 베이어의 방호장치에 해당되지 않는 것은?", "choices": {"1": "이탈 및 역주행 방지장치", "2": "비상 정지 장치", "3": "덮개 또는 울", "4": "권과 방지 장치"}, "answers": [4]}, {"id": 1621, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "아세틸렌 용접장치 사용 시 역화의 원인으로 틀린 것은?", "choices": {"1": "과열 되었을 때", "2": "산소공급 압력이 과소할 때", "3": "압력조정기가 불량할 때", "4": "토치 팁에 이물질이 묻었을 때"}, "answers": [2]}, {"id": 1622, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "기계 설비의 안전 조건에 들지 않는 것은?", "choices": {"1": "구조의 안전화", "2": "설치상의 안전화", "3": "기능의 안전화", "4": "외형의 안전화"}, "answers": [2]}, {"id": 1623, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "냉동기 운전 중 토출압력이 높아져 안전장치가 작동할 때 점 검하지 않아도 되는 것은?", "choices": {"1": "계통 내에 공기혼입 여부", "2": "응축기의 냉각수량 풍량의 감소여부", "3": "토출배관 중의 밸브 잠김 이상여부", "4": "냉매액이 넘어오는 유무"}, "answers": [4]}, {"id": 1624, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "안전모와 안전벨트의 용도로 적당한 것은?", "choices": {"1": "물체 비산 방지용이다.", "2": "추락재해 방지용이다.", "3": "전도 방지용이다.", "4": "용접작업 보호용이다."}, "answers": [2]}, {"id": 1625, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "휘발유, 벤젠 등 액상 또는 기체상의 연료성 화재는 무슨 화 재로 분류되는가?", "choices": {"1": "A급", "2": "B급", "3": "C급", "4": "D급"}, "answers": [2]}, {"id": 1626, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "냉동기 검사 시 냉동기에 각인되지 않아도 되는 것은?", "choices": {"1": "원동기 소요전력 및 전류", "2": "제조 번호", "3": "내압 시험 압력 (기호 : TP, 단위 : Mpa)", "4": "최저 사용 압력 (기호 : DP, 단위 : Mpa)"}, "answers": [4]}, {"id": 1627, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "피뢰기가 구비해야 할 성능조건으로 옳지 않은 것은?", "choices": {"1": "반복 동작이 가능할 것", "2": "견고하고 특성변화가 없을 것", "3": "충격방전 게시전압이 높을 것", "4": "뇌 전류의 방전능력이 클 것"}, "answers": [3]}, {"id": 1628, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "다음 중 가스용접 작업 시 가장 많이 발생되는 사고는?", "choices": {"1": "가스 폭발", "2": "자외선에 의한 망막 손상", "3": "누전에 의한 감전사고", "4": "유해가스에 의한 중독"}, "answers": [1]}, {"id": 1629, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "추락을 방지하기 위해 작업발판을 설치해야 하는 높이는 몇 m 이상 인가?", "choices": {"1": "2", "2": "3", "3": "4", "4": "5"}, "answers": [1]}, {"id": 1630, "date": "20090927", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "안전관리에 대한 제반활동을 설명한 것이다. 이 중 옳지 않 은 것은?", "choices": {"1": "재해로부터 인명과 재산을 보호하기 위한 계획적인 안전 활동이다.", "2": "재해의 원인을 찾아내고 그 원인을 사전에 제거하는 안 전 활동이다.", "3": "근로자에게 쾌적한 작업환경을 조성해 주고 경영자에게 는 재해손실을 줄여 준다.", "4": "안전 활동을 수행하기 위해서는 경영자를 제외한 모든 종업원이 참여해야 한다."}, "answers": [4]}, {"id": 1631, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "동결장치 상부에 냉각코일을 집중적으로 설치하고, 공기를 유동시켜 피냉각물체를 동결시키는 장치는?", "choices": {"1": "송풍 동결장치", "2": "공기 동결장치", "3": "접촉 동결장치", "4": "브라인 동결장치"}, "answers": [1]}, {"id": 1632, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "브라인 동파방지 대책이 아닌 것은?", "choices": {"1": "동결방지용 온도 조절기를 사용한다.", "2": "브라인 부동액을 첨가한다.", "3": "응축압력 조정밸브를 설치한다.", "4": "단수 릴레이를 설치한다."}, "answers": [3]}, {"id": 1633, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "암모니아 기준 냉동 사이클에서 1RT를 얻기 위한 시간당 냉매 순환량은?", "choices": {"1": "11.32kg/hr", "2": "12.34kg/hr", "3": "13.32kg/hr", "4": "14.34kg/hr"}, "answers": [2]}, {"id": 1634, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "암모니아 냉동기의 압축기에 공냉식을 채택하지 않는 이유 는?", "choices": {"1": "토츨 가스의 온도가 높기 때문에", "2": "압축비가 작기 때문에", "3": "냉동능력이 크기 때문에", "4": "독성가스이기 때문에"}, "answers": [1]}, {"id": 1635, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "냉동장치의 기기 중 직접 압축기의 보호역할 하는 것과 관 계없는 것은?", "choices": {"1": "안전밸브", "2": "유압보호 스위치", "3": "고압차단 스위치", "4": "증발압력 조정 밸브"}, "answers": [4]}, {"id": 1636, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "다음 중 불응축 가스가 주로 모이는 곳은?", "choices": {"1": "증발기", "2": "액분리기", "3": "압축기", "4": "응축기"}, "answers": [4]}, {"id": 1637, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "일정 전압의 직류 전원에 저항을 접속하고 전류를 흘릴 때 이 전류의 값을50% 증가시키면 저항 값은 약 몇 배로 되는 가?", "choices": {"1": "0.12", "2": "0.36", "3": "0.67", "4": "1.53"}, "answers": [3]}, {"id": 1638, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "배관의 부식방지를 위해 사용하는 도료가 아닌 것은?", "choices": {"1": "광명단", "2": "연산칼슘", "3": "크롬산아연", "4": "탄산마그네슘"}, "answers": [4]}, {"id": 1639, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "증발 온도가 낮을 때 미치는 영향 중 틀린 것은?", "choices": {"1": "냉동능력 감소", "2": "소요동력 감소", "3": "압축비 증대로 인한 실린더 과열", "4": "성적 계수 저하"}, "answers": [2]}, {"id": 1640, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "바깥지름 54㎜, 길이 2.66m, 냉각관수 28개로 된 응축기가 있다. 입구 냉각수은 22도씨, 출구 냉각수온 28도씨 이며 응축온도는 30도씨이다. 이때의 응축부하Q(Kcal/h)는 약 얼 마인가? (단, 냉각관의 열통과율(k)은 900Kcal/m2·h·℃이고, 온도차는 산술 평균 온도차를 이용한다.)", "choices": {"1": "25300", "2": "43700", "3": "56858", "4": "79682"}, "answers": [3]}, {"id": 1641, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "용접 접합을 나사 접합에 비교한 것 중 옳지 않은 것은?", "choices": {"1": "누수의 우려가 적다.", "2": "유체의 마찰 손실이 많다.", "3": "배관상으로 공간 효율이 좋다.", "4": "접합부의 강도가 크다."}, "answers": [2]}, {"id": 1642, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "터보 냉동기 용량제어와 관계없는 것은?", "choices": {"1": "흡입 가이드 베인 조절법", "2": "회전수 가감법", "3": "클리어런스 증대법", "4": "냉각수량 조절법"}, "answers": [3]}, {"id": 1643, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "축열장치 중 수축열 장치의 특징으로 틀린 것은?", "choices": {"1": "냉수 및 온수 축열이 가능하다.", "2": "축열조의 설계 및 시공이 용이하다.", "3": "열 용량이 큰물을 축열제로 이용한다.", "4": "빙축열에 비하여 축열 공간이 작아진다."}, "answers": [4]}, {"id": 1644, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "(Kcal/m·h·℃)의 단위는 무엇인가?", "choices": {"1": "열전도율", "2": "비열", "3": "열관류율", "4": "오염계수"}, "answers": [1]}, {"id": 1645, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "냉매에 대한 설명으로 틀린 것은?", "choices": {"1": "암모니아에는 옹 또는 동합금을 사용해도 좋다", "2": "R-12, R-22 에는 강관을 사용해도 좋다.", "3": "암모니아는 물에 잘 용해한다.", "4": "암모니아액은 냉동기유 보다 가볍다."}, "answers": [1]}, {"id": 1646, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "다음 중 자연적인 냉동 방법이 아닌 것은?", "choices": {"1": "증기분사식을 이용하는 방법", "2": "융해열을 이용하는 방법", "3": "증발잠열을 이용하는 방법", "4": "승화열을 이용하는 방법"}, "answers": [1]}, {"id": 1647, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "정압식 팽창밸브의 설명으로 틀린 것은?", "choices": {"1": "부하변동에 따라 자동적으로 냉매 유량을 조절한다.", "2": "증발기 내의 압력을 자동으로 항상 일정하게 유지한다.", "3": "냉동부하의 변동이 적은 냉동장치에 주로 사용한다.", "4": "냉수 브라인 동결방지용으로 사용한다."}, "answers": [1]}, {"id": 1648, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "2원 냉동장치의 캐스케이드 콘덴서(Cascade Condenser)에 대한 설명 중 맞는 것은?", "choices": {"1": "고온축 응축기와 저온측 증발기를 열교환기 형식으로 조 합한 것이다.", "2": "저온측 응축기와 고온측 증발기를 열교환기 형식으로 조 합한 것이다.", "3": "고온측 응축기의 열을 저온측 증발기로 이동한다.", "4": "저온측 증발기의 열을 고온측 응축기로 이동한다."}, "answers": [2]}, {"id": 1649, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "만액식 냉각기에 있어서 냉매측의 열전단율을 좋게 하는 것 이 아닌 것은?", "choices": {"1": "냉각관이 액 냉매에 접촉하거나 잠겨 있을 것", "2": "관 간격이 좁을 것", "3": "유막이 존재하지 않을 것", "4": "관면이 매끄러울 것"}, "answers": [4]}, {"id": 1650, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "도선에 전류가 흐를 때 발생하는 열량으로 옳은 것은?", "choices": {"1": "전류의 세기에 비례한다.", "2": "전류의 세기에 반비례한다.", "3": "전류의 세기의 제곱에 비례한다.", "4": "전류의 세기의 제곱에 반비례한다."}, "answers": [3]}, {"id": 1651, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "냉동기유의 구비 조건으로 맞지 않는 것은?", "choices": {"1": "냉매와 접하여도 화학적 작용을 하지 않을 것", "2": "왁스 성분이 많을 것", "3": "유성이 좋을 것", "4": "인화점이 높을 것"}, "answers": [2]}, {"id": 1652, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "스크류 압축기의 장점이 아닌 것은?", "choices": {"1": "흡입 및 토출밸브가 없다.", "2": "크랭크샤프트, 피스톤링 등의 마모 부분이 없어 고장이 적다.", "3": "냉매의 압력손실이 없어 체적효율이 향상된다.", "4": "고속회전으로 인하여 소음이 적다."}, "answers": [4]}, {"id": 1653, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "SI단위에서 비체적 설명으로 맞는 것은?", "choices": {"1": "단위 엔트로피당 체적이다.", "2": "단위 체적당 중량이다.", "3": "단위 체적당 엔탈피이다.", "4": "단위 질량당 체적이다."}, "answers": [4]}, {"id": 1654, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "부스터(Booster)압축기 설명으로 옳은 것은?", "choices": {"1": "2단 압축 냉동에서 저단 압축기를 말한다.", "2": "2원 냉동에서 저온용 냉동장치의 압축기를 말한다.", "3": "회전식 압축기를 말한다.", "4": "다효 압축을 하는 압축기를 말한다."}, "answers": [1]}, {"id": 1655, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "역 카르노 사이클은 어떤 상태변화 과정으로 이루어져 있는 가?", "choices": {"1": "2개의 등온과정, 1개의 등압과정", "2": "2개의 등압과정, 2개의 단열과정", "3": "2개의 단열과정, 1개의 교축과정", "4": "2개의 단열과정, 2개의 등온과정"}, "answers": [4]}, {"id": 1656, "date": "20090927", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "P-h선도상의 (a-b)변화과정 중 맞는 것은?", "choices": {"1": "압력저하", "2": "온도저하", "3": "엔탈피증가", "4": "비체적증가"}, "answers": [3]}, {"id": 1657, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "패키지 개별공조방식은 열매체에 의한 분류 중 어느 방식에 해당 되는가?", "choices": {"1": "냉매방식", "2": "공기방식", "3": "수방식", "4": "수-공기 방식"}, "answers": [1]}, {"id": 1658, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "온수 및 증기 코일의 설계에 대한 설명 중 틀린 것은?", "choices": {"1": "온수코일의 헤더 상부에는 공기배출 밸브를 설치한다.", "2": "증기코일의 전면풍속은 6~9m/s 정도로 선정한다.", "3": "온수코일의 유량제어는 2방 또는 3방 밸브를 쓴다.", "4": "증기코일은 온수에 비하여 열 회수를 작게 할 수 있다."}, "answers": [2]}, {"id": 1659, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "실내의 현열부하가 45000Kcal/h이고, 잠열부하가 15000Kcal/h 일 때 현열비(SHF)는 얼마인가?", "choices": {"1": "0.75", "2": "0.67", "3": "0.33", "4": "0.25"}, "answers": [1]}, {"id": 1660, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "송풍기의 축동력 산출시 필요한 값이 아닌 것은?", "choices": {"1": "송풍량", "2": "덕트의 길이", "3": "전압효율", "4": "전압"}, "answers": [2]}, {"id": 1661, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "실리카겔, 활성알루미나 등의 고체 흡착제를 사용하여 공기 의 수분을 제거하는 감습 방법은?", "choices": {"1": "냉각감습", "2": "압축감습", "3": "흡수감습", "4": "흡착감습"}, "answers": [4]}, {"id": 1662, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "다음 중 습공기 선도의 종류에 속하지 않는 것은? (단, h는 앤탈피, x는 절대습도, t는 건구온도, p는 압력을 각각 나타 낸다.)", "choices": {"1": "p-x 선도", "2": "t-x 선도", "3": "t-h선도", "4": "p-h 선도"}, "answers": [4]}, {"id": 1663, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음은 노통연관식 보일러의 특징을 열거한 것이다. 옳지 않는 것은?", "choices": {"1": "부하변동에 따른 압력변동이 적다.", "2": "크기에 비하여 전열면적이 작다.", "3": "보유수량이 크므로 기동시간이 약간 길다.", "4": "분할반일이 불가능하다."}, "answers": [2]}, {"id": 1664, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "인체 활동시의 대사를 표시하는 단위는?", "choices": {"1": "FMR", "2": "BMR", "3": "MET", "4": "CET"}, "answers": [3]}, {"id": 1665, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "열교환기에서 냉수코일 출구측의 공기와 물의 온도차를 6도 씨 냉수코일 입구측의 공기와 물의 온도차를 16도씨 라고하 면 대수평균 온도차(c)는 약 얼마인가?", "choices": {"1": "2.67", "2": "8.37", "3": "10.0", "4": "10.2"}, "answers": [4]}, {"id": 1666, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "온도, 습도, 기류속도의 3요소를 조합하여 인체에 주는 감각 을 온도로 표시하는 것은?", "choices": {"1": "유효온도", "2": "습구온도", "3": "작용온도", "4": "건구온도"}, "answers": [1]}, {"id": 1667, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "다음 중 환기의 효과가 가장 큰 환기법은?", "choices": {"1": "제1종 환기", "2": "제2종 환기", "3": "제3종 환기", "4": "제4종 환기"}, "answers": [1]}, {"id": 1668, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "다음 취출구 중 내부유인성능을 가지고 있으며 추출 온도차 를 크게 반영할 수 있는 것은?", "choices": {"1": "에네모스탯형 취출구", "2": "라인형 취출구", "3": "노즐형 취출구", "4": "유니버셜형 취출구"}, "answers": [1]}, {"id": 1669, "date": "20090927", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "증기난방의 부속기기인 감압밸브의 사용 목적에 해당하지 않는 것은?", "choices": {"1": "증기의 질을 향상시킨다.", "2": "방열기기나 증기 사용기기에 적합한 온도로 조절하기 위 한 수단으로 사용한다.", "3": "고압증기는 저압증기에 비하여 비체적이 크므로 배관경 을 크게 설치해야 한다.", "4": "증기사용설비에서 사용 압력조건 즉, 온도조건으로 운전 하기 위해서 사용된다."}, "answers": [3]}, {"id": 1670, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "소화제로 물을 사용하는 이유로서 가장 적당한 것은?", "choices": {"1": "산소를 잘 흡수하기 때문", "2": "증발잠열이 크기 때문", "3": "연소하지 않기 때문", "4": "산소와 가열물질을 분리시키기 때문"}, "answers": [2]}, {"id": 1671, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "운반기계에 의한 운반작업 시 안전수칙에 어긋나는 것은?", "choices": {"1": "운반대위에는 여러 사람이 타지 말 것", "2": "미는 운반차에 화물을 실을 때에는 앞을 볼 수 있는 시야 를 확보할 것", "3": "운반차의 출입구는 운반차의 출입에 지장이 없는 크기로 할 것", "4": "운반차에 물건을 쌓을 때 될 수 있는 대로 전체의 중심이 위가 되도록 쌓을 것"}, "answers": [4]}, {"id": 1672, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "안전관리의 목적을 가장 올바르게 나타낸 것은?", "choices": {"1": "기능향상을 도모한다.", "2": "경영의 혁신을 도모한다.", "3": "기업의 시설투자를 확대한다.", "4": "근로자의 안전과 능률을 향상시킨다."}, "answers": [4]}, {"id": 1673, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "감전의 위험성에 대한 내용으로 틀린 것은?", "choices": {"1": "통전의 위험도에서 전기 기구는 오른손으로 사용하는 것 보다는 왼손으로 사용하는 것이 안전하다.", "2": "저압 전기라도 인체에 흐르는 전류의 양이 크면 위험하므 로 조심해야 된다.", "3": "전압이 동일한 경우 교류는 직류보다 위험하며 교류인 경 우 주파수에 따라 위험성이 다르다.", "4": "감전은 전류의 크기, 통전시간, 통전경로, 전원의 종류에 따라 그 위험성이 결정된다."}, "answers": [1]}, {"id": 1674, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "일반적으로 볼 때 안전대책은 무슨 방법으로 수립해야 좋은 가?", "choices": {"1": "사무적", "2": "계획적", "3": "경험적", "4": "통계적"}, "answers": [4]}, {"id": 1675, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "방폭 전기설비를 선정할 경우 중요하지 않은 것은?", "choices": {"1": "대상가스의 종류", "2": "방호벽의 종류", "3": "폭발성 가스의 폭발 등급", "4": "발화도"}, "answers": [2]}, {"id": 1676, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "가연성 가스가 있는 고압가스 저장실 주위에는 화기를 취급 해서는 안 된다. 이때 화기를 취급하는 장소와 몇 m 이상의 거리를 두어야 하는가?", "choices": {"1": "1", "2": "2", "3": "7", "4": "8"}, "answers": [4]}, {"id": 1677, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "보일러의 과열 원인으로 옳지 않은 것은?", "choices": {"1": "동(胴)내면에 스케일 생성 시", "2": "보일러수가 농축되어 있을 때", "3": "전열면에 국부적인 열을 받았을 때", "4": "보일러수의 순환이 양호할 때"}, "answers": [4]}, {"id": 1678, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "온열원 발생장치인 보일러설비의 운전 중 보일러의 과열을 방지하기 위하여 최고사용압력과 상용압력사이에서 보일러 의 버너연소를 차단할 수 있도록 부착하여야 하는 안전장치 는?", "choices": {"1": "압력제한 스위치", "2": "안전밸브", "3": "저압차단 스위치", "4": "고압차단 스위치"}, "answers": [1]}, {"id": 1679, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "신규 검사에 합격된 냉동용 특정설비의 각인 사항과 그 기 호의 연결이 올바르게 된 것은?", "choices": {"1": "용기의 질량：TM", "2": "내용적：TV", "3": "최고 사용압력：FT", "4": "내압 시험압력：TP"}, "answers": [4]}, {"id": 1680, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "수공구인 망치(hammer)의 안전 작업수칙으로 올바르지 못 한 것은?", "choices": {"1": "작업 중 해머 상태를 확인할 것", "2": "해머는 처음부터 힘을 주어 치지말 것", "3": "불꽃이 생기거나 파편이 발생할 수 있는 작업 시에는 반 드시 차광안경을 착용할 것", "4": "해머의 공동 작업 시에는 호흡을 맞출 것"}, "answers": [3]}, {"id": 1681, "date": "20100131", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "크레인의 방호장치로서 와이어로프가 후크에서 이탈하는 것 을 방지하는 장치는?", "choices": {"1": "과부하 방지 장치", "2": "권과 방지 장치", "3": "비상 정지 장치", "4": "해지 장치"}, "answers": [4]}, {"id": 1682, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "냉동장치의 팽창밸브 용량을 결정하는 것은?", "choices": {"1": "밸브 시트의 오리피스 직경", "2": "팽창밸브의 입구의 직경", "3": "니들 밸브의 크기", "4": "팽창밸브의 출구의 직경"}, "answers": [1]}, {"id": 1683, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "압축기 용량제어의 목적이 아닌 것은?", "choices": {"1": "경제적 운전을 하기 위하여", "2": "일정한 증발온도를 유지하기 위하여", "3": "경부하 운전을 하기 위하여", "4": "응축압력을 일정하게 유지하기 위하여"}, "answers": [4]}, {"id": 1684, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "브라인의 구비조건 중 틀린 것은?", "choices": {"1": "공정점과 점도가 낮을 것", "2": "전열이 양호할 것", "3": "부식성이 적고 냉장품을 변질, 변색시키지 말 것", "4": "구입이 용이하고 열용량이 적을 것"}, "answers": [4]}, {"id": 1685, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "2단압축 냉동장치에서 각각 다른 2대의 압축기를 사용하지 않고 1대의 압축기가 2대의 압축기 역할을 할 수 있는 압축 기는?", "choices": {"1": "부스터 압축기", "2": "캐스캐이드 압축기", "3": "콤파운드 압축기", "4": "보조 압축기"}, "answers": [3]}, {"id": 1686, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "순저항(R)만으로 구성된 회로에 흐르는 전류와 전압과의 위 상 관계는?", "choices": {"1": "90° 앞선다.", "2": "90° 뒤진다.", "3": "180° 앞선다.", "4": "동위상이다."}, "answers": [4]}, {"id": 1687, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "강관의 나사 이음쇠가 아닌 것은?", "choices": {"1": "크로스", "2": "엘보", "3": "부스터", "4": "니플"}, "answers": [3]}, {"id": 1688, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "어떤 냉동사이클의 증발온도가 －15℃이고 포화액의 엔탈피 가 100kcal/kg, 건조 포화증기의 엔탈피가 160kcal/kg, 증 발기에 유입되는 습증기의 건조도 0.25일 때 냉동효과는?", "choices": {"1": "15kcal/kg", "2": "35kcal/kg", "3": "45kcal/kg", "4": "75kcal/kg"}, "answers": [3]}, {"id": 1689, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "흡수식 냉동장치에는 안전확보와 기기의 보호를 위하여 여 러 가지 안전장치가 설치되어 있다. 그 목적에 해당되지 않 는 것은?", "choices": {"1": "냉수 동결방지", "2": "흡수액 결정방지", "3": "압력상승방지", "4": "압축기 보호"}, "answers": [4]}, {"id": 1690, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "강제 급유식에 사용되는 오일펌프의 종류가 아닌 것은?", "choices": {"1": "플런저 펌프", "2": "로터리 펌프", "3": "터보 펌프", "4": "기어 펌프"}, "answers": [3]}, {"id": 1691, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "냉동 사이클에서 액관 여과기의 규격은 보통 몇 매쉬(mash) 인가?", "choices": {"1": "40", "2": "60∼70", "3": "80∼100", "4": "150"}, "answers": [3]}, {"id": 1692, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "기체를 액화시키는 방법으로 옳은 것은?", "choices": {"1": "임계압력 이하로 압축한 후 냉각시킨다.", "2": "임계온도 이상으로 가열한 후 압력을 높인다.", "3": "임계압력 이상으로 가압하고 임계온도 이하로 냉각한다.", "4": "임계온도 이하로 냉각하고 임계압력 이하로 감압한다."}, "answers": [3]}, {"id": 1693, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "증발열을 이용한 냉동법이 아닌 것은?", "choices": {"1": "증기분사식 냉동법", "2": "압축 기체 팽창 냉동법", "3": "흡수식 냉동법", "4": "증기 압축식 냉동법"}, "answers": [2]}, {"id": 1694, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "다음 설명 중 틀린 것은?", "choices": {"1": "전위차가 높을수록 전류는 잘 흐르지 않는다.", "2": "물체의 마찰 등에 의하여 대전된 전기를 전하라 한다.", "3": "1초 동안에 1[C]의 전기량이 이동하면 전류는 1[A]이 다.", "4": "전기의 흐름을 방해하는 정도를 나타내는 것을 전기저항 이라 한다."}, "answers": [1]}, {"id": 1695, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "LNG 냉열이용 동결장치의 특징으로 맞지 않는 것은?", "choices": {"1": "식품과 직접 접촉하여 급속동결이 가능하다.", "2": "외기가 흡입되는 것을 방지한다.", "3": "공기에 분산되어 있는 먼지를 철저히 제거하여 장치내부 에 눈이 생기는 것을 방지한다.", "4": "저온공기의 풍속을 일정하게 확보함으로써 식품과의 열 전달계수를 저하시킨다."}, "answers": [4]}, {"id": 1696, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "고온부에서 방출하는 열량을 이용하여 난방을 행하는 열펌 프의 고온부 온도가 30℃이고, 저온부 온도가 －10℃일 때 이 열펌프의 성적계수는?", "choices": {"1": "약 4.5", "2": "약 5.5", "3": "약 6.5", "4": "약 7.5"}, "answers": [4]}, {"id": 1697, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "1 BTU는 몇 kcal 인가?", "choices": {"1": "3.968", "2": "0.252", "3": "252", "4": "1.8"}, "answers": [2]}, {"id": 1698, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "압축기 보호장치 중 고압차단 스위치(HPS)의 작동압력은 정 상적인 고압에 몇 kgf/cm2 정도 높게 설정하는가?", "choices": {"1": "1", "2": "4", "3": "10", "4": "25"}, "answers": [2]}, {"id": 1699, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "시트 모양에 따라 삽입형, 흡꼴형, 유합형 등으로 구분되는 배관 이음방법은?", "choices": {"1": "플레어 이음", "2": "나사 이음", "3": "납땜 이음", "4": "플렌지 이음"}, "answers": [4]}, {"id": 1700, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "원심(Turbo)식 압축기의 특징이 아닌 것은?", "choices": {"1": "진동이 적다.", "2": "1대로 대용량이 가능하다.", "3": "접동부(摺動部)가 없다.", "4": "용량에 비해 대형이다."}, "answers": [4]}, {"id": 1701, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "프레온 냉동장치에서 오일 포밍 현상이 일어나면 실린더내 로 다량의 오일이 올라가 오일을 압축하여 실린더 헤드부에 서 이상 음이 발생하게 되는 현상은?", "choices": {"1": "에멀죤 현상", "2": "동부착 현상", "3": "오일 포밍 현상", "4": "오일 해머 현상"}, "answers": [4]}, {"id": 1702, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "수냉식 응축기의 능력은 냉각수 온도와 냉각수량에 의해 결 정이 되는데, 응축기의 능력을 증대시키는 방법에 관한 사 항 중 틀린 것은?", "choices": {"1": "냉각수온을 낮춘다.", "2": "응축기의 냉각관을 세척한다.", "3": "냉각수량을 줄인다.", "4": "냉각수 유속을 적절히 조절한다."}, "answers": [3]}, {"id": 1703, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "냉동장치의 냉각기에 적상이 심할 때 미치는 영향이 아닌 것은?", "choices": {"1": "냉동능력 감소", "2": "냉장고내 온도 저하", "3": "냉동 능력당 소요동력 증대", "4": "리키드 백 발생"}, "answers": [2]}, {"id": 1704, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "고속다기통 압축기 유압계의 정상유압으로 옳은 것은?", "choices": {"1": "정상 저압 ＋ 4∼6kgf/cm2", "2": "정상 고압 ＋ 1.5∼3kgf/cm2", "3": "정상 고압 ＋ 4∼6kgf/cm2", "4": "정상 저압 ＋ 1.5∼3kgf/cm2"}, "answers": [4]}, {"id": 1705, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "시퀀스도의 설명으로 가장 적합한 것은?", "choices": {"1": "부품의 배치 배선 상태를 구성에 맞게 그린 것이다.", "2": "동작 순서대로 알기 쉽게 그린 접속도를 말한다.", "3": "기기 상호간 및 외부와의 전기적인 접속관계를 나타낸 접속도를 말한다.", "4": "전기 전반에 관한 계통과 전기적인 접속관계를 단선으로 나타낸 접속도이다."}, "answers": [2]}, {"id": 1706, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "증발온도와 응축온도가 일정하고 과냉각도가 없는 냉동사이 클에서 압축기에 흡입되는 냉매 증기의 상태가 변화했을 때 선도 중 건조 포화압축 냉동사이클은?", "choices": {"1": "A-B-C-D-A", "2": "A'-B'-C-D-A'", "3": "A\"-B\"-C-D-A''", "4": "A'-B'-B''-A\"-A'"}, "answers": [1]}, {"id": 1707, "date": "20100131", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "냉동장치 배관 설치시 주의 사항으로 틀린 것은?", "choices": {"1": "냉매의 종류, 온도 등에 따라 배관재료를 선택한다.", "2": "온도변화에 의한 배관의 신축을 고려한다.", "3": "기기 조작, 보수, 점검에 지장이 없도록 한다.", "4": "굴곡부는 가능한 적게 하고 곡률 반경을 작게 한다."}, "answers": [4]}, {"id": 1708, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "수정 유효온도는 유효온도에 무엇의 영향을 고려한 것인가?", "choices": {"1": "온도", "2": "습도", "3": "기류", "4": "복사열"}, "answers": [4]}, {"id": 1709, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "설비공사 비용 중 차지하는 비용(％)이 가장 큰 것은?", "choices": {"1": "급배수 설비", "2": "공기조화기 및 덕트", "3": "전기 설비", "4": "승강기 설비"}, "answers": [2]}, {"id": 1710, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "고성능 필터 성능을 측정하는 방법으로 시험입자를 사용하 여 입자의 수를 계측하는 방법은?", "choices": {"1": "중량법", "2": "비색법", "3": "점착법", "4": "계수법"}, "answers": [4]}, {"id": 1711, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "온수 베이스 보드 난방(hot water base board heating)에서 가열면의 공기 유동을 조절하기 위한 장치는?", "choices": {"1": "라지에터", "2": "드레인 밸브", "3": "그릴", "4": "서모스텟"}, "answers": [3]}, {"id": 1712, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "감습장치에 대한 내용 중 옳지 않은 것은?", "choices": {"1": "압축 감습장치는 동력소비가 적다.", "2": "냉각 감습장치는 노점온도 제어로 감습한다.", "3": "흡수식 감습장치는 흡수성이 큰 용액을 이용한다.", "4": "흡착식 감습장치는 고체 흡수제를 이용한다."}, "answers": [1]}, {"id": 1713, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "난방 부하가 3000kcal/h인 온수 난방시설에서 방열기의 입 구온도가 85℃, 출구온도가 25℃, 외기온도가 －5℃일 때, 온수의 순환량은 얼마인가? (단, 물의 비열은 1kcal/kg℃이 다.)", "choices": {"1": "50kg/h", "2": "75kg/h", "3": "150kg/h", "4": "450kg/h"}, "answers": [1]}, {"id": 1714, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "난방 방식의 분류에서 간접 난방에 해당하는 것은?", "choices": {"1": "온수난방", "2": "증기난방", "3": "복사난방", "4": "히트펌프난방"}, "answers": [4]}, {"id": 1715, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "자연환기에 관한 설명 중 틀린 것은?", "choices": {"1": "자연환기는 실내외의 온도차에 의한 부력과 외기의 풍압 에 의한 실내외의 압력차에 의해 이루어진다.", "2": "자연환기에 의한 방의 환기량은 그 방의 바닥 부근과 천 장 부근의 공기 온도차에 의해 결정되는데, 급기구 및 배기구의 위치에는 무관하다.", "3": "자연환기는 자연력을 이용하므로 동력은 필요하지 않지 만 항상 일정한 환기량을 얻을 수 없다.", "4": "자연환기로 공장 등에서 다량의 환기량을 얻고자 할 경 우는 벤틸레이터를 지붕면에 설치한다."}, "answers": [2]}, {"id": 1716, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "2중 덕트 방식에 대한 설명 중 잘못된 것은?", "choices": {"1": "실의 냉·난방 부하가 감소되어도 취출공기의 부족현상이 없다.", "2": "실내습도의 완전한 조절이 가능하다.", "3": "부하특성이 다른 다수의 실에 적용할 수 있다.", "4": "설비비 및 운전비가 많이 든다."}, "answers": [2]}, {"id": 1717, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "다음 중 용어의 설명이 틀린 것은?", "choices": {"1": "대기 중에는 습공기가 존재하지 않으므로 공기조화에서 취급되는 공기는 모두 건공기이다.", "2": "절대습도는 습공기에서 수증기의 중량을 건조공기의 중 량으로 나눈 값이다.", "3": "습구온도는 온도계의 감열부를 물에 젖은 헝겊으로 싼 상태에서 가리키는 온도를 말한다.", "4": "노점온도는 공기 중의 수증기가 응축하기 시작할 때의 온도, 즉 공기가 수증기 포화상태로 될 때의 온도를 말 한다."}, "answers": [1]}, {"id": 1718, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "패키지형 공조방식의 특징으로 틀린 것은?", "choices": {"1": "자동운전이며 개별제어 및 유지관리가 쉽다.", "2": "대량 생산이 가능하며 품질도 안정되어 있다.", "3": "특별한 기계실이 필요 없고 설치면적도 작다.", "4": "실내 설치는 가능하지만 덕트 접속은 불가능하다."}, "answers": [4]}, {"id": 1719, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "난방공조에서 실내온도(코일의 입구온도)가 23℃, 현열량 4000kcal/h, 풍량이 2400kg/h이면 코일의 출구온도는 약 얼마인가?", "choices": {"1": "26.95℃", "2": "29.94℃", "3": "33.42℃", "4": "36.52℃"}, "answers": [2]}, {"id": 1720, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "동일한 용량의 다른 보일러에 비해 전열면적이 크고 기동시 간이 짧으며, 고압증기를 만들기 쉬워서 대용량에 적합한 것은?", "choices": {"1": "주철제 보일러", "2": "입형 보일러", "3": "노통 보일러", "4": "수관 보일러"}, "answers": [4]}, {"id": 1721, "date": "20100131", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "석면으로 만든 박판 등의 소재에 흡수제로 염화리튬을 침투 시킨 판을 사용하여 현열과 잠열을 동시에 열교환하는 공기 대 공기 열교환기는?", "choices": {"1": "판형 열교환기", "2": "쉘 앤드 튜브형 열교환기", "3": "히트 파이프형 열교환기", "4": "전열 열교환기"}, "answers": [4]}, {"id": 1722, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "보일러 수위가 낮아지는 원인에 해당되지 않는 것은?", "choices": {"1": "급수계통의 이상", "2": "분출계통의 누수", "3": "증발량의 감소", "4": "환수배관의 누수"}, "answers": [3]}, {"id": 1723, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "중량물을 운반하는 크레인 사용 시 하중을 초과할 경우 리미 트스위치에 의해 권상을 정지시키는 방호장치는?", "choices": {"1": "과부하 방지 장치", "2": "권과 방지 장치", "3": "비상 정지 장치", "4": "해지 장치"}, "answers": [1]}, {"id": 1724, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "재해의 직접적 원인이 아닌 것은?", "choices": {"1": "복장, 보호구의 잘못 사용", "2": "불안전한 조작", "3": "구조, 재료의 부적합", "4": "안전장치의 기능제거"}, "answers": [3]}, {"id": 1725, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "전기설비의 방폭성능 기준 중 용기 내부에 보호구조를 압입 하여 내부압력을 유지함으로써 가연성 가스가 용기 내부로 유입되지 아니하도록 한 구조를 말하는 것은?", "choices": {"1": "내압방폭구조", "2": "유입방폭구조", "3": "압력방폭구조", "4": "안전증방폭구조"}, "answers": [3]}, {"id": 1726, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "아세틸렌 용접기에서 가스가 새어나오는 경우에 검사하는 방 법으로 적당한 것은?", "choices": {"1": "냄새를 맡아 검사한다.", "2": "모래를 뿌려 검사한다.", "3": "비눗물을 칠해 검사한다.", "4": "성냥불을 가져다가 검사한다."}, "answers": [3]}, {"id": 1727, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "작업자의 신체를 보호하기 위한 보호구의 구비조건으로 가장 거리가 먼 것은?", "choices": {"1": "착용이 간편할 것", "2": "방호성능이 충분한 것일 것", "3": "정비가 간단하고 점검, 검사가 용이할 것", "4": "견고하고 값비싼 고급 품질일 것"}, "answers": [4]}, {"id": 1728, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "안전표시를 하는 목적이 아닌 것은?", "choices": {"1": "작업환경을 통제하여 예상되는 재해를 사전에 예방", "2": "시각적 자극으로 주의력을 키움", "3": "불안전한 행동을 배제하고 재해를 예방함", "4": "사업장의 경계를 구분하기 위해 실시함"}, "answers": [4]}, {"id": 1729, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "줄 작업 시 안전관리 사항으로 틀린 것은?", "choices": {"1": "손잡이가 줄에 튼튼하게 고정되어 있는가 확인한 다음에 사용한다.", "2": "줄 작업의 높이는 작업자의 눈높이로 하는 것이 좋다.", "3": "칩은 브러시로 제거한다.", "4": "줄의 균열 유무를 확인한다."}, "answers": [2]}, {"id": 1730, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "가연물의 구비조건에 해당되지 않는 것은?", "choices": {"1": "연소열이 많을 것", "2": "열전도율이 클 것", "3": "산화되기 쉬울 것", "4": "건조도가 양호할 것"}, "answers": [2]}, {"id": 1731, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "작업조건의 적합한 내용과 보호구와의 연계가 올바르지 못 한 것은?", "choices": {"1": "높이 또는 깊이 1m 이상의 추락할 위험이 있는 장소에 서의 작업 : 안전대", "2": "물체의 낙하·충격, 물체의 끼임, 감전 또는 정전기의 대 전에 의한 위험이 있는 작업 : 안전화", "3": "물체가 떨어지거나 날아올 위험 또는 근로자가 감전되거 나 추락할 위험이 있는 작업 : 안전모", "4": "용접 시 불꽃 또는 물체가 날아 흩어질 위험이 있는 작 업 : 보안면"}, "answers": [1]}, {"id": 1732, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "수공구 사용 시 주의사항으로 틀린 것은?", "choices": {"1": "사용 전에 이상 유무를 확인한다.", "2": "작업에 적합하지 않아도 유사한 것을 사용할 수 있다.", "3": "충분한 사용법을 숙지하고 사용하도록 한다.", "4": "공구를 사용하고 나면 일정한 장소에 보관한다."}, "answers": [2]}, {"id": 1733, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "산소가 결핍되어 있는 장소에서 사용하는 마스크는?", "choices": {"1": "송기 마스크", "2": "방진 마스크", "3": "방독 마스크", "4": "격리식 방진 마스크"}, "answers": [1]}, {"id": 1734, "date": "20100328", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "접지공사의 목적으로 가장 올바른 것은?", "choices": {"1": "전류변동방지, 전압변동방지, 절연저하방지", "2": "절연저하방지, 화재방지, 전압변동방지", "3": "화재방지, 감전방지, 기기손상방지", "4": "감전방지, 전압변동방지, 화재방지"}, "answers": [3]}, {"id": 1735, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "압축기의 압축비가 커지면 어떤 현상이 일어나는가?", "choices": {"1": "압축비가 커지면 체적효율이 증가한다.", "2": "압축비가 커지면 체적효율이 저하한다.", "3": "압축비가 커지면 소요동력이 작아진다.", "4": "압축비와 체적효율은 아무런 관계가 없다."}, "answers": [2]}, {"id": 1736, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "동관의 납땜 이음 시 이음쇠와 동관의 틈새는 몇 ㎜ 정도가 가장 적당한가?", "choices": {"1": "0.04 ~ 0.2", "2": "0.5 ~ 1.0", "3": "1.2 ~ 1.8", "4": "2.0 ~ 3.5"}, "answers": [1]}, {"id": 1737, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "증발기에 대한 설명 중 옳은 것은?", "choices": {"1": "증발기에 많은 성에가 끼는 것은 냉동 능력에 영향을 주 지 않는다.", "2": "직접 팽창식보다 간접 팽창식 증발기가 RT당 냉매 충전 량이 적다.", "3": "만액식 증발기에서 냉매 측의 전열을 좋게 하기 위한 방 법으로는 관경을 크고 관 간격을 넓게 하는 방법이 있 다.", "4": "액순환식의 증발기에서는 냉매액만이 흐르고 냉매증기는 전혀 없다."}, "answers": [2]}, {"id": 1738, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "냉동기용 윤활유로서 필요조건에 해당되지 않는 것은?", "choices": {"1": "냉매와 친화반응을 일으키지 않을 것", "2": "열 안전성이 좋을 것", "3": "응고점이 낮을 것", "4": "유막 강도가 작을 것"}, "answers": [4]}, {"id": 1739, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "온도작동식 자동팽창 밸브에 대한 설명으로 옳은 것은?", "choices": {"1": "실온을 써모스탯에 의하여 감지하고, 밸브의 개도를 조 정한다.", "2": "팽창밸브 직전의 냉매온도에 의하여 자동적으로 개도를 조정한다.", "3": "증발기 출구의 냉매온도에 의하여 자동적으로 개도를 조 정한다.", "4": "압축기의 토출 냉매온도에 의하여 자동적으로 개도를 조 정한다."}, "answers": [3]}, {"id": 1740, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "얼음 두께를 t, 브라인 온도를 t b 라 할 때 결빙시간의 산정 식으로 맞는 것은?", "choices": {"1": "(0.56×t2) / t = 결빙시간 b t2", "2": "(0.56×t b ) / = 결빙시간 (0.56×t2)", "3": "/ -t b = 결빙시간 -t2", "4": "(0.56×t b ) / = 결빙시간"}, "answers": [3]}, {"id": 1741, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "2원 냉동장치에 사용하는 저온측 냉매로서 옳은 것은?", "choices": {"1": "R-717", "2": "R-718", "3": "R-14", "4": "R-22"}, "answers": [3]}, {"id": 1742, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "주철관을 직선으로 연결하는 접속법은?", "choices": {"1": "티(tee)이음", "2": "소켓(socket)이음", "3": "크로스(cross)이음", "4": "벤드(bend)이음"}, "answers": [2]}, {"id": 1743, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "프레온 냉동장치에서 유분리기를 설치하는 경우로 틀린 것 은?", "choices": {"1": "만액식 증발기를 사용하는 장치의 경우", "2": "증발온도가 높은 저온장치의 경우", "3": "토출가스 배관이 길어진다고 생각되는 경우", "4": "토출가스에 다량의 오일이 섞여 나간다고 생각되는 경우"}, "answers": [2]}, {"id": 1744, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "불연속 제어에 속하는 것은?", "choices": {"1": "ON-OFF 제어", "2": "비례 제어", "3": "미분 제어", "4": "적분 제어"}, "answers": [1]}, {"id": 1745, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "전기장의 세기를 나타내는 것은?", "choices": {"1": "유전속 밀도", "2": "전하 밀도", "3": "정전력", "4": "전기력선 밀도"}, "answers": [4]}, {"id": 1746, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "터보 냉동기 윤활 사이클에서 마그네틱 플러그가 하는 역할 은?", "choices": {"1": "오일 쿨러의 냉각수 온도를 일정하게 유지하는 역할", "2": "오일 중의 수분을 제거하는 역할", "3": "윤활 사이클로 공급되는 유압을 일정하게 하여 주는 역 할", "4": "윤활 사이클로 공급되는 철분을 제거하여 장치의 마모를 방지하는 역할"}, "answers": [4]}, {"id": 1747, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "다음 물리엘 선도에서의 성적계수는 약 얼마인가?", "choices": {"1": "2.4", "2": "4.9", "3": "5.4", "4": "6.3"}, "answers": [2]}, {"id": 1748, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "증기 압축식 냉동장치의 냉동원리에 해당되는 것은?", "choices": {"1": "증기의 팽창열을 이용한다.", "2": "액체의 증발잠열을 이용한다.", "3": "고체의 승화열을 이용한다.", "4": "기체의 온도차에 의한 현열변화를 이용한다."}, "answers": [2]}, {"id": 1749, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "증발온도가 다른 2개의 증발기에서 발생하는 냉매가스를 압 축하는 다효 압축 시 저압 흡입구는 어디에 연결되어 있는 가?", "choices": {"1": "피스톤 상부", "2": "피스톤 행정 최하단 실린더 벽", "3": "피스톤 하부", "4": "피스톤 행정 중간 실린더 벽"}, "answers": [1]}, {"id": 1750, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "전압계의 측정범위를 넓히기 위해서 사용되는 것은?", "choices": {"1": "분류기", "2": "휘스톤브리지", "3": "배율기", "4": "변압기"}, "answers": [3]}, {"id": 1751, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "증발식 응축기에 관한 사항 중 옳은 것은?", "choices": {"1": "외기의 건구온도 영향을 많이 받는다.", "2": "냉각수의 현열을 이용하여 냉매가스를 응축시킨다.", "3": "펌프(pump), 팬(fan), 노즐(nozzle) 등의 부속설비가 많 다.", "4": "냉각관내 냉매의 압력강하가 작다."}, "answers": [3]}, {"id": 1752, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "전자 밸브를 작동시켜 주는 원리는?", "choices": {"1": "냉매 압력", "2": "영구 자석의 철심의 힘", "3": "전류에 의한 자기 작용", "4": "전자 밸브 내의 소형 전동기"}, "answers": [3]}, {"id": 1753, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "프레온 냉매(할로겐화 탄화수소)의 호칭기호 결정과 관계없 는 성분은?", "choices": {"1": "수소", "2": "탄소", "3": "산소", "4": "불소"}, "answers": [3]}, {"id": 1754, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "펌프의 캐비테이션 방지책으로 잘못된 것은?", "choices": {"1": "양흡입 펌프를 사용한다.", "2": "펌프의 회전차를 수중에 완전히 잠기게 한다.", "3": "펌프의 설치 위치를 낮춘다.", "4": "펌프 회전수를 빠르게 한다."}, "answers": [4]}, {"id": 1755, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "역카르노 사이클에 대한 설명 중 옳은 것은?", "choices": {"1": "2개의 압축과정과 2개의 증발과정으로 이루어져 있다.", "2": "2개의 압축과정과 2개의 응축과정으로 이루어져 있다.", "3": "2개의 단열과정과 2개의 등온과정으로 이루어져 있다.", "4": "2개의 증발과정과 2개의 응축과정으로 이루어져 있다."}, "answers": [3]}, {"id": 1756, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "열용량을 나타내는 식으로 맞는 것은?", "choices": {"1": "물질의 부피 × 밀도", "2": "물질의 무게 × 비열", "3": "물질의 부피 × 비열", "4": "물질의 무게 × 밀도"}, "answers": [2]}, {"id": 1757, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "압축방식에 의한 분류 중 체적 압축식 압축기가 아닌 것은?", "choices": {"1": "왕복동식 압축기", "2": "회전식 압축기", "3": "스크류식 압축기", "4": "흡수식 압축기"}, "answers": [4]}, {"id": 1758, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "보온재 중 사용온도 범위가 가장 낮은 것은?", "choices": {"1": "폴리에틸렌 폼", "2": "암면", "3": "세라믹 화이버", "4": "규산칼슘"}, "answers": [1]}, {"id": 1759, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "다음 p→h 선도상의 (f→a)변화과정에 대한 설명으로 맞는 것은?", "choices": {"1": "압력 상승", "2": "온도 상승", "3": "엔탈피 불변", "4": "비체적 감소"}, "answers": [3]}, {"id": 1760, "date": "20100328", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "열펌프(Heat Pump)의 구성요소가 아닌 것은?", "choices": {"1": "압축기", "2": "열교환기", "3": "4방 밸브", "4": "보조 냉방기"}, "answers": [4]}, {"id": 1761, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "대기압 하에서 100℃의 포화수를 100℃의 건포화증기로 만 들 수 있는 보일러의 증발량은?", "choices": {"1": "상당 증발량", "2": "실제 증발량", "3": "정미 증발량", "4": "보일러 증발량 360m3/min인 540m3/min로"}, "answers": [1]}, {"id": 1762, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "송풍량이 팬을 송풍하려면 회전 수와 동력은 각각 약 몇 배로 증가되는가?", "choices": {"1": "회전수 : 1.5배, 동력 : 3.4배", "2": "회전수 : 1.0배, 동력 : 1.5배", "3": "회전수 : 1.0배, 동력 : 3.4배", "4": "회전수 : 1.5배, 동력 : 1.5배"}, "answers": [1]}, {"id": 1763, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "습공기의 상태변화에 관한 설명으로 옳은 것은?", "choices": {"1": "습공기를 가열하면 절대습도는 상승한다.", "2": "습공기를 가습하면 상대습도는 상승한다.", "3": "습공기를 냉각시키면 건구온도는 저하하고, 상대습도는 상승한다.", "4": "습공기를 가열하여 그 온도를 상승시키면 상대습도는 상 승한다."}, "answers": [3]}, {"id": 1764, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "현열교환기에 대한 설명으로 잘못된 것은?", "choices": {"1": "보건 공조용으로 사용한다.", "2": "연도배기 가스의 열회수용으로 사용한다.", "3": "회전형과 히트파이프가 있다.", "4": "산업용 공조에 주로 사용한다."}, "answers": [1]}, {"id": 1765, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "지름 50㎝인 덕트 내의 풍속이 7.5m/sec 일 때 풍량은 약 m3/h인가? 몇", "choices": {"1": "3750", "2": "5300", "3": "8960", "4": "9650"}, "answers": [2]}, {"id": 1766, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "팬코일 유니트 방식을 채용하는 이유로 부적당한 것은?", "choices": {"1": "개별제어가 쉽다.", "2": "환기량 확보가 쉽다.", "3": "운송 동력이 적게 소요된다.", "4": "중앙 기계실의 면적을 줄일 수 있다."}, "answers": [2]}, {"id": 1767, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "가습기 중 응답성이 빠르고 제어성이 좋아 많이 사용하며 물의 정체성이 없어 미생물의 번식이 없는 것은?", "choices": {"1": "원심형가습기", "2": "팬형가습기", "3": "증기가습기", "4": "모세관형가습기"}, "answers": [3]}, {"id": 1768, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "공기조화기의 송풍의의 축동력을 산출할 때 필요한 값과 거 리가 먼 것은?", "choices": {"1": "송풍량", "2": "현열비", "3": "송풍기 전압효율", "4": "송풍기 전압"}, "answers": [2]}, {"id": 1769, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "주철제 방열기의 종류가 아닌 것은?", "choices": {"1": "2주형", "2": "3주형", "3": "4세주형", "4": "5세주형"}, "answers": [3]}, {"id": 1770, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "독립계통으로 운전이 자유롭고 냉수 배관이나 복잡한 덕트 등이 없기 때문에 소규모 상점이나 사무실 등에서 사용되는 경제적인 공조 방식은?", "choices": {"1": "중앙식 공기 방식", "2": "팬코일 유닛 공조 방식", "3": "AHU 공조 방식", "4": "패키지 유닛 공조 방식"}, "answers": [4]}, {"id": 1771, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "인체의 신진대사량과 방열량과의 관계에 대한 다음 설명 중 옳지 않은 것은?", "choices": {"1": "신진대사량 = 전체 방열량인 경우 체온은 일정하다.", "2": "신진대사량 >전체 방열량 경우 더위를 느낀다.", "3": "신진대사량 <전체 방열량 경우 추위를 느낀다.", "4": "신진대사량과 전체 방열량은 어떠한 관계도 없다."}, "answers": [4]}, {"id": 1772, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "온수난방의 특징 설명으로 틀린 것은?", "choices": {"1": "장치의 열용량이 크므로 예열시간이 길다.", "2": "배관 열손실이 적고, 연료의 소비량이 적다.", "3": "온수용 주철 보일러는 수두 제한 때문에 고층에서는 사 용할 수 없다.", "4": "트랩이나 기구장치 등이 필요하다."}, "answers": [4]}, {"id": 1773, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "냉방부하의 종류 중 실내부하에 해당하는 것은?", "choices": {"1": "문틈에서의 틈새바람", "2": "환기덕트, 배관에서의 손실", "3": "펌프의 동력열", "4": "외기부하"}, "answers": [1]}, {"id": 1774, "date": "20100328", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "덕트설비에 사용되는 댐퍼의 용도를 나타낸 것이다. 옳지 않는 것은?", "choices": {"1": "버터플라이 댐퍼 – 대형 덕트의 개폐용", "2": "볼륨 댐퍼 – 덕트의 풍량 조절용", "3": "스플릿 댐퍼 – 분기부의 풍량 배분용", "4": "방화 댐퍼 – 화재 시 화염의 침입방지용"}, "answers": [1]}, {"id": 1775, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "재해의 직접적인 원인에 해당되는 것은?", "choices": {"1": "불안전한 상태", "2": "기술적인 원인", "3": "관리적인 원인", "4": "교육적인 원인"}, "answers": [1]}, {"id": 1776, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "냉동 장치 내에 불응축 가스가 침입되었을 때 미치는 영향 중 틀린 것은?", "choices": {"1": "압축비 증대", "2": "응축압력 상승", "3": "소요동력 증대", "4": "토출가스 온도저하"}, "answers": [4]}, {"id": 1777, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "작업장에서 계단을 설치할 때 폭은 몇 m 이상으로 하여야 하 는가?", "choices": {"1": "0.2", "2": "1", "3": "2", "4": "5"}, "answers": [2]}, {"id": 1778, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "재해방지의 기본원리인 도미노(domino) 이론의 5단계 중 재 해제거를 위해 가장 중요하다고 할 수 있는 요인은?", "choices": {"1": "가정 및 사회적 환경의 결함", "2": "개인적 결함", "3": "불안전한 행동 및 상태", "4": "사고"}, "answers": [3]}, {"id": 1779, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "기계설비의 안전한 사용을 위하여 지급되는 보호구를 설명한 것이다. 이 중 작업조건에 따른 적합한 보호구로 올바른 것 은?", "choices": {"1": "용접 시 불꽃 또는 물체가 날아 흩어질 위험이 있는 작업 : 보안면", "2": "물체가 떨어지거나 날아올 위험 또는 근로자가 감전되거 나 추락할 위험이 있는 작업 : 안전대", "3": "감전의 위험이 있는 작업 : 보안경", "4": "고열에 의한 화상 등의 위험이 있는 작업 : 방화복"}, "answers": [1]}, {"id": 1780, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "소화기 보관상의 주의사항으로 잘못된 것은?", "choices": {"1": "겨울철에는 얼지 않도록 보온에 유의 한다.", "2": "소화기 뚜껑은 조금 열어놓고 봉인하지 않고 보관한다.", "3": "습기가 적고 서늘한 곳에 둔다.", "4": "가스를 채워 넣는 소화기는 가스를 채울 때 반드시 제조 업자에게 의뢰 하도록 한다."}, "answers": [2]}, {"id": 1781, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "공기압축기를 가동하는 때의 시작 전 점검사항에 해당되지 않은 것은?", "choices": {"1": "공기저장 압력용기의 외관상태", "2": "드레인밸브의 조작 및 배수", "3": "압력방출장치의 기능", "4": "비상정지장치 및 비상하강방지장치 기능의 이상 유무"}, "answers": [4]}, {"id": 1782, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "전기용접 작업의 안전사항에 해당되지 않는 것은?", "choices": {"1": "용접 작업 시 보호장비를 착용토록 한다.", "2": "홀더나 용접봉은 맨손으로 취급하지 않는다.", "3": "작업 전에 소화기 및 방화사를 준비한다.", "4": "용접이 끝나면 용접봉은 홀더에서 빼지 않는다."}, "answers": [4]}, {"id": 1783, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "안전모가 내전압성을 가졌다는 말은 최대 몇 볼트의 전압에 견디는 것을 말하는가?", "choices": {"1": "600V", "2": "720V", "3": "1000V", "4": "7000V"}, "answers": [4]}, {"id": 1784, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "고압가스안전관리법에 의거 원심식 압축기의 냉동설비 중 그 압축기의 원동기 냉동능력 산정기준으로 맞는 것은?", "choices": {"1": "정격출력 1.0kW를 1일의 냉동능력 1톤으로 본다.", "2": "정격출력 1.2kW를 1일의 냉동능력 1톤으로 본다.", "3": "정격출력 1.5kW를 1일의 냉동능력 1톤으로 본다.", "4": "정격출력 2.0kW를 1일의 냉동능력 1톤으로 본다."}, "answers": [2]}, {"id": 1785, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "보일러에 부착된 안전밸브의 구비조건 중 틀린 것은?", "choices": {"1": "밸브 개폐 동작이 서서히 이루어질 것", "2": "안전밸브의 지름과 압력분출장치 크기가 적정할 것", "3": "정상 압력으로 될 때 분출을 정지할 것", "4": "보일러 정격용량 이상 분출할 수 있어야할 것"}, "answers": [1]}, {"id": 1786, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "휘발성 유류의 취급 시 지켜야 할 안전 사항으로 옳지 않은 것은?", "choices": {"1": "실내의 공기가 외부와 차단 되도록 한다.", "2": "수시로 인화물질의 누설여부를 점검한다.", "3": "소화기를 규정에 맞게 준비하고, 평상시에 조작방법을 익혀둔다.", "4": "정전기가 발생하는 작업복의 착용을 금한다."}, "answers": [1]}, {"id": 1787, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "보호구 사용 시 유의사항으로 옳지 않은 것은?", "choices": {"1": "작업에 적절한 보호구를 선정한다.", "2": "작업장에는 필요한 수량의 보호구를 비치한다.", "3": "보호구는 사용하는데 불편이 없도록 관리를 철저히 한 다.", "4": "작업을 할 때 개인에 따라 보호구는 사용 안 해도 된다."}, "answers": [4]}, {"id": 1788, "date": "20100711", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "중량물을 운반하기 위하여 크레인을 사용하고자 한다. 크레 인의 안전한 사용을 위해 지정거리에서 권상을 정지시키는 방호장치는?", "choices": {"1": "과부하 방지 장치", "2": "권과 방지 장치", "3": "비상 정지 장치", "4": "해지 장치"}, "answers": [2]}, {"id": 1789, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "어떤 냉동기를 사용하여 25℃의 순수한 물 100ℓ를 -10℃의 얼음으로 만드는데 10분이 걸렸다고 한다면, 이 냉동기는 약 몇 냉동톤인가? (단, 1냉동톤은 3320 kcal/h, 냉동기의 모든 효율은 100% 이다.)", "choices": {"1": "3 냉동톤", "2": "16 냉동톤", "3": "20 냉동톤", "4": "25 냉동톤"}, "answers": [3]}, {"id": 1790, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "동관 공작용 작업 공구이다. 해당사항이 적은 것은?", "choices": {"1": "익스팬더", "2": "사이징 툴", "3": "튜브 벤더", "4": "봉볼"}, "answers": [4]}, {"id": 1791, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "만액식 증발기의 전열을 좋게 하기 위한 것이 아닌 것은?", "choices": {"1": "냉각관이 냉매액에 잠겨 있거나 접촉해 있을 것", "2": "증발기 관에 핀(fin)을 부착할 것", "3": "평균 온도차가 작고 유속이 빠를 것", "4": "유막이 없을 것"}, "answers": [3]}, {"id": 1792, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "다음 중 압축기와 관계없는 효율은?", "choices": {"1": "체적효율", "2": "기계효율", "3": "압축효율", "4": "팽창효율"}, "answers": [4]}, {"id": 1793, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "냉동장치 내에 냉매가 부족할 때 일어나는 현상으로 옳은 것은?", "choices": {"1": "흡입관에 서리가 보다 많이 붙는다.", "2": "토출압력이 높아진다.", "3": "냉동능력이 증가한다.", "4": "흡입압력이 낮아진다."}, "answers": [4]}, {"id": 1794, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "냉동장치의 부속기기에 대한 설명에서 잘못된 것은?", "choices": {"1": "여과기는 냉매계통중의 이물질을 제거하기 위해 사용한 다.", "2": "암모니아 냉동장치의 유분리기에서 분리된 유(油)는 냉매 와 분리 후 회수한다.", "3": "액순환식 냉동장치에 있어 유분리기는 압축기의 흡입부 에 부착한다.", "4": "프레온 냉동장치에 있어서는 냉매와 유가 잘 혼합되므로 특별한 유회수장치가 필요하다."}, "answers": [3]}, {"id": 1795, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "저단측 토출가스의 온도를 냉각시켜 고단측 압축기가 과열 되는 것을 방지 하는 것은?", "choices": {"1": "부스터", "2": "인터쿨러", "3": "콤파운드 압축기", "4": "익스펜션탱크"}, "answers": [2]}, {"id": 1796, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "열에 관한 설명으로 틀린 것은?", "choices": {"1": "승화열은 고체가 기체로 되면서 주위에서 빼앗는 열량이 다.", "2": "잠열은 물체의 상태를 바꾸는 작용을 하는 열이다.", "3": "현열은 상태 변화 없이 온도 변화에 필요한 열이다.", "4": "융해열은 현열의 일종이며, 고체를 액체로 바꾸는데 필 요한 열이다."}, "answers": [4]}, {"id": 1797, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "암모니아와 프레온 냉동 장치를 비교 설명한 것 중 옳은 것 은?", "choices": {"1": "압축기의 실린더 과열은 프렌온보다 암모니아가 심하다.", "2": "냉동 장치 내에 수분이 있을 경우, 장치에 미치는 영향 은 프레온보다 암모니아가 심하다.", "3": "냉동 장치 내에 윤활유가 많은 경우, 프레온보다 암모니 아가 문제성이 적다.", "4": "동일 조건에서는 성능, 효율 및 모든 제원이 같다."}, "answers": [1]}, {"id": 1798, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "팽창밸브 선정 시 고려할 사항 중 관계없는 것은?", "choices": {"1": "관 두께", "2": "냉동기의 냉동능력", "3": "사용냉매 종류", "4": "증발기의 형식 및 크기"}, "answers": [1]}, {"id": 1799, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "다음 설명 중 옳은 것은?", "choices": {"1": "냉장실의 온도는 열복사에 의해서 균일하게 된다.", "2": "냉장실의 방열벽에는 열 전도율이 큰 재료를 사용한다.", "3": "물은 얼음 보다는 열 전도율이 적으나 공기보다는 크다.", "4": "수냉응축기에서 냉각관의 전열은 물때의 영향은 받으나 냉각수의 유속과는 관계가 없다."}, "answers": [3]}, {"id": 1800, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "터보 냉동기의 특징을 설명한 것이다. 옳은 것은?", "choices": {"1": "마찰부분이 많아 마모가 크다.", "2": "제어범위가 좁아 정밀제어가 곤란하다.", "3": "저온장치에서는 압축단수가 작아지며 효율이 좋다.", "4": "저압냉매를 사용하므로 취급이 용이하고 위험이 적다."}, "answers": [4]}, {"id": 1801, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "냉동기 오일에 관한 설명 중 틀린 것은?", "choices": {"1": "윤활 방식에는 비말식과 강제급유식이 있다.", "2": "사용 오일은 응고점이 높고 인화점이 낮아야 한다.", "3": "수분의 함유량이 적고 장기간 사용하여도 변질이 적어야 한다.", "4": "일반적으로 고속다기통 압축기의 경우 윤활유의 온도는 50~60℃ 정도이다."}, "answers": [2]}, {"id": 1802, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "2원 냉동장치의 설명으로 볼 수가 없는 것은?", "choices": {"1": "약 -80℃ 이하의 저온을 얻는데 사용된다.", "2": "비등점이 높은 냉매는 고온측 냉동기에 사용된다.", "3": "저온측 압축기의 흡입관에는 팽창탱크가 설치되어 있다.", "4": "중간 냉각기를 설치하여 고온측과 저온측을 열교환시킨 다."}, "answers": [4]}, {"id": 1803, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "다음은 용접이음용 크로스(cross)를 나타낸 것이다. 호칭표 시가 맞는 것은 어느 것인가?", "choices": {"1": "크로스 : 25A×25A×20A×32A", "2": "크로스 : 32A×25A×25A×20A", "3": "크로스 : 20A×25A×25A×32A", "4": "크로스 : 32A×20A×25A×25A"}, "answers": [2]}, {"id": 1804, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "전자밸브는 다음 어느 동작에 해당되는가?", "choices": {"1": "비례동작", "2": "적분동작", "3": "미분동작", "4": "2위치동작"}, "answers": [4]}, {"id": 1805, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "프레온계 냉매 중에서 수소원자(H)를 가지고 있지 않은 것 은?", "choices": {"1": "R - 21", "2": "R - 22", "3": "R - 502", "4": "R - 114"}, "answers": [4]}, {"id": 1806, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "소요 냉각수량 120ℓ/min, 냉각수 입출구 온도차 6℃인 수냉 응축기의 응축부하는 몇 kcal/h 인가?", "choices": {"1": "6,400", "2": "12,000", "3": "14,400", "4": "43,200"}, "answers": [4]}, {"id": 1807, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "기준냉동사이클의 증발 과정에서 증발압력과 증발온도는 어 떻게 변화 하는가?", "choices": {"1": "압력과 온도가 모두 상승한다.", "2": "압력과 온도가 모두 일정하다.", "3": "압력은 상승하고 온도는 일정하다.", "4": "압력은 일정하고 온도는 상승한다."}, "answers": [2]}, {"id": 1808, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "회전식 압축기의 특징에 해당 되지 않는 것은?", "choices": {"1": "조립이나 조정에 있어서 고도의 정밀도가 요구된다.", "2": "대형압축기와 저온용 압축기에 많이 사용한다.", "3": "왕복동식 보다 부품수가 적으며, 흡입밸브가 없다.", "4": "압축이 연속적으로 이루어져 진공펌프로도 사용된다."}, "answers": [2]}, {"id": 1809, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "가용전(fusible plug)에 대한 설명으로 틀린 것은?", "choices": {"1": "불의의 사고(화재 등)시 일정온도에서 녹아 냉동장치의 파손을 방지하는 역할을 한다.", "2": "용융점은 냉동기에서 68~75℃ 이하로 한다.", "3": "구성 성분은 주석, 구리, 납으로 되어 있다.", "4": "토출가스의 영향을 직접 받지 않는 곳에 설치해야 한다."}, "answers": [3]}, {"id": 1810, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "일반적으로 보온재와 보냉재를 구분하는 기준으로 맞는 것 은?", "choices": {"1": "사용압력", "2": "내화도", "3": "열전도율", "4": "안전사용 온도"}, "answers": [4]}, {"id": 1811, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "단단 증기압축식 이론 냉동사이클에서 응축부하가 10kW이 고 냉동능력이 6kW일 때 이론 성적계수는 얼마인가?", "choices": {"1": "0.6", "2": "1.5", "3": "1.67", "4": "2.5"}, "answers": [2]}, {"id": 1812, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "다음 중 흡수식냉동기의 용량제어방법이 아닌 것은?", "choices": {"1": "구동열원 입구제어", "2": "증기토출 제어", "3": "발생기 공급 용액량 조절", "4": "증발기 압력제어"}, "answers": [4]}, {"id": 1813, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "서로 다른 지름의 관을 이을 때 사용되는 것은?", "choices": {"1": "소켓", "2": "유니온", "3": "플러그", "4": "부싱"}, "answers": [4]}, {"id": 1814, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "어떤 물질의 산성, 알칼리성 여부를 측정하는 단위는?", "choices": {"1": "CHU", "2": "RT", "3": "pH", "4": "B.T.U"}, "answers": [3]}, {"id": 1815, "date": "20100711", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "지열을 이용하는 열펌프(Heat Pump)의 종류가 아닌 것은?", "choices": {"1": "엔진구동 열펌프", "2": "지하수 이용 열펌프", "3": "지표수 이용 열펌프", "4": "지중열 이용 열펌프"}, "answers": [1]}, {"id": 1816, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "다음 수관식 보일러에 대한 설명으로 틀린 것은?", "choices": {"1": "부하변동에 따른 압력변화가 크다.", "2": "급수의 순도가 낮아도 스케일 발생이 잘 안 된다.", "3": "보유수량이 적어 파열시 피해가 적다.", "4": "고온 고압의 증기발생으로 열의 이용도를 높였다."}, "answers": [2]}, {"id": 1817, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공기조화설비의 구성을 나타낸 것 중 관계가 없는 것은?", "choices": {"1": "열원장치 : 가열기, 펌프", "2": "공기처리장치 : 냉각기, 에어필터", "3": "열운반장치 : 송풍기, 덕트", "4": "자동제어장치 : 온도조절장치, 습도조절장치"}, "answers": [1]}, {"id": 1818, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "개별공조방식의 특징 설명으로 틀린 것은?", "choices": {"1": "설치 및 철거가 간편하다.", "2": "개별제어가 어렵다.", "3": "히트 펌프식은 냉난방을 겸할 수 있다.", "4": "실내 유닛이 분리되어 있지 않는 경우는 소음과 진동이 있다."}, "answers": [2]}, {"id": 1819, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "복사난방에 관한 설명 중 맞지 않는 것은?", "choices": {"1": "바닥면의 이용도가 높고 열손실이 적다.", "2": "단열층 공사비가 많이 들고 배관의 고장 발견이 어렵다.", "3": "대류 난방에 비하여 설비비가 많이 든다.", "4": "방열체의 열용량이 적으므로 외기온도에 따라 방열량의 조절이 쉽다."}, "answers": [4]}, {"id": 1820, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "고온수 난방의 특징으로 적당하지 않은 것은?", "choices": {"1": "고온수 난방은 증기난방에 비하여 연료절약이 된다.", "2": "고온수 난방방식의 설계는 일반적인 온수난방 방식보다 쉽다.", "3": "공급과 환수의 온도차를 크게 할 수 있으므로 열수송량 이 크다.", "4": "장거리 열수송에 고온수일수록 배관경이 작아진다."}, "answers": [2]}, {"id": 1821, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "덕트의 부속품에 대한 설명으로 잘못된 것은?", "choices": {"1": "소형의 풍량 조절용으로는 버터플라이 댐퍼를 사용한다.", "2": "공조덕트의 분기부에는 베인형 댐퍼를 사용한다.", "3": "화재시 화염이 덕트 내에 침입하였을 때 자동적으로 폐 쇄되도록 방화댐퍼를 사용한다.", "4": "화재의 초기 시 연기감지로 다른 방화구역에 연기가 침 입하는 것을 방지하는 방연댐퍼를 사용한다."}, "answers": [2]}, {"id": 1822, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "어떤 상태의 공기가 노점온도보다 낮은 냉각코일을 통과하 였을 때의 상태를 설명한 것 중 틀린 것은?", "choices": {"1": "절대습도 저하", "2": "비체적 저하", "3": "건구온도 저하", "4": "상대습도 저하"}, "answers": [4]}, {"id": 1823, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 중 공기의 감습방법에 해당되지 않는 것은?", "choices": {"1": "흡수식", "2": "흡착식", "3": "냉각식", "4": "가열식"}, "answers": [4]}, {"id": 1824, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "1차공조기로 부터 보내온 고속공기가 노즐 속을 통과할 때 의 유인력에 의하여 2차 공기를 유인하여 냉각 또는 가열하 는 방식을 무엇이라고 하는가?", "choices": {"1": "패키지 유닛방식", "2": "유인 유닛방식", "3": "FCU방식", "4": "바이패스방식"}, "answers": [2]}, {"id": 1825, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "연도나 굴뚝으로 배출되는 배기가스에 선회력을 부여함으로 서 원심력에 의해 연소가스 중에 있는 입자를 제거하는 집 진기는?", "choices": {"1": "세정식 집진기", "2": "싸이크론 집진기", "3": "전기 집진기", "4": "자석식 집진기"}, "answers": [2]}, {"id": 1826, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "다음의 냉방부하 중에서 현열 부하만 발생하는 것은?", "choices": {"1": "극간풍에 의한 열량", "2": "인체의 발생 열량", "3": "벽체로부터의 열량", "4": "실내기구의 발생 열량"}, "answers": [3]}, {"id": 1827, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "다음 중 현열비를 구하는 식은?", "choices": {"1": "현열비 = 현열부하 / 잠열부하", "2": "현열비 = 잠열부하 / (잠열부하＋현열부하)", "3": "현열비 = 현열부하 / (잠열부하＋현열부하)", "4": "현열비 = 잠열부하 / 현열부하"}, "answers": [3]}, {"id": 1828, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "다음 중 온풍난방의 장점이 아닌 것은?", "choices": {"1": "예열시간이 짧아 비교적 연료소비량이 적다.", "2": "온도의 자동제어가 용이하다.", "3": "필터를 채택하므로 깨끗한 공기를 유지할 수 있다.", "4": "실내온도 분포가 균등하다."}, "answers": [4]}, {"id": 1829, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "화재발생시 연기를 방연구획 등의 건축물의 일정한 구획 내 에 가둬넣고 이것을 건물에서 배출하는 설비는?", "choices": {"1": "환기설비", "2": "급기설비", "3": "통풍설비", "4": "배연설비"}, "answers": [4]}, {"id": 1830, "date": "20100711", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "상대습도(RH)가 100%일 때 동일하지 않은 온도는?", "choices": {"1": "건구온도", "2": "습구온도", "3": "작용온도", "4": "노점온도"}, "answers": [3]}, {"id": 1831, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "다음 중 불안전한 상태라 볼 수 없는 것은?", "choices": {"1": "환기 불량", "2": "위험물의 방치", "3": "안전교육의 미숙", "4": "기계기구의 정비 불량"}, "answers": [3]}, {"id": 1832, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "응축기에서 응축 액화된 냉매가 수액기로 원활히 흐르지 못 하는 가장 큰 원인은?", "choices": {"1": "액 유입관경이 크다.", "2": "액 유출관경이 크다.", "3": "안전밸브의 구경이 적다.", "4": "균압관의 관경이 적다."}, "answers": [4]}, {"id": 1833, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "연료계통의 화재 발생 시 가장 적합한 소화작업에 해당되는 것은?", "choices": {"1": "물을 붓는다.", "2": "산소를 공급해 준다.", "3": "점화원을 차단한다.", "4": "가연성 물질을 차단한다."}, "answers": [4]}, {"id": 1834, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "냉동 제조 설비의 안전관리자의 인원에 대한 설명 중 바른 것은?", "choices": {"1": "냉동능력 300톤 초과(냉매가 프레온일 경우는 600톤 초 과)인 경우 안전관리원은 3명 이상이어야 한다.", "2": "냉동능력이 100톤 초과 300톤 이하(냉매가 프레온일 경 우는 200톤 초과 600톤 이하)인 경우 안전관리원은 1명 이상이어야 한다.", "3": "냉동능력 50톤 초과 100톤 이하(냉매가 프레온인 경우 100톤 초과 200톤 이하)인 경우 안전관리 총괄자는 없어 도 상관없다.", "4": "냉동능력 50톤 이하(냉매가 프레온인 경우 100톤 이하)인 경우 안전관리 책임자는 없어도 상관없다."}, "answers": [2]}, {"id": 1835, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "아크용접작업 기구 중 보호구와 관계없는 것은?", "choices": {"1": "용접용 보안면", "2": "용접용 앞치마", "3": "용접용 홀더", "4": "용접용 장갑"}, "answers": [3]}, {"id": 1836, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "펌프의 보수 관리 시 점검 사항 중 맞지 않는 것은?", "choices": {"1": "윤활유 작동 확인", "2": "축수 온도 확인", "3": "스타핑 박스의 누설 확인", "4": "다단 펌프에 있어서 프라이밍 누설 확인"}, "answers": [4]}, {"id": 1837, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "다음 중 보일러의 부식원인과 가장 관계가 적은 것은?", "choices": {"1": "온수에 불순물이 포함될 때", "2": "부적당한 급수처리 시", "3": "더러운 물을 사용 시", "4": "증기 발생량이 적을 때"}, "answers": [4]}, {"id": 1838, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "전기의 접지 목적에 해당되지 않는 것은?", "choices": {"1": "화재 방지", "2": "설비 증설 방지", "3": "감전 방지", "4": "기기손상 방지"}, "answers": [2]}, {"id": 1839, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "공구와 그 사용법을 바르게 연결한 것은?", "choices": {"1": "바이스 - 암나사 내기", "2": "그라인더 - 공작물 연마", "3": "리머 - 공작물을 고정", "4": "핸드 탭 - 구멍 내면의 다듬질"}, "answers": [2]}, {"id": 1840, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "아세틸렌 용기의 사용설명에 대한 내용으로 적절치 못한 것 은?", "choices": {"1": "화기나 열기를 멀리한다.", "2": "충돌이나 충격을 주면 안 된다.", "3": "용기 저장소는 옥외의 환기가 안 되는 곳이어야 한다.", "4": "가스 조정기나 용기의 밸브에 호스를 연결시킬 때는 바 르게 한다."}, "answers": [3]}, {"id": 1841, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "산업안전기준에 관한 규칙에 의거 사업주는 안전을 위해 작 업조건에 적합한 보호구를 지급하여야 한다. 이 때 사업주 가 보호구를 지급하는 기준으로 옳은 것은?", "choices": {"1": "동시에 작업하는 근로자의 수 이하", "2": "동시에 작업하는 근로자의 수 이상", "3": "월 평균 작업근로자의 수 이상", "4": "연 평균 작업근로자의 수 이상"}, "answers": [2]}, {"id": 1842, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "산업안전기준에 관란 규칙상 작업장의 계단의 폭은 얼마 이 상으로 하여야 하는가?", "choices": {"1": "50㎝", "2": "100㎝", "3": "150㎝", "4": "200㎝"}, "answers": [2]}, {"id": 1843, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "컨베이어 등을 사용하여 작업할 때 작업 시작 전 점검사항 이다. 해당되지 않는 것은?", "choices": {"1": "원동기 및 풀리기능의 이상 유무", "2": "이탈 등의 방지장치기능의 이상 유무", "3": "비상정지장치 기능의 이상 유무", "4": "작업면의 기울기 또는 요철유무"}, "answers": [4]}, {"id": 1844, "date": "20101003", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "안전점검의 종류에 대한 설명이 바르지 않은 것은?", "choices": {"1": "정기점검은 작업 전에 실시하는 점검이다.", "2": "수시점검은 작업 전, 작업 중, 작업 후에 수시로 실시하 는 점검이다.", "3": "임시점검은 일상 발견 시 또는 재해 발생 시실시하는 점 검이다.", "4": "특별점검은 기계기구의 신설, 변경, 수리 등에 의해 부정 기적으로 실시하는 점검이다."}, "answers": [1]}, {"id": 1845, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "2단 압축장치의 구성 기기가 아닌 것은?", "choices": {"1": "고단 압축기", "2": "증발기", "3": "팽창 밸브", "4": "캐스케이드 응축기"}, "answers": [4]}, {"id": 1846, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "다음 회로 내에 흐르는 전류는 몇 A인가?", "choices": {"1": "1A", "2": "2A", "3": "3A", "4": "4A"}, "answers": [2]}, {"id": 1847, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "냉매가 냉동기유에 다량으로 융해되어 압축기 기동 시 크랭 크케이스내의 압력이 급격히 낮아지면서 발생하는 현상은?", "choices": {"1": "오일흡착 현상", "2": "오일에멀젼 현상", "3": "오일포밍 현상", "4": "오일케비테이션 현상"}, "answers": [3]}, {"id": 1848, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "수냉식 응축기 냉각관의 일반적인 청소시기로 적당한 것은?", "choices": {"1": "매월 1회", "2": "매년 1회", "3": "3개월에 1회", "4": "6개월에 1회"}, "answers": [2]}, {"id": 1849, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "완전 기체에서 단열 압축 과정에 나타나는 현상은?", "choices": {"1": "비체적이 커진다.", "2": "전열량이 변화가 없다.", "3": "엔탈피가 증가한다.", "4": "온도가 낮아진다."}, "answers": [3]}, {"id": 1850, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "다음 중 수소, 염소, 불소, 탄소로 구성된 냉매계열은?", "choices": {"1": "HFC계", "2": "HCFC계", "3": "CFC계", "4": "할론 계"}, "answers": [2]}, {"id": 1851, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "회전식 압축기(rotary compressor)의 특징 설명으로 옳지 않은 것은?", "choices": {"1": "왕복동식에 비해 구조가 간단하다.", "2": "기동 시 무부하로 기동될 수 있으며 전력소비가 크다.", "3": "압축비에 비하여 체적효율이 높다.", "4": "진동 및 소음이 적다"}, "answers": [2]}, {"id": 1852, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "온도 자동팽창 밸브에서 감온통의 부착위치는?", "choices": {"1": "팽창밸브 출구", "2": "증발기 입구", "3": "증발기 출구", "4": "수액기 출구"}, "answers": [3]}, {"id": 1853, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "압축기의 톱 클리어런스가 크면 어떠한 영향이 나타나는가?", "choices": {"1": "체적효율이 증대한다.", "2": "냉동능력이 감소한다.", "3": "토출가스 온도가 저하한다.", "4": "윤활유가 열화하지 않는다."}, "answers": [2]}, {"id": 1854, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "파이프 내의 압력이 높아지면 고무링은 더욱 파이프 벽에 밀착되어 누설을 방지하는 접합 방법은?", "choices": {"1": "기계적 접합", "2": "플랜지 접합", "3": "빅토릭 접합", "4": "소켓 접합"}, "answers": [3]}, {"id": 1855, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "브라인의 종류 중 무기질 브라인은?", "choices": {"1": "에틸알콜", "2": "에틸렌글리콜", "3": "프로필렌글리콜", "4": "염화나트륨수용액"}, "answers": [4]}, {"id": 1856, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "냉동톤(RT)에 대한 설명 중 맞는 것은?", "choices": {"1": "한국 1냉동톤은 미국 1냉동톤보다 크다.", "2": "한국 1냉동톤은 3024kcal/h이다.", "3": "제빙기가 1일 동안 생산할 수 있는 얼음의 톤수를 1냉동 톤이라고 한다.", "4": "1냉동톤은 0℃의 얼음이 1시간에 0℃의 물이 되는데 필 요한 열량이다."}, "answers": [1]}, {"id": 1857, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "시퀀스 제어에 사용되는 무접점 릴레이의 특징으로 틀린 것 은?", "choices": {"1": "작동 속도가 빠르다.", "2": "온도 특성이 양호하다.", "3": "장치의 소형화가 가능하다.", "4": "진동에 의한 오작동이 적다."}, "answers": [2]}, {"id": 1858, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "냉동장치의 온도 관계에 대한 사항 중 올바르게 표현한 것 은? (단, 표준냉동 사이클을 기준으로 할 것)", "choices": {"1": "응축온도는 냉각수 온도보다 낮다.", "2": "응축온도는 압축기 토출가스 온도와 같다.", "3": "팽창밸브 직후의 냉매온도는 증발온도보다 낮다.", "4": "압축기 흡입가스 온도는 증발온도와 같다."}, "answers": [4]}, {"id": 1859, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "핀 튜브에 관한 설명 중 틀린 것은?", "choices": {"1": "관내에 냉각수, 관외부에 프레온 냉매가 흐를 때 관외측 에 부착한다.", "2": "증발기에 핀 튜브를 사용하는 것은 전열 효과를 크게 하 기 위함이다.", "3": "핀은 열전달이 나쁜 유체 쪽에 부착한다.", "4": "관내에 냉각수, 관외부에 프레온 냉매가 흐를 때 관내측 에 부착한다."}, "answers": [4]}, {"id": 1860, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "다음 냉동장치에 대한 설명 중 옳은 것은?", "choices": {"1": "고압 차단스위치 작동압력은 안전밸브 작동압력보다 조 금 높게 한다.", "2": "온도식 자동 팽창밸브의 감은통은 증발기의 입구측에 붙 인다.", "3": "가용전은 프레온 냉동장치의 응축기나 수액기 등을 보호 하기 위하여 사용된다.", "4": "파열판은 암모니아 왕복동 냉동장치에만 사용된다."}, "answers": [3]}, {"id": 1861, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "간접 팽창식과 비교한 직접 팽창식 냉동장치의 설명으로 틀 린 것은?", "choices": {"1": "소요동력이 적다.", "2": "냉동톤(RT)당 냉매 순환량이 적다.", "3": "감열에 의해 냉각시키는 방법이다.", "4": "냉매의 증발 온도가 높다."}, "answers": [3]}, {"id": 1862, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "흡수식 냉동장치와 증기분사식 냉동장치의 냉매로 사용되는 것은?", "choices": {"1": "물", "2": "공기", "3": "프레온", "4": "탄산가스"}, "answers": [1]}, {"id": 1863, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "열펌프에서 압축기 이론 축동력이 3kW이고, 저온부에서 얻 은 열량이 7kW일 때 이론 성적계수는 약 얼마인가?", "choices": {"1": "1.43", "2": "1.75", "3": "2.33", "4": "3.33"}, "answers": [4]}, {"id": 1864, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "다음 중 다원 냉동장치에서만 볼 수 있는 것은?", "choices": {"1": "불응축가스퍼저", "2": "중간 냉각기", "3": "캐스케이드열교환기", "4": "부스터"}, "answers": [3]}, {"id": 1865, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "얼음두께 280mm, 브라인 온도 -9℃일 때 결빙에 소요된 시간으로 맞는 것은?", "choices": {"1": "약 25시간", "2": "약 49시간", "3": "약 60시간", "4": "약 75시간"}, "answers": [2]}, {"id": 1866, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "배관도시 기호 중 유체의 종류에 따른 문자 기호가 서로 잘 못 짝지어진 것은?", "choices": {"1": "공기-A", "2": "가스-G", "3": "유류-O", "4": "물-S"}, "answers": [4]}, {"id": 1867, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "암모니아 냉매 배관을 설치할 때 시공방법으로 틀린 것은?", "choices": {"1": "관이음 패킹재료는 천연고무를 사용한다.", "2": "흡입관에는 U트랩을 설치한다.", "3": "토출관의 합류는 Y 접속으로 한다.", "4": "액관의 트랩부에는 오일 드레인 밸브를 설치한다."}, "answers": [2]}, {"id": 1868, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "냉동장치의 장기간 정지 시 운전자의 조치사항으로서 옳지 않는 것은?", "choices": {"1": "냉각수는 다음에 사용 시 필요함으로 누설되지 않게 밸 브 및 플러그의 잠김 상태를 확인하여 잘 잠가 둔다.", "2": "저압측 냉매를 전부 수액기에 회수하고, 수액기에 전부 회수할 수 없을 때에는 냉매통에 회수한다.", "3": "냉매 계통 전체의 누설을 검사하여 누설 가스를 발견했 을 때에는 수리해 둔다.", "4": "압축기의 축봉 장치에서 냉매가 누설될 수 있으므로 압 력을 걸어 둔 상태로 방치해서는 안 된다."}, "answers": [1]}, {"id": 1869, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "다음과 같은 P-h 선도에서 온도가 가장 높은 곳은?", "choices": {"1": "A", "2": "B", "3": "C", "4": "D"}, "answers": [2]}, {"id": 1870, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "다음 중 암모니아 불응축 가스 분리기의 작용에 대한 설명 으로 옳은 것은?", "choices": {"1": "분리되어진 공기는 수조로 방출된다.", "2": "암모니아 가스는 냉각되어 응축액으로 되어 유분리기로 되돌아간다.", "3": "분리기내에서 분리되어진 공기는 온도가 상승한다.", "4": "분리된 암모니아 가스는 압축기로 흡입되어진다."}, "answers": [1]}, {"id": 1871, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "다음 중 입형 셀 앤 튜브식 응축기의 특징이 아닌 것은?", "choices": {"1": "옥외 설치가 가능", "2": "액냉매의 과냉각도가 쉬움", "3": "과부하에 잘 견딤", "4": "운전 중 청소 가능"}, "answers": [2]}, {"id": 1872, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "분해조립이 필요한 부분에 사용하는 배관연결 부속은?", "choices": {"1": "부싱, 티이", "2": "플러그, 캡", "3": "소켓, 엘보", "4": "플랜지, 유니온"}, "answers": [4]}, {"id": 1873, "date": "20101003", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "다음 중 교류회로의 주기 T(sec)를 옳게 표현한 것은? (단, 주파수 f[Hz], 각도 θ[rad]로 한다.)", "choices": {"1": "T = 1/f", "2": "T = f/1", "3": "T = θ/f", "4": "T = f/θ"}, "answers": [1]}, {"id": 1874, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "인체가 느끼는 온열 감각에 대한 온도, 습도, 기류의 영향을 하나로 모아서 만든 쾌감지표는?", "choices": {"1": "실내건구온도", "2": "실내습구온도", "3": "상대습도", "4": "유효온도"}, "answers": [4]}, {"id": 1875, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "어떤 실내의 취득 현열량을 구하였더니 30000kcal/h, 잠열 이 10000kcal/h이었다. 실내를 25℃, 50% 유지하기 위해 취출온도차 10℃로 송풍하고자 한다. 이때 현열비는?", "choices": {"1": "0.7", "2": "0.75", "3": "0.8", "4": "0.85"}, "answers": [2]}, {"id": 1876, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "덕트재료 중에서 고온의 공기 및 가스가 통과하는 덕트 및 방화댐퍼, 보일러의 연도 등에 가장 많이 사용되는 재료는?", "choices": {"1": "열간 압연 박강판", "2": "동판", "3": "아연도금 강판", "4": "염화비닐판"}, "answers": [1]}, {"id": 1877, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "공기냉각 코일의 설치에 대한 내용으로 틀린 것은?", "choices": {"1": "공기의 풍속은 2~3m/s가 되도록 한다.", "2": "물의 속도는 일반적으로 1m/s 전후가 되도록 한다.", "3": "코일의 설치는 관이 수직으로 놓이게 한다.", "4": "공기류와 수류의 방향은 역류가 되도록 한다."}, "answers": [3]}, {"id": 1878, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "다음 중 송풍량을 결정하는 것은?", "choices": {"1": "실내취득열량 ＋ 기기 내 취득열량", "2": "실내취득열량 ＋ 재열량", "3": "기기내 취득열량 ＋ 외기부하", "4": "재열량 ＋ 외기부하"}, "answers": [1]}, {"id": 1879, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "다음 중 공조방식 중에서 개별 공기조화 방식에 해당되는 것은?", "choices": {"1": "팬코일 유닛 방식", "2": "2중덕트 방식", "3": "복사·냉난방 방식", "4": "패키지 유닛 방식"}, "answers": [4]}, {"id": 1880, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "주철제 보일러의 특징이 아닌 것은?", "choices": {"1": "내식성 및 내열성이 좋다.", "2": "내압강도 및 열 충격에 강하다.", "3": "복잡한 구조도 제작이 용이하다.", "4": "조립식으로 반입 또는 해체가 용이하다."}, "answers": [2]}, {"id": 1881, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "다음 밸브 중 유체의 역류방지용으로 사용되는 것은?", "choices": {"1": "게이트 밸브(gate valve)", "2": "글로브 밸브(globe valve)", "3": "앵글 밸브(angle valve)", "4": "체크 밸브(check valve)"}, "answers": [4]}, {"id": 1882, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "난방을 하기 위한 공조시스템의 열원설비에 속하지 않는 것 은?", "choices": {"1": "보일러", "2": "급수펌프", "3": "환수탱크", "4": "냉각수펌프"}, "answers": [4]}, {"id": 1883, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "흡수식 감습장치에서 주로 사용하는 흡수제는?", "choices": {"1": "아드 소울", "2": "리튬염화", "3": "실리카겔", "4": "활성 알루미나"}, "answers": [2]}, {"id": 1884, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "방열기의 표준발열량은 표준상태에 있어서 실내온도 및 열 매온도에 의해 결정되는데, 증기방열기의 표준발열량으로 옳은 것은?", "choices": {"1": "450kcal/m2h", "2": "440kcal/m2h", "3": "650kcal/m2h", "4": "750kcal/m2h"}, "answers": [3]}, {"id": 1885, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "팬의 효율을 표시하는데 있어서 사용되는 전압효율에 대한 올바른 정의는?", "choices": {"1": "축동력 / 공기동력", "2": "공기동력 / 축동력", "3": "회전속도 / 송풍기크기", "4": "송풍기크기 / 회전속도"}, "answers": [2]}, {"id": 1886, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "덕트의 열손실방지를 위해 반드시 보온을 필요로 하는 부분 은?", "choices": {"1": "환기 덕트", "2": "외기 덕트", "3": "배기 덕트", "4": "급기 덕트"}, "answers": [4]}, {"id": 1887, "date": "20101003", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "파이프 코일을 바닥이나 천장 등에 설치하고, 냉수 또는 온 수를 보내어 냉난방을 하는 방식을 무엇이라고 하는가?", "choices": {"1": "전 공기방식", "2": "패키지 유닛방식", "3": "유인유닛방식", "4": "복사 냉난방식"}, "answers": [4]}, {"id": 1888, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "프레온계 냉매액이 피부에 묻었을 때에 대한 가장 적당한 조 치는?", "choices": {"1": "진한 염산으로 중화시킨다.", "2": "암모니아, 황산나트륨 포화용액으로 살포한다.", "3": "물로 씻고 피크린산용액을 바른다.", "4": "레몬쥬스 또는 20%의 식초를 바른다."}, "answers": [3]}, {"id": 1889, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "추락을 방지하기 위해 작업발판을 설치해야 하는 높이는 몇 m 이상인가?", "choices": {"1": "2", "2": "3", "3": "4", "4": "5"}, "answers": [1]}, {"id": 1890, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "보일러의 수면계가 파손될 경우 제일먼저 취해야 할 조치는?", "choices": {"1": "물 콕을 먼저 닫는다.", "2": "증기 콕을 먼저 닫는다.", "3": "기름밸브를 먼저 닫는다.", "4": "배수밸브를 먼저 연다."}, "answers": [1]}, {"id": 1891, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "연소에 관한 설명이 잘못된 것은?", "choices": {"1": "온도가 높을수록 연소속도가 빨라진다.", "2": "입자가 작을수록 연소속도가 빨라진다.", "3": "촉매가 작용하면 연소속도가 빨라진다.", "4": "산화되기 어려운 물질일수록 연소속도가 빨라진다."}, "answers": [4]}, {"id": 1892, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "냉동기의 운전 중 점검해야 할 사항이 아닌 것은?", "choices": {"1": "냉매누설 유무확인", "2": "액 압축 상태 확인", "3": "벨트의 장력상태 확인", "4": "윤활상태 및 유면확인"}, "answers": [3]}, {"id": 1893, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "전기 용접 시 전격을 방지하는 방법으로 틀린 것은?", "choices": {"1": "용접기의 절연 및 접지상태를 확실히 점검할 것", "2": "가급적 개로 전압이 높은 교류용접기를 사용할 것", "3": "장시간 작업 중지 때는 반드시 스위치를 차단시킬 것", "4": "반드시 주어진 보호구와 복장을 착용할 것"}, "answers": [2]}, {"id": 1894, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "사업주는 그 작업조건에 적합한 보호구를 동시에 작업하는 근로자의 수 이상으로 지급하고 이를 착용하도록 하여야 한 다. 이 때 적합한 보호구 지급에 해당되지 않은 것은?", "choices": {"1": "보안경 : 물체가 날아 흩어질 위험이 있는 작업", "2": "보안면 : 용접 시 불꽃 또는 물체가 날아 흩어질 위험이 있는 작업", "3": "안전대 : 감전의 위험이 있는 작업", "4": "방열복 : 고열에 의한 화상 등의 위험이 있는 작업"}, "answers": [3]}, {"id": 1895, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "가스용접 작업시의 주의사항이 아닌 것은?", "choices": {"1": "용기밸브는 서서히 열고 닫는다.", "2": "용접 전에 소화기 및 방화사를 준비한다.", "3": "용접 전에 전격방지기 설치 유무를 확인한다.", "4": "역화방지를 위하여 안전기를 사용한다."}, "answers": [3]}, {"id": 1896, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "가스 용접작업 시 안전관리 조치사항으로 틀린 것은?", "choices": {"1": "역화 되었을 때는 산소 밸브를 열도록 한다.", "2": "작업하기 전에 안전기와 산소 조정기의 상태를 점검한 다.", "3": "가스의 누설검사는 비눗물을 사용하도록 한다.", "4": "작업장은 환기가 잘되게 한다."}, "answers": [1]}, {"id": 1897, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "냉동제조의 시설 및 기술·검사기준으로 적당하지 못한 것 은?", "choices": {"1": "냉동제조설비 중 특정설비는 검사에 합격한 것일 것", "2": "냉매설비에는 자동제어 장치를 설치할 것", "3": "냉매설비는 진동, 충격, 부식 등으로 냉매가스가 누설되 지 않도록 할 것", "4": "압축기 최종단에 설치한 안전장치는 2년에 1회 이상 압 력시험을 할 것"}, "answers": [4]}, {"id": 1898, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "다음에서 연삭숫돌을 고속 회전시켜 공작물의 표면을 깎아 내는 연삭작업 시 안전수칙으로 옳지 않은 것은?", "choices": {"1": "작업시작 전에 1분 이상 시운전한다.", "2": "연삭숫돌을 교체한 후에는 2분 이상 시운전한다.", "3": "측면을 사용하는 것을 목적으로 하는 연삭숫돌이외의 연 삭숫돌은 측면을 사용하도록 하여서는 안 된다.", "4": "연삭숫돌의 최고 사용회전속도를 초과하여 사용하도록 하여서는 안 된다."}, "answers": [2]}, {"id": 1899, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "기계설비에서 일어나는 사고의 위험점이 아닌 것은?", "choices": {"1": "협착점", "2": "끼임점", "3": "고정점", "4": "절단점"}, "answers": [3]}, {"id": 1900, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "안전모의 무게는 얼마 이상을 초과하면 안 되는가? (단, 턱 끈 등의 부속품 무게는 제외한다.)", "choices": {"1": "240g", "2": "340g", "3": "440g", "4": "540g"}, "answers": [3]}, {"id": 1901, "date": "20110213", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "줄 작업 시 유의해야 할 내용으로 적절하지 못한 것은?", "choices": {"1": "미끄러우면 손을 다칠 위험이 있으므로 유의하도록 한 다.", "2": "손잡이가 줄에 튼튼하게 고정되어 있는지 확인한다.", "3": "줄의 균열 유무를 확인할 필요는 없다.", "4": "줄 작업은 몸의 안정을 유지하며 전신을 이용하도록 한 다."}, "answers": [3]}, {"id": 1902, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "관 절단 후 절단부에 생기는 거스러미를 제거하는 공구는?", "choices": {"1": "클립", "2": "사이징 투울", "3": "파이프 리머", "4": "쇠 톱"}, "answers": [3]}, {"id": 1903, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "사용 압력이 30kgf/cm2, 관의 허용응력이 10kgf/cm2일 때 의 스케줄 번호는?", "choices": {"1": "30", "2": "40", "3": "100", "4": "80"}, "answers": [1]}, {"id": 1904, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "도체의 저항에 대한 설명으로 틀린 것은?", "choices": {"1": "도체의 종류에 따라 다르다.", "2": "길이에 비례한다.", "3": "도체의 단면적에 반비례한다.", "4": "항상 일정하다."}, "answers": [4]}, {"id": 1905, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "표준 냉동 사이클의 온도조건과 관계없는 것은?", "choices": {"1": "증발온도 : -15℃", "2": "응축온도 : 30℃", "3": "팽창밸브 입구에서의 냉매액 온도 : 25℃", "4": "압축기 흡입가스 온도 : 0℃"}, "answers": [4]}, {"id": 1906, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "2단압축 냉동사이클에서 중간냉각기가 하는 역할 중 틀린 것은?", "choices": {"1": "저단압축기의 토출가스온도를 낮춘다.", "2": "냉매가스를 과냉각시켜 압축비를 낮춘다.", "3": "고단압축기로의 냉매액 흡입을 방지한다.", "4": "냉매 액을 과냉각시켜 냉동효과를 증대시킨다."}, "answers": [2]}, {"id": 1907, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "정압식 팽창밸브의 설명으로 틀린 것은?", "choices": {"1": "부하변동에 따라 자동적으로 냉매 유량을 조절한다.", "2": "증발기 내의 압력을 자동으로 항상 일정하게 유지한다.", "3": "냉동부하의 변동이 적은 냉동장치에 주로 사용된다.", "4": "냉수 브라인 동결방지용으로 사용한다."}, "answers": [1]}, {"id": 1908, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "배관의 중량을 천정이나 기타 위에서 매다는 방법으로 배관 을 지지 하는 장치는?", "choices": {"1": "서포오트(Support)", "2": "앵커(Anchor)", "3": "행거(Hanger)", "4": "브레이스(Brace)"}, "answers": [3]}, {"id": 1909, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "이원 냉동사이클에 사용하는 냉매 중 저온측 냉매로 가장 적당한 것은?", "choices": {"1": "R-11", "2": "R-12", "3": "R-21", "4": "R-13"}, "answers": [4]}, {"id": 1910, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "한 공학자가 가정용 냉장고를 이용하여 겨울에 난방을 할 수 있다고 주장하였다면 이 주장은 이론적으로 열역학법칙 과 어떠한 관계를 갖겠는가?", "choices": {"1": "열역학 제1법칙에 위배된다.", "2": "열역학 제2법칙에 위배된다.", "3": "열역학 제1,2법칙에 위배된다.", "4": "열역학 제1,2법칙에 위배되지 않는다."}, "answers": [2]}, {"id": 1911, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "관의 지름이 다를 때 사용하는 이음쇠가 아닌 것은?", "choices": {"1": "레듀서", "2": "부싱", "3": "리턴 밴드", "4": "편심 이경 소켓"}, "answers": [3]}, {"id": 1912, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "다음 중 3320kcal의 열량에 해당되는 것은?", "choices": {"1": "1 USRT", "2": "1417640 kg·m", "3": "19588 BTU", "4": "5.86 kW"}, "answers": [2]}, {"id": 1913, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "물이 얼음으로 변할 때의 동결잠열은 얼마인가?", "choices": {"1": "79.68 kJ/kg", "2": "632 kJ/kg", "3": "333.62 kJ/kg", "4": "0.5 kJ/kg"}, "answers": [3]}, {"id": 1914, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "냉동장치에 사용하는 브라인(Brine)의 산성도(pH)로 가장 적 당한 것은?", "choices": {"1": "9.2 ~ 9.5", "2": "7.5 ~ 8.2", "3": "6.5 ~ 7.0", "4": "5.5 ~ 6.0"}, "answers": [2]}, {"id": 1915, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "다음 중 주로 원심식 냉동기의 안전장치로 사용하며, 용기 의 과열 등에 의한 이상 고압으로 부터의 위해를 방지하기 위한 장치는?", "choices": {"1": "가용전", "2": "릴리프 밸브", "3": "차압 스위치", "4": "파열판"}, "answers": [4]}, {"id": 1916, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "다음 중 냉동기유에 가장 용해하기 쉬운 냉매는 어느 것인 가?", "choices": {"1": "R-11", "2": "R-13", "3": "R-114", "4": "R-502"}, "answers": [1]}, {"id": 1917, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "흡수식 냉동장치의 냉매와 흡수제의 조합으로 맞는 것은?", "choices": {"1": "물(냉매) - NH (흡수제) 3", "2": "NH (냉매) - 물(흡수제) 3", "3": "Libr(냉매) - 물(흡수제)", "4": "물(냉매) - 메탄올(흡수제) 5cm2인"}, "answers": [2]}, {"id": 1918, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "단면적이 도체가 있다. 이 단면을 3초 동안 30[C] 의 전하가 이동하면 전류는 몇 암페어(A)인가?", "choices": {"1": "2", "2": "10", "3": "20", "4": "90"}, "answers": [2]}, {"id": 1919, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "증발압력 조정밸브를 붙이는 주요 목적은?", "choices": {"1": "흡입압력을 저하시켜 전동기의 기동 전류를 적게 한다.", "2": "증발기내의 압력이 일정 압력 이하가 되는 것을 방지한 다.", "3": "냉매의 증발온도를 일정치 이하로 내리게 한다.", "4": "응축압력을 항상 일정하게 유지한다."}, "answers": [2]}, {"id": 1920, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "냉동장치의 고압 측에 안전장치로 사용되는 것 중 옳지 않 은 것은?", "choices": {"1": "스프링식 안전밸브", "2": "플로우트 스위치", "3": "고압차단 스위치", "4": "가용전"}, "answers": [2]}, {"id": 1921, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "시퀀스 제어에 속하지 않는 것은?", "choices": {"1": "자동 전기밥솥", "2": "전기세탁기", "3": "가정용 전기냉장고", "4": "네온사인(neon sign)"}, "answers": [3]}, {"id": 1922, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "압축기의 실린더를 냉각수로 냉각시키는 이유 중 해당되지 않는 것은?", "choices": {"1": "윤활작용이 양호해진다.", "2": "체적 효율이 증대한다.", "3": "실린더의 마모를 방지한다.", "4": "응축 능력이 향상된다."}, "answers": [4]}, {"id": 1923, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "다음 중 냉동능력의 단위로 옳은 것은?", "choices": {"1": "kcl/kg·m2", "2": "kJ/h", "3": "m3/h", "4": "kcal/kg℃"}, "answers": [2]}, {"id": 1924, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "표준사이클을 유지하고 암모니아의 순환량을 186[kg/h]로 운전했을 때의 소요동력(kW)은 약 얼마인가? (단, NH 1kg 3 을 압축하는데 필요한 열량은 모리엘 선도상에서는 56kcal/kg 이라 한다.)", "choices": {"1": "12.1", "2": "24.2", "3": "28.6", "4": "36.4"}, "answers": [1]}, {"id": 1925, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "다음 중 쿨링 타워에 대한 설명 중 옳은 것은?", "choices": {"1": "냉동장치에서 쿨링 타워를 설치하면 응축기는 필요 없 다.", "2": "쿨링 타워에서 냉각된 물의 온도는 대기의 습구온도 보 다 높다.", "3": "타워의 설치 장소는 습기가 많고 통풍이 잘되는 곳이 적 합하다.", "4": "송풍량을 많게 하면 수은이 내려가고 대기의 습구온도보"}, "answers": [2]}, {"id": 1926, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "스크류 압축기의 특징이 아닌 것은?", "choices": {"1": "오일펌프를 따로 설치하여야 한다.", "2": "소형 경량으로 설치면적이 작다.", "3": "액 햄머(liquid hammer) 및 오일 햄머(oil hammer)가 크 다.", "4": "밸브와 피스톤이 없어 장시간의 연속운전이 가능하다."}, "answers": [3]}, {"id": 1927, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "다음 중 이상적인 냉동 사이클은?", "choices": {"1": "역 카르노 사이클", "2": "랭킨 사이클", "3": "브리튼 사이클", "4": "스터얼링 사이클"}, "answers": [1]}, {"id": 1928, "date": "20110213", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "냉동 윤활장치에서 유압이 낮아지는 원인이 아닌 것은?", "choices": {"1": "오일이 부족할 때", "2": "유온이 낮을 때", "3": "유 여과망이 막혔을 때", "4": "유압조정 밸브가 많이 열렸을 때"}, "answers": [2]}, {"id": 1929, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "팬코일 유닛방식(fan coil unit system)의 특징을 설명한 것 으로 틀린 것은?", "choices": {"1": "고도의 실내 청정도를 높일 수 있다.", "2": "부하 증가 시 유닛 증설만으로 대처할 수 있다.", "3": "다수 유닛이 분산 설치되어 관리보수가 어렵다.", "4": "각 유닛마다 조절할 수 있어 개별 제어에 적합하다."}, "answers": [1]}, {"id": 1930, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "수관보일러로부터 드럼을 제거하고 수관으로만 연소실을 둘 러쌓은 것으로 보유수량이 적어 증기발생이 빠른 보일러로 옳은 것은?", "choices": {"1": "노통 보일러", "2": "연관 보일러", "3": "노통연관 보일러", "4": "관류 보일러"}, "answers": [4]}, {"id": 1931, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기가 노점온도보다 낮은 냉각코일을 통과하였을 때의 상 태를 기술한 것 중 틀린 것은?", "choices": {"1": "상대습도 저하", "2": "절대습도 저하", "3": "비체적 저하", "4": "건구온도 저하"}, "answers": [1]}, {"id": 1932, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "물탱크에 증기코일 또는 전열히터를 사용해 물을 가열 증발 시켜 가습하는 것으로 패키지 등의 소형 공조기에 사용되는 가습 방법은?", "choices": {"1": "수 분무에 의한 방법", "2": "증기 분사에 의한 방법", "3": "고압수 분무에 의한 방법", "4": "가습 팬에 의한 방법"}, "answers": [4]}, {"id": 1933, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "오존층 파괴문제 등으로 인해 냉열원기기로서 흡수식 냉동 기가 많이 채택된다. 이것의 장점이 아닌 것은?", "choices": {"1": "구성요소 중 회전기기가 적으므로 진동 소음이 매우 적 다.", "2": "전기사용량이 적으므로 여름철 전력 수급에 유리하다.", "3": "기기의 배출열량이 압축식에 비해 적으므로 냉각탑의 용 량이 적다.", "4": "기기 내부가 진공에 가까우므로 파열의 위험이 없어 안 전하다."}, "answers": [3]}, {"id": 1934, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "지구상에 존재하는 공기의 주된 성분이 아닌 것은?", "choices": {"1": "산소", "2": "질소", "3": "알곤", "4": "염소"}, "answers": [4]}, {"id": 1935, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "환기 공조용 저속덕트 송풍기로서 저항변화에 대해 풍량, 동력변화가 크고 정숙운전에 사용하기 적합한 것은?", "choices": {"1": "시로코 팬", "2": "축류 송풍기", "3": "에어 포일팬", "4": "프로펠러형 송풍기"}, "answers": [1]}, {"id": 1936, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "건구온도 30℃, 상대습도 50%인 습공기 500m3/h를 냉각코 일에 의하여 냉각한다. 코일의 장치노점온도는 10℃이고 바 이패스 팩터가 0.1이라면 냉각된 공기의 온도(℃)는 얼마인 가?", "choices": {"1": "10", "2": "12", "3": "24", "4": "28"}, "answers": [2]}, {"id": 1937, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "다음 중 난방 손실부하만으로 나열된 것은?", "choices": {"1": "전도, 틈새바람, 덕트, 복사에 의한 열 손실", "2": "전도, 조명, 틈새바람, 환기에 의한 열 손실", "3": "전도, 틈새바람, 덕트, 환기에 의한 열 손실", "4": "전도, 인체, 조리기구, 환기에 의한 열 손실"}, "answers": [3]}, {"id": 1938, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "개별 공조방식의 특징이 아닌 것은?", "choices": {"1": "국소적인 운전이 자유롭다.", "2": "중앙방식에 비해 소음과 진동이 크다.", "3": "외기 냉방을 할 수 있다.", "4": "취급이 간단하다."}, "answers": [3]}, {"id": 1939, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "다음 난방방식 중 열 매체의 열용량이 가장 작으며 실내온 도 분포도가 나쁜 방식은?", "choices": {"1": "복사난방", "2": "온수난방", "3": "증기난방", "4": "온풍난방"}, "answers": [4]}, {"id": 1940, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "벌집모양의 로터를 회전시키면서 위 부분으로 외기를 아래 쪽으로 실내배기를 통과하면서 외기와 배기의 온도 및 습도 를 교환하는 열교환기는?", "choices": {"1": "고정식 전열교환기", "2": "현열교환기", "3": "히트 파이프", "4": "회전식 전열교환기"}, "answers": [4]}, {"id": 1941, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "외기온도 -5℃일 때 공급공기를 18℃로 유지하는 히트펌프 난방을 한다. 방의 총 열손실이 50000kcal/h 일 때 외기로 부터 얻은 열량은 약 몇 kcal/h 인가?", "choices": {"1": "43500", "2": "46047", "3": "50000", "4": "53255"}, "answers": [2]}, {"id": 1942, "date": "20110213", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "다음 중 배관 및 덕트에 사용되는 보온 단열재가 갖추어야 할 조건이 아닌 것은?", "choices": {"1": "열전도율이 클 것", "2": "불연성 재료로서 흡습성이 작을 것", "3": "안전 사용 온도 범위에 적합할 것", "4": "물리·화학적 강도가 크고 시공이 용이할 것"}, "answers": [1]}, {"id": 1943, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "가스용접기를 사용하여 통관을 용접하였다. 용접을 마친 후 조치로서 올바른 것은? (단, 용기의 메인 밸브는 추후 닫는 것으로 한다.)", "choices": {"1": "산소밸브를 먼저 닫고 아세틸렌 밸브를 닫을 것", "2": "아세틸렌 밸브를 먼저 닫고 산소밸브를 닫을 것", "3": "산소 및 아세틸렌 밸브를 동시에 닫을 것", "4": "가스 압력조정기를 닫은 후 호스 내 가스를 유지시킬 것"}, "answers": [1]}, {"id": 1944, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "해머작업 시 지켜야 할 사항 중 적절하지 못한 것은?", "choices": {"1": "녹슨 것을 때릴 때 주의하도록 한다.", "2": "해머는 처음부터 힘을 주어 때리도록 한다.", "3": "작업 시에는 타격하려는 곳에 눈을 집중시킨다.", "4": "열처리 된 것은 해머로 때리지 않도록 한다."}, "answers": [2]}, {"id": 1945, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "작업자의 안전태도를 형성하기 위한 가장 유효한 방법은?", "choices": {"1": "안전한 보호구 준비", "2": "안전한 환경의 조성", "3": "안전 표지판의 부착", "4": "안전에 관한 교육실시"}, "answers": [4]}, {"id": 1946, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "재해 발생 중 사람이 건축물, 비계, 기계, 사다리, 계단 등에 서 떨어지는 것을 무엇이라고 하는가?", "choices": {"1": "도괴", "2": "낙하", "3": "비래", "4": "추락"}, "answers": [4]}, {"id": 1947, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "피뢰기가 구비해야 할 성능조건으로 옳지 않은 것은?", "choices": {"1": "반복 동작이 가능할 것", "2": "견고하고 특성변화가 없을 것", "3": "충격방전 개시전압이 높을 것", "4": "뇌 전류의 방전능력이 클 것"}, "answers": [3]}, {"id": 1948, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "보일러의 안전한 운전을 위하여 근로자에게 보일러의 운전방 법을 교육하여 안전사고를 방지하여야 한다. 다음 중 교육내 용에 해당되지 않는 것은?", "choices": {"1": "가동 중인 보일러에는 작업자가 항상 정위치를 떠나지 아 니할 것", "2": "압력방출장치 - 압력제한스위치 - 화염검출기의 설치 및 정상 작동여부를 점검할 것", "3": "압력방출장치의 개방된 상태를 확인할 것", "4": "고저수위조절장치와 급수펌프와의 상호 가능상태를 점검 할 것"}, "answers": [3]}, {"id": 1949, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "압축가스의 저장탱크에는 그 저장탱크 내용적의 몇 %를 초과 하여 충전하면 안 되는가?", "choices": {"1": "90%", "2": "80%", "3": "75%", "4": "70%"}, "answers": [1]}, {"id": 1950, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "불응축 가스가 냉동장치 운전에 미치는 영향으로 옳지 않은 것은?", "choices": {"1": "응축압력이 낮아진다.", "2": "냉동능력이 감소한다.", "3": "소비전력이 증가한다.", "4": "응축압력이 상승한다."}, "answers": [1]}, {"id": 1951, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "방폭성능을 가진 전기기기의 구조 분류에 해당되지 않는 것 은?", "choices": {"1": "내압 방폭구조", "2": "유입 방폭구조", "3": "압력 방폭구조", "4": "자체 방폭구조"}, "answers": [4]}, {"id": 1952, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "산업재해의 직접적인 원인에 해당되지 않는 것은?", "choices": {"1": "안전장치의 기능 상실", "2": "불안전한 자세와 동작", "3": "위험물의 취급 부주의", "4": "기계장치 등의 설계불량"}, "answers": [4]}, {"id": 1953, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "안전에 관한 정보를 제공하기 위한 안내표지의 구성색으로 맞는 것은?", "choices": {"1": "녹색과 흰색", "2": "적색과 흑색", "3": "노란색과 흑색", "4": "청색과 흰색"}, "answers": [1]}, {"id": 1954, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "냉동제조 시설의 안전관리규정 작성 요령에 대한 설명 중 잘못된 것은?", "choices": {"1": "안전관리자의 직무, 조직에 관한사항을 규정할 것", "2": "종업원의 훈련에 관한사항을 규정할 것", "3": "종업원의 후생복지에 관한 사항을 규정할 것", "4": "사업소시설의 공사·유지에 관한 사항을 규정할 것"}, "answers": [3]}, {"id": 1955, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "산업재해의 발생 원인별 순서로 맞는 것은?", "choices": {"1": "불안전한 상태 >불안전한 행위 >불가항력", "2": "불안전한 행위 >불안전한 상태 >불가항력", "3": "불안전한 상태 >불가항력 >불안전한 행위", "4": "불안전한 행위 >불가항력 >불안전한 상태"}, "answers": [2]}, {"id": 1956, "date": "20110417", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "목재화재 시에는 물을 소화제로 이용하는데 주된 소화 효과 는?", "choices": {"1": "제거효과", "2": "질식효과", "3": "냉각효과", "4": "억제효과"}, "answers": [3]}, {"id": 1957, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "다음 중 지수식 응축기라고도 하며 나선 모양의 관에 냉매 를 통과 시키고 이 나선관을 구형 또는 원형의 수조에 담그 고 순환시켜 냉매를 응축시키는 응축기는?", "choices": {"1": "쉘 앤 코일식 응축기", "2": "증발식 응축기", "3": "공형식 응축기", "4": "대기식 응축기"}, "answers": [1]}, {"id": 1958, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "냉동장치에 사용하는 냉동기유(Refrigeration Oil) 에 대한 설명 및 구비조건으로 잘못된 것은?", "choices": {"1": "적당한 정도를 가지며, 유막형성 능력이 뛰어날 것", "2": "연화점이 충분히 높아 고온에서도 변하지 않을 것", "3": "밀폐형에 사용하는 것은 정기절연도가 클 것", "4": "냉매와 접촉하여도 화학반응을 하지 않고, 냉매와의 분 리가 어려울 것"}, "answers": [4]}, {"id": 1959, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "다음 압축기 중에서 압축 방법이 다른 것은?", "choices": {"1": "고속다기동압출기", "2": "터보압축기", "3": "스크루압축기", "4": "회전식압축기"}, "answers": [2]}, {"id": 1960, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "냉동장치 내에 냉매가 부족할 때 일어나는 현상이 아닌 것 은?", "choices": {"1": "냉동능력이 감소한다.", "2": "고압축 압력이 상승한다.", "3": "흡입관에 싱이 묻지 않는다.", "4": "흡입가스가 과열된다."}, "answers": [2]}, {"id": 1961, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "냉동 부속 장치 중 응축기와 팽창 밸브사이의 고압관에 설 치하며 증발기의 부하 변동에 대응하여 냉매 공급을 원활하 게 하는 것은?", "choices": {"1": "유 분리기", "2": "수액기", "3": "액분리기", "4": "중간 냉각기"}, "answers": [2]}, {"id": 1962, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "다음 중 350℃ ~ 450℃ 의 배관에 사용하는 탄소강관으로 서 과열증기관 등의 배관에 가장 적합한 관은?", "choices": {"1": "SPPG", "2": "SPHT", "3": "SPW", "4": "SPPW"}, "answers": [2]}, {"id": 1963, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "다음 중 이상적인 냉동사이클에 해당되는 것은?", "choices": {"1": "오토 사이클", "2": "카르노 사이클", "3": "시바테 사이클", "4": "역카르노 사이클"}, "answers": [4]}, {"id": 1964, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "관로를 흐르는 유체의 유속 및 유량에 대한 설명으로 틀린 것은?", "choices": {"1": "동일 유량이 흐르는 관로에서는 연속의 법칙에 의해 관 의 단면 크기에 따라 유속은 다르게 나타난다.", "2": "단위시간에 흐르는 물의 양을 유속이라 한다.", "3": "유량의 측정은 용기에 의한 방법, 오리피스에 의한 방법 등이 사용된다.", "4": "유속은 베르누이 정리에 의해 중력가속도, 에너지수두에 의해 결정된다."}, "answers": [2]}, {"id": 1965, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "다음 중 보온재의 구비조건 중 틀린 것은?", "choices": {"1": "열전도성이 적을 것", "2": "수분 흡수가 좋을 것", "3": "내구성이 있을 것", "4": "설치공사가 쉬울 것"}, "answers": [2]}, {"id": 1966, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "2단압축 2단팽창사이클로 운전되는 암모니아 냉동장치에서 저단측 압축기의 피스톤 압축량이 444.4m3/h 일 때 저단측 냉매순환량(kg/h)은 얼마인가? (단, 저단측 및 고단측 압축 기의 체적효율은 각각 0.7 및 0.8이며, 저단측 및 고단측 흡 입가스의 비체적을 각각 1.55m3/kg , 및 0.42m3/kg이다.)", "choices": {"1": "100.2", "2": "200.7", "3": "300.7", "4": "400.5"}, "answers": [2]}, {"id": 1967, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "절대압력이 0.5165kgf/cm2 일 때 복합 압력계로 표시되는 진공도는 약 얼마인가?", "choices": {"1": "28㎝HgV", "2": "22.8㎝HgV", "3": "38㎝HgV", "4": "32.8㎝HgV"}, "answers": [3]}, {"id": 1968, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "응축기에서 제거되는 열량은?", "choices": {"1": "증발기에서 흡수한 열량", "2": "압축기에서 가해진 열량", "3": "증발기에서 흡수한 열량과 압축기에서 가해진 열량", "4": "압축기에서 가해진 열량과 기계실 내에서 가해진 열량"}, "answers": [3]}, {"id": 1969, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "다음 중 불응축 가스가 주로 모이는 곳은?", "choices": {"1": "증발기", "2": "액분리기", "3": "압축기", "4": "응축기"}, "answers": [4]}, {"id": 1970, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "도선이 전류가 흐를 때 발생하는 열량으로 옳은 것은?", "choices": {"1": "전류의 세기에 비례한다.", "2": "전류의 세기에 반비례한다.", "3": "전류의 세기의 제곱에 비례한다.", "4": "전류의 세기의 제곱에 반비례한다."}, "answers": [3]}, {"id": 1971, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "대기 중의 습도에 따라 냉매의 응축에 영향을 많이 받는 응 축기는?", "choices": {"1": "입형 쉘 앤 튜브(shell &tube) 응축기", "2": "이중관식 응축기", "3": "횡형 쉘 앤 튜브(shell &tube) 응축기", "4": "증발식 응축기"}, "answers": [4]}, {"id": 1972, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "가정용 세탁기나 커피자동 판매기처럼 미리 정해진 순서에 따라 조작부가 동작하여 제어목표를 달성하는 제어는?", "choices": {"1": "on-off 제어", "2": "시퀀스 제어", "3": "공정 제어", "4": "서어보 제어"}, "answers": [2]}, {"id": 1973, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "압축기 체적 효율에 영향을 미치지 않는 것은?", "choices": {"1": "격간(clearance) 용적", "2": "전동기의 슬립효율", "3": "실린더 과열", "4": "흡입밸브의 저항"}, "answers": [2]}, {"id": 1974, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "다음 p-h(압력-엔탈피) 선도에서 응축기 출구의 포화액을 표시하는 점은?", "choices": {"1": "1", "2": "3", "3": "4", "4": "6"}, "answers": [3]}, {"id": 1975, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "표준 냉동 사이클에서 냉동효과가 큰 냉매 순서로 맞는 것 은?", "choices": {"1": "암모니아 >프레온 114 >프레온 22", "2": "프레온 22 >프레온 114 >암모니아", "3": "프레온 114 >프레온 22 >암모니아", "4": "암모니아 >프레온 22 >프레온 114"}, "answers": [4]}, {"id": 1976, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "원심(Turbo)식 압축기의 특징이 아닌 것은?", "choices": {"1": "진동이 적다.", "2": "1대로 대용량이 가능하다.", "3": "접동부가 없다.", "4": "용량에 비해 대형이다."}, "answers": [4]}, {"id": 1977, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "회전식 압축기의 특징을 설명한 것으로 틀린 것은?", "choices": {"1": "회전식 압축기는 조립이나 조정에 있어 정밀도가 요구되 지 않는다.", "2": "잔류가스의 재팽창에 의한 체적효율의 감소가 적다.", "3": "직결구동에 용이하며 왕복동에 비해 부품수가 적고 구조 가 간단하다.", "4": "왕복동식에 비해 진동과 소음이 적다."}, "answers": [1]}, {"id": 1978, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "압축기 보호장치 중 고압차단 스위치(HPS)의 작동압력은 정 상적인 고압에 몇 kgf/cm2 정도 높에 설정하는가?", "choices": {"1": "1", "2": "4", "3": "10", "4": "25"}, "answers": [2]}, {"id": 1979, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "동력나사 절삭기의 종류가 아닌 것은?", "choices": {"1": "오스터식", "2": "다이 허드식", "3": "로터리식", "4": "호브(hob)식"}, "answers": [3]}, {"id": 1980, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "다음 중 냉동에 대한 정의 설명으로 가장 적합한 것은?", "choices": {"1": "용질의 온도를 인위적으로 주위의 온도보다 낮게 하는 것을 말한다.", "2": "열이 높은데서 낮은 곳으로 흐르는 것을 말한다.", "3": "물체 자체의 열을 이용하여 일정한 온도를 유지하는 것 을 말한다.", "4": "기체가 액체로 변화할 때의 기화열에 의한 것을 말한다."}, "answers": [1]}, {"id": 1981, "date": "20110417", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "온도작동식 자동팽창 밸브에 대한 설명으로 옳은 것은?", "choices": {"1": "실온을 써모스탯에 의하여 감지하고, 밸브의 개도를 조 절한다.", "2": "팽창밸브 직전의 냉매온도에 의하여 자동적으로 개도를 조정한다.", "3": "증발기 출구의 냉매온도에 의하여 자동적으로 개도를 조 정한다.", "4": "압축기의 토출 냉매온도에 의하여 자동적으로 개도를 조 정한다."}, "answers": [3]}, {"id": 1982, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "다음 중 송풍기의 풍량제어 방법이 아닌 것은?", "choices": {"1": "댐퍼 제어", "2": "회전수 제어", "3": "베인 제어", "4": "자기 제어"}, "answers": [4]}, {"id": 1983, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공기조화기의 열원장치에 사용되는 온수보일러의 밀폐형 팽 창탱크에 설치되지 않는 부속설비는?", "choices": {"1": "배기관", "2": "압력계", "3": "수면계", "4": "안전밸브"}, "answers": [1]}, {"id": 1984, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기정화장치인 에어필터에 대한 설명으로 틀린 것은?", "choices": {"1": "유닛형 필터는 유닛형의 틀 안에 여재를 고정시킨 것으 로 건식과 접착식이 있다.", "2": "고성능의 HEPA 필터는 포집률이 좋아 클린율이나 방사 성 물질을 취급하는 시설 등에서 사용된다.", "3": "롤형 필터는 포집률은 높지 않으나 보수관리가 용이하므 로 일반공조용으로 많이 사용된다.", "4": "포집률의 측정법에는 계수법, 비색법, 농도법, 중량법으 로 4가지 방법이 있다."}, "answers": [4]}, {"id": 1985, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "겨울철 환기를 위해 실내를 지나는 덕트 내의 공기 온도가 노점온도 이하의 상태로 통과되면 턱트에 이슬이 발생하는 데 이를 방지하기 위한 조치로서 가장 적당한 것은?", "choices": {"1": "방식 피복", "2": "배기 보온", "3": "방로 피복", "4": "덕트 은폐"}, "answers": [3]}, {"id": 1986, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "1보일러마력은 약 몇 kcal/h의 증발량에 상당 하는가?", "choices": {"1": "7205 kcal/h", "2": "8435 kcal/h", "3": "9600 kcal/h", "4": "10800 kcal/h"}, "answers": [2]}, {"id": 1987, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "쉘 튜브(shell &tube)형 열교환기에 관한 설명으로 옳은 것 은?", "choices": {"1": "전열관 내 유속은 내식성이나 내마모성을 고려하여 1.8m/s 이하가 되도록 하는 것이 바람직하다.", "2": "동관을 전열관으로 사용할 경우 유체 온도가 150℃ 이상 이 좋다.", "3": "증기와 온수의 흐름은 열교환 측면에서 병행류가 바람직 하다.", "4": "열관류율은 재료와 유체의 종류에 따라 거의 일정하다."}, "answers": [1]}, {"id": 1988, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "실내에 있는 사람이 느끼는 더위, 추위의 체감에 영향을 미 치는 수정 유효온도의 주요 요소는?", "choices": {"1": "기온, 습도, 기류, 복사열", "2": "기온, 기류, 불쾌지수, 복사열", "3": "기온, 사람의 체온, 기류, 복사열", "4": "기온, 주위의 벽면온도, 기류, 복사열"}, "answers": [1]}, {"id": 1989, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "공기조화 과정 중에서 80℃의 온수를 분무시켜 가습하고자 한다. 이때의 열수분비는 몇 kcal/kg 인가?", "choices": {"1": "30", "2": "80", "3": "539", "4": "640"}, "answers": [2]}, {"id": 1990, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "다음 중 환기의 목적이 아닌 것은?", "choices": {"1": "이산화탄소의 공급", "2": "신선한 공기의 공급", "3": "재실자의 건강, 안전, 쾌적, 작업 능률 등의 유지", "4": "공기환경의 악화로부터 제품과 주변기기 손상방지"}, "answers": [1]}, {"id": 1991, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "실내의 바닥, 천정 또는 벽면 등에 파이프코발(혹은 패널)을 설치하고 그 면을 복사면으로 하여 냉·난방의 목적을 달성 할 수 있는 방식은 무엇인가?", "choices": {"1": "각층 유닛 방식", "2": "유인 유닛 방식", "3": "복사 냉난방 방식", "4": "팬코일 유닛 방식"}, "answers": [3]}, {"id": 1992, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "온풍난방에 대한 설명 중 맞는 것은?", "choices": {"1": "설비비는 다른 난방에 비하여 고가이다.", "2": "예열투하가 크므로 예열시간이 길다.", "3": "습도조절이 불가능하다.", "4": "실내 층고가 높을 경우에는 상하의 온도차가 크다."}, "answers": [4]}, {"id": 1993, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "다음 방열기 중 고압증기 사용에 가장 적합한 것은?", "choices": {"1": "대류 방열기", "2": "복사 방열기", "3": "길드 방열기", "4": "관 방열기"}, "answers": [4]}, {"id": 1994, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "공기조화용 취출구 종류 중 관에 일정한 크기의 구멍을 뚫 어 토출구를 만들었으며 천정설치용으로 적당하며, 확산효 과가 크기 때문에 도달거리가 짧은 것은?", "choices": {"1": "아네모스렛(annemoslat)형", "2": "라인(line)형", "3": "팬(pan)형", "4": "다공관(multi vent) 형"}, "answers": [4]}, {"id": 1995, "date": "20110417", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "다음 중 현열만 함유한 부하는?", "choices": {"1": "인체의 발생부하", "2": "환기용 외기부하", "3": "극간풍에 의한 부하", "4": "조명(형광등)에 의한 부하"}, "answers": [4]}, {"id": 1996, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "암모니아 냉동 장치에서 암모니아가 누설되는 곳에 붉은 리 트머스 시험지를 대면 어떤 색으로 변화되는가?", "choices": {"1": "흑색", "2": "다갈색", "3": "청색", "4": "백색"}, "answers": [3]}, {"id": 1997, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "고압 전선이 단선된 것을 발견하였을 때 어떠한 조치가 가장 안전한 것인가?", "choices": {"1": "위험하다는 표시를 하고 돌아온다.", "2": "사고사항을 기록하고 다음 장소의 순찰을 계속한다.", "3": "발견 즉시 회사로 돌아와 보고한다.", "4": "일반인의 접근 및 통행을 막고 주변을 감시한다."}, "answers": [4]}, {"id": 1998, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "냉동설비의 설치공사 후 기밀시험 시 사용되는 가스로 적합 하지 않은 것은?", "choices": {"1": "공기", "2": "산소", "3": "질소", "4": "아르곤"}, "answers": [2]}, {"id": 1999, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "안전사고의 발생 중 가장 큰 원인이라 할 수 있는 것은?", "choices": {"1": "설비의 미비", "2": "정돈상태의 불량", "3": "계측공구의 미비", "4": "작업자의 실수"}, "answers": [4]}, {"id": 2000, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "다음 중 B급 및 C급 화재에 공용으로 사용하는 소화기로 적 당한 것은?", "choices": {"1": "포말소화기", "2": "분말소화기", "3": "수용액(물)", "4": "건조사(모래)"}, "answers": [2]}, {"id": 2001, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "산업안전보건법에 의하여 고용노동부 장관이 실시하는 검정 을 받아야 할 보호구에 속하지 않는 것은?", "choices": {"1": "안전대", "2": "보호의", "3": "보안경", "4": "방독마스크"}, "answers": [2]}, {"id": 2002, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "보일러 설치 기준으로 옳지 않은 것은?", "choices": {"1": "증기 보일러에는 2개 이상의 안전밸브를 설치할 것", "2": "안전밸브는 가능한 한 보일러의 동체에 직접 부착할 것", "3": "안전밸브 및 압력 방출 장치의 크기는 호칭지름 10A 이 상으로 할 것", "4": "과열기 출구에는 1개 이상의 안전밸브를 설치할 것"}, "answers": [3]}, {"id": 2003, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "드릴작업 시 주의사항이다. 틀린 것은?", "choices": {"1": "드릴회전 중에는 칩을 입으로 불어서는 안 된다.", "2": "작업에 임할 때는 복장을 단정히 한다.", "3": "가공 중 드릴 끝이 마모되어 이상한 소리가 나면 즉시 바 꾸어 사용한다.", "4": "이송레버에 파이프를 끼워 걸고 재빨리 돌린다."}, "answers": [4]}, {"id": 2004, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "산소-아세틸렌 용접 시 역화의 원인으로 틀린 것은?", "choices": {"1": "토치 팁이 과열 되었을 때", "2": "토치에 절연장치가 없을 때", "3": "사용가스의 압력이 부적당할 때", "4": "토치 팁 끝이 이물질로 막혔을 때"}, "answers": [2]}, {"id": 2005, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "산소가 결핍되어 있는 장소에서 사용되는 마스크는?", "choices": {"1": "송풍 마스크", "2": "방진 마스크", "3": "방독 마스크", "4": "특급 방진 마스크"}, "answers": [1]}, {"id": 2006, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "정전 작업시의 안전관리 사항 중 적합하지 못한 것은?", "choices": {"1": "무전압 상태의 유지", "2": "잔류전하의 방전", "3": "단락접지", "4": "과열, 습기, 부식의 방지"}, "answers": [4]}, {"id": 2007, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "냉동기 운전 중 토출압력이 높아져 안전장치가 작동할 때 점검하지 않아도 되는 것은?", "choices": {"1": "냉매 계통에 공기혼입 유무", "2": "응축기의 냉각수량, 풍량의 감소여부", "3": "토출배관 중의 밸브 잠김의 이상여부", "4": "토출 밸브에서의 누설 여부"}, "answers": [4]}, {"id": 2008, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "안전대책의 3원칙에 속하지 않는 것은?", "choices": {"1": "기술적 대책", "2": "자본적 대책", "3": "교육적 대책", "4": "관리적 대책"}, "answers": [2]}, {"id": 2009, "date": "20110731", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "전기 기구에 사용하는 퓨즈(Fuse)의 재료로 부적당한 것은?", "choices": {"1": "납", "2": "주석", "3": "아연", "4": "구리"}, "answers": [4]}, {"id": 2010, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "냉동장치 배관 설치 시 주의 사항으로 틀린 것은?", "choices": {"1": "냉매의 종류, 온도 등에 따라 배관재료를 선택한다.", "2": "온도변화에 의한 배관의 신축을 고려한다.", "3": "기기 조작, 보수, 점검에 지장이 없도록 한다.", "4": "굴곡부는 가능한 적게 하고 곡률 반경을 작게 한다."}, "answers": [4]}, {"id": 2011, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "냉매 배관의 시공에 대한 설명 중 맞지 않는 것은?", "choices": {"1": "기기 상호간의 길이는 가능한 길게 한다.", "2": "관의 가공에 의한 재질의 변질을 최소화 한다.", "3": "압력손실을 지나치게 크지 않도록 한다.", "4": "냉매의 온도와 압력에 충분히 견딜 수 있어야 한다."}, "answers": [1]}, {"id": 2012, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "다음의 모리엘(Mollier)선도를 참고로 했을 때 5냉동톤(RT) 의 냉동기 냉매 순환량은 약 얼마인가?", "choices": {"1": "301.8 kg/h", "2": "51.3 kg/h", "3": "61.7 kg/h", "4": "67.7 kg/h"}, "answers": [3]}, {"id": 2013, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "수냉식 응축기의 능력을 증가시키는 방법 중 적합하지 않는 것은?", "choices": {"1": "냉각수량을 증가시킨다.", "2": "수온을 낮춰 준다.", "3": "응축기 코일을 세척한다.", "4": "냉각수 유속을 2배로 증가시킨다."}, "answers": [4]}, {"id": 2014, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "스크류 압축기의 장점으로 맞는 것은?", "choices": {"1": "토크 변동이 많다.", "2": "압축요소의 미끄럼 속도가 빠르다.", "3": "흡입밸브나 토출밸브가 없으며 부품수가 적다.", "4": "고효율, 고소음, 고진동 및 고신뢰성을 갖는다."}, "answers": [3]}, {"id": 2015, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "냉동장치의 기기 중 직접 압축기의 보호역할을 하는 것과 관계없는 것은?", "choices": {"1": "안전밸브", "2": "유압보호 스위치", "3": "고압차단 스위치", "4": "증발압력 조정 밸브"}, "answers": [4]}, {"id": 2016, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "흡수식 냉동장치에서 냉매인 물이 5℃ 전후의 온도로 증발 하고 있다. 이 때 증발기 내부의 압력은?", "choices": {"1": "약 7 ㎜Hg(933Pa)·a 정도", "2": "약 32 ㎜Hg(4266Pa)·a 정도", "3": "약 75 ㎜Hg(9999Pa)·a 정도", "4": "약 108 ㎜Hg(14398Pa)·a 정도"}, "answers": [1]}, {"id": 2017, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "축열장치 중 수축열 장치의 특징으로 틀린 것은?", "choices": {"1": "냉수 및 온수 축열이 가능하다.", "2": "축열조의 설계 및 시공이 용이하다.", "3": "열용량이 큰물을 축열재로 이용한다.", "4": "빙축열에 비하여 축열 공간이 작아진다."}, "answers": [4]}, {"id": 2018, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "CA 냉장고란 무엇을 말하는가?", "choices": {"1": "제빙용 냉동고", "2": "공조용 냉장고", "3": "해산물 냉장고", "4": "청과물 냉장고"}, "answers": [4]}, {"id": 2019, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "증발기에서 나온 냉매가스를 압축기에서 압축하는 이유는?", "choices": {"1": "냉매가스의 온도를 상승시키기 위하여", "2": "냉매가스의 비체적을 감소시키기 위하여", "3": "압력을 상승시켜 응축기 내에서 쉽게 액화할 수 있게 하 기 위하여", "4": "응축기에서 냉각수량 부족시 수온상승을 방지하기 위하 여"}, "answers": [3]}, {"id": 2020, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "다음 중 프레온계 냉매의 일반적 특성으로 틀린 것은?", "choices": {"1": "화학적으로 안정하다.", "2": "독성이 없다.", "3": "가연성, 폭발성이 없다.", "4": "동관에 대한 부식성이 크다."}, "answers": [4]}, {"id": 2021, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "다음 설명 중 옳은 것은?", "choices": {"1": "1HP는 860kcal/h이다.", "2": "승화열, 증발열, 융해열은 잠열이다.", "3": "1kw 보다 1kg의 물이 가진 증발잠열이 크다.", "4": "섭씨온도 t℃와 절대온도(TK)의 관계는 T = 273 - t이 다."}, "answers": [2]}, {"id": 2022, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "터보식 냉동기와 왕복동식 냉동기를 비교 했을 때 터보식 냉동기의 특징으로 맞는 것은?", "choices": {"1": "회전수가 매우 빠르므로 동작밸런스를 잡기 어렵고 진동 이 크다.", "2": "고압 냉매를 사용하므로 취급이 어렵다.", "3": "소용량의 냉동기에는 한계가 있고 비싸다.", "4": "저온장치에서도 압축단수가 적어지므로 사용도가 넓다."}, "answers": [3]}, {"id": 2023, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "냉동기유에 대한 설명으로 맞는 것은?", "choices": {"1": "냉동기유는 암모니아 냉매보다 가벼워 만액식 증발기의 냉매액면 위로 뜬다.", "2": "냉동기유는 저온에서 쉽게 응고 되지 않고 고온에서 쉽 게 탄화되지 않아야 한다.", "3": "냉동기유의 탄화현상은 일반적으로 암모니아보다 프레온 냉동장치에서 자주 발생한다.", "4": "냉동기유는 증발하기 쉽고 열전도율 및 점도가 커야 한 다."}, "answers": [2]}, {"id": 2024, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "탱크형 증발기를 설명한 것 중 잘못된 것은?", "choices": {"1": "만액식에 속한다.", "2": "브라인의 유동속도가 늦어도 능력에는 변화가 없다.", "3": "상부에는 가스헤드, 하부에는 액헤드가 존재한다.", "4": "주로 암모니아용으로 제빙용에 사용된다."}, "answers": [2]}, {"id": 2025, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "다음 중 입력신호가 0이면 출력이 1이 되고 반대로 입력이 1이면 출력이 0이 되는 회로는?", "choices": {"1": "AND회로", "2": "OR회로", "3": "NOR회로", "4": "NOT회로"}, "answers": [4]}, {"id": 2026, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "유분리기의 설치 위치로서 적당한 곳은?", "choices": {"1": "압축기와 응축기 사이", "2": "응축기와 수액기 사이", "3": "수액기와 증발기 사이", "4": "증발기와 압축기 사이"}, "answers": [1]}, {"id": 2027, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "냉동장치의 팽창밸브 용량을 결정하는 것은?", "choices": {"1": "밸브 시트의 오리피스 직경", "2": "팽창밸브의 입구 직경", "3": "니들 밸브의 크기", "4": "팽창밸브의 출구 직경"}, "answers": [1]}, {"id": 2028, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "암모니아 냉매의 성질에서 압력이 상승할 때 성질 변화에 대한 것으로 맞는 것은?", "choices": {"1": "증발잠열은 커지고 증기의 비체적은 작아진다.", "2": "증발잠열은 작아지고 증기의 비체적은 커진다.", "3": "증발잠열은 작아지고 증기의 비체적은 작아진다.", "4": "증발잠열은 커지고 증기의 비체적도 커진다."}, "answers": [3]}, {"id": 2029, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "일정 전압의 직류 전원에 저항을 접속하고 전류를 흘릴 때 이 전류의 값을 50% 증가시키면 저항 값은 약 몇 배로 되 는가?", "choices": {"1": "0.12", "2": "0.36", "3": "0.67", "4": "1.53"}, "answers": [3]}, {"id": 2030, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "다음 중 기계적 냉동방법인 것은?", "choices": {"1": "고체의 융해잠열을 이용하는 방법", "2": "고체의 승화열을 이용하는 방법", "3": "기한제를 이용하는 방법", "4": "증기 압축식 냉동기를 이용하는 방법"}, "answers": [4]}, {"id": 2031, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "직접 팽창의 냉동 방식에 비해 브라인식은 어떤 장점이 있 는가?", "choices": {"1": "냉매누설에 의한 냉장품의 오염우려가 없다.", "2": "설비가 간단하다.", "3": "냉동기 정지에 따른 냉장실 온도의 상승이 빠르다.", "4": "운전비가 적게 들어간다."}, "answers": [1]}, {"id": 2032, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "정현파 교류에서 최대값은 실효값의 몇 배인가?", "choices": {"1": "2", "2": "√3", "3": "√2", "4": "1/√2"}, "answers": [3]}, {"id": 2033, "date": "20110731", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "완전 진공상태를 0으로 기준하여 측정한 압력은?", "choices": {"1": "대기압", "2": "진공도", "3": "계기압력", "4": "절대압력"}, "answers": [4]}, {"id": 2034, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "공기조화설비에서 단면의 형상은 주로 장방형과 원형의 것 이 있으며 공기를 수송하는데 사용되는 것은?", "choices": {"1": "댐퍼", "2": "밸브", "3": "배관", "4": "덕트"}, "answers": [4]}, {"id": 2035, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "덕트이 아스펙트(aspect)비는 보통 얼마로 하는가?", "choices": {"1": "2:1 이하가 바람직하나 4:1을 넘지 않는 범위로 한다.", "2": "4:1 이하가 바람직하나 8:1을 넘지 않는 범위로 한다.", "3": "6:1 이하가 바람직하나 12:1을 넘지 않는 범위로 한다.", "4": "8:1 이하가 바람직하나 16:1을 넘지 않는 범위로 한다."}, "answers": [2]}, {"id": 2036, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기여과기의 효율 측정법에 들지 않는 것은?", "choices": {"1": "중량법", "2": "집진법", "3": "비색법", "4": "계수법"}, "answers": [2]}, {"id": 2037, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "다음 냉방부하 중 실내취득열량이 아닌 것은?", "choices": {"1": "송풍기에 의한 취득열량", "2": "벽으로부터의 취득열량", "3": "유리로부터의 취득열량", "4": "인체로부터의 취득열량"}, "answers": [1]}, {"id": 2038, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "표준 대기압 상태에서 100℃의 포화수를 1Kg을 100℃의 건 포화증기로 만드는데 필요한 열량은 몇 Kcal/Kg인가?", "choices": {"1": "620", "2": "539", "3": "427", "4": "273"}, "answers": [2]}, {"id": 2039, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "공기조화를 행하는 주목적과 거리가 먼 것은?", "choices": {"1": "온도 조절", "2": "습도 조절", "3": "청정도 조절", "4": "소음 조절"}, "answers": [4]}, {"id": 2040, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 중 개별제어 방식이 아닌 것은?", "choices": {"1": "유인유닛 방식", "2": "패키지유닛 방식", "3": "단일덕트 정풍량 방식", "4": "단일덕트 변풍량 방식 20m2인"}, "answers": [3]}, {"id": 2041, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "외기온도 0℃, 실내온도 20℃, 벽면적 벽체를 통한 손실 열량은 몇 Kcal/h 인가? (단, 벽체의 열통과율은 2.35Kcal/m2h℃이며, 방위계수는 무시한다.)", "choices": {"1": "470", "2": "940", "3": "1410", "4": "1880"}, "answers": [2]}, {"id": 2042, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "이중덕트 변풍량 방식의 특징으로 틀린 것은?", "choices": {"1": "각 실내의 온도제어가 용이하다.", "2": "설비비가 높고 에너지손실이 크다.", "3": "냉풍과 온풍을 혼합하여 공급한다.", "4": "단일덕트 방식에 비해 덕트 스페이스가 작다."}, "answers": [4]}, {"id": 2043, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "보일러의 부속장치에서 댐퍼의 설치목적으로 틀린 것은?", "choices": {"1": "주연도와 부연도가 있을 경우 가스흐름을 전환한다.", "2": "배기가스의 흐름을 조절한다.", "3": "통풍력을 조절한다.", "4": "열효율을 조절한다."}, "answers": [4]}, {"id": 2044, "date": "20110731", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "방열기의 EDR이란 무엇을 뜻하는가?", "choices": {"1": "최대방열면적", "2": "표준방열면적", "3": "상당방열면적", "4": "최소방열면적"}, "answers": [3]}, {"id": 2045, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "고압가스 안전관리법에 의하면 냉동기를 사용하여 고압가스 를 제조하는 자는 안전관리자를 해임하거나, 퇴직한 때에는 지체 없이 이를 허가 또는 신고 관청에 신고하고, 해임 또는 퇴직한 날로부터 며칠 이내에 다른 안전관리자를 선임하여야 하는가?", "choices": {"1": "7일", "2": "10일", "3": "20일", "4": "30일"}, "answers": [4]}, {"id": 2046, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "줄 작업 시 주의사항으로 잘못된 것은?", "choices": {"1": "줄 작업은 되도록 빠른 속도로 한다.", "2": "줄 작업의 높이는 작업자의 팔꿈치 높이로 하는 것이 좋 다.", "3": "줄의 손잡이는 작업 전에 잘 고정되어 있는지 확인한다.", "4": "칩(chip)은 브러시로 제거한다."}, "answers": [1]}, {"id": 2047, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "프레온 냉매가 누설되어 사고가 발생되었을 때의 응급조치 방법이 바르지 않은 것은?", "choices": {"1": "프레온이 눈에 들어갔을 경우 응급조치로 묽은 붕산용액 으로 눈을 씻어준다.", "2": "프레온은 공기보다 가벼우므로 머리를 아래로 한다.", "3": "프레온이 피부에 닿으면 동상의 위험이 있으므로 물로 씻 고, 피크르산 용액을 얇게 뿌린다.", "4": "프레온이 불꽃에 닿으면 유독한 포스겐가스가 발생하여 더 큰 피해가 발생하므로 주의한다."}, "answers": [2]}, {"id": 2048, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "플래시가스(flash gas)가 냉동장치의 운전에 미치는 영향 중 부적당한 것은?", "choices": {"1": "냉동능력이 감소", "2": "압축비 저하", "3": "소요동력이 증대", "4": "토출가스 온도상승"}, "answers": [2]}, {"id": 2049, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "안전사고의 원인 중 물적 원인(불안전한 상태)이라고 볼 수 없는 것은?", "choices": {"1": "불충분한 방호", "2": "빈약한 조명 및 환기", "3": "개인 보호구 미착용", "4": "지나친 소음"}, "answers": [3]}, {"id": 2050, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "다음 중 호흡용 보호구에 해당 되지 않는 것은?", "choices": {"1": "방진 마스크", "2": "방수 마스크", "3": "방독 마스크", "4": "송기 마스크"}, "answers": [2]}, {"id": 2051, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "보일러의 전열 면적이 10m2를 초과하는 경우의 급수 밸브 및 체크밸브의 크기로 옳은 것은?", "choices": {"1": "15A 이상", "2": "20A 이상", "3": "25A 이상", "4": "32A 이상"}, "answers": [2]}, {"id": 2052, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "산업안전보건법의 제정 목적과 가장 관계가 적은 것은?", "choices": {"1": "산업재해 예방", "2": "쾌적한 작업환경 조성", "3": "근로자의 안전과 보건을 유지·증진", "4": "산업안전에 관한 정책수립"}, "answers": [4]}, {"id": 2053, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "위험을 예방하기 위하여 사업주가 취해야 할 안전상의 조치 로 적당하지 않은 것은?", "choices": {"1": "시설에 대한 안전대책", "2": "기계에 대한 안전대책", "3": "근로수당에 대한 안전대책", "4": "작업방법에 대한 안전대책"}, "answers": [3]}, {"id": 2054, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "화재 시 소화제로 물을 사용하는 이유로 가장 적당한 것은?", "choices": {"1": "산소를 잘 흡수하기 때문에", "2": "증발잠열이 크기 때문에", "3": "연소하지 않기 때문에", "4": "산소와 가연성물질을 분리시키기 때문에"}, "answers": [2]}, {"id": 2055, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "아크 용접 작업 시 주의할 사항으로 틀린 것은?", "choices": {"1": "우천 시 옥외 작업을 금한다.", "2": "눈 및 피부를 노출시키지 않는다.", "3": "용접이 끝나면 반드시 용접봉을 빼어 놓는다.", "4": "장소가 협소한 곳에서는 전격 방지기를 설치하지 않는 다."}, "answers": [4]}, {"id": 2056, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "정전기의 예방 대책으로 적당하지 않은 것은?", "choices": {"1": "설비 주변에 적외선을 쪼인다.", "2": "설비 주변의 공기를 가습한다.", "3": "설비의 금속 부분을 접지 한다.", "4": "설비에 정전기 발생 방지 도장을 한다."}, "answers": [1]}, {"id": 2057, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "가스 용접장치에 대한 안전수칙으로 틀린 것은?", "choices": {"1": "가스의 누설검사는 비눗물로 한다.", "2": "가스용기의 밸브는 빨리 열고 닫는다.", "3": "용접 작업 전에 소화기 및 방화사 등을 준비한다.", "4": "역화의 위험을 방지하기 위하여 역화방지기를 설치한다."}, "answers": [2]}, {"id": 2058, "date": "20111009", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "작업장의 출입문에 대한 설명이다. 옳지 않은 것은?", "choices": {"1": "담당자 외에는 쉽게 열고 닫을 수 없게 해야 한다.", "2": "출입문 위치 및 크기는 작업장 용도에 적합해야 한다.", "3": "운반기계용인 출입구는 보행자용문을 따로 설치해야 한 다.", "4": "통로의 출입구는 근로자의 안전을 위해 경보장치를 해야 한다."}, "answers": [1]}, {"id": 2059, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "1대의 압축기를 이용해 저온의 증발 온도를 얻으려 할 경우 여러 문제점이 발생되어 2단 압축 방식을 택한다. 1단 압축 으로 발생되는 문제점으로 틀린 것은?", "choices": {"1": "압축기의 과열", "2": "냉동능력 저하", "3": "체적 효율 증가", "4": "성적계수 저하"}, "answers": [3]}, {"id": 2060, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "다음 증발기 중 공기 냉각용 증발기는?", "choices": {"1": "셀 앤 코일형 증발기", "2": "캐스케이드 증발기", "3": "보데로 증발기", "4": "탱크형 증발기"}, "answers": [2]}, {"id": 2061, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "냉동기에 사용하는 윤활유의 구비 조건으로서 틀린 것은?", "choices": {"1": "불순물을 함유하지 않을 것", "2": "인화점이 높을 것", "3": "냉매와 분리되지 않을 것", "4": "응고점이 낮을 것"}, "answers": [3]}, {"id": 2062, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "냉매 건조기(Dryer)에 관한 설명 중 맞는 것은?", "choices": {"1": "암모니아 가스관에 설치하여 수분을 제거한다.", "2": "압축기와 응축기 사이에 설치한다.", "3": "프레온은 수분에 잘 용해하지 않으므로 팽창밸브에서의 동결을 방지하기 위하여 설치한다.", "4": "건조제로는 황산, 염화칼슘 등의 물질을 사용한다."}, "answers": [3]}, {"id": 2063, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "보온재 선정 시 고려사항으로 거리가 먼 것은?", "choices": {"1": "열전도율", "2": "물리적·화학적 성질", "3": "전기 전도율", "4": "사용온도 범위"}, "answers": [3]}, {"id": 2064, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "[kcal/mh℃] 의 단위는 무엇인가?", "choices": {"1": "열전도율", "2": "비열", "3": "열관류율", "4": "오염계수"}, "answers": [1]}, {"id": 2065, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "다음 냉매 중 대기압 하에서 냉동력이 가장 큰 냉매는?", "choices": {"1": "R-11", "2": "R-12", "3": "R-21", "4": "R-22"}, "answers": [4]}, {"id": 2066, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "역카르노 사이클에 대한 설명 중 옳은 것은?", "choices": {"1": "2개의 압축과정과 2개의 증발과정으로 이루어져 있다.", "2": "2개의 압축과정과 2개의 응축과정으로 이루어져 있다.", "3": "2개의 단열과정과 2개의 등온과정으로 이루어져 있다.", "4": "2개의 증발과정과 2개의 응축과정으로 이루어져 있다."}, "answers": [3]}, {"id": 2067, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "암모니아를 냉매로 하는 냉동장치의 기밀시험에 사용하면 안 되는 기체는?", "choices": {"1": "질소", "2": "아르곤", "3": "공기", "4": "산소"}, "answers": [4]}, {"id": 2068, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "NH 를 냉매로 하고 물을 흡수제로 하는 흡수식 냉동기에서 3 열교환기의 기능을 잘 나타낸 것은?", "choices": {"1": "흡수기의 물과 발생기의 NH 와의 열 교환 3", "2": "흡수기의 진한 NH 수용액과 발생기의 묽은 NH 수용액 3 3 과의 열 교환", "3": "응축기에서 냉매와 브라인과의 열 교환", "4": "증발기에서 NH 냉매액과 브라인과의 열 교환 3"}, "answers": [2]}, {"id": 2069, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "표준 냉동 사이클을 모리엘 선도 상에 나타내었을 때 온도 와 압력이 변하지 않는 과정은?", "choices": {"1": "과냉각과정", "2": "팽창과정", "3": "증발과정", "4": "압축과정"}, "answers": [3]}, {"id": 2070, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "밀폐형 압축기의 특징으로 잘못된 것은?", "choices": {"1": "냉매의 누설이 적다.", "2": "소음이 적다.", "3": "과부하운전이 가능하다.", "4": "냉동능력에 비해 대형으로 설치면적이 크다."}, "answers": [4]}, {"id": 2071, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "다음 브라인의 부식성 크기순서가 맞는 것은?", "choices": {"1": "NaCl >MgCl 2 > CaCl 2", "2": "NaCl >CaCl 2 > MgCl 2", "3": "MgCl 2 > CaCl 2 > NaCl", "4": "MgCl 2 > NaCl >CaCl 2"}, "answers": [1]}, {"id": 2072, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "LNG 냉열이용 동결장치의 특징으로 맞지 않는 것은?", "choices": {"1": "식품과 직접 접촉하여 급속 동결이 가능하다.", "2": "외기가 흡입되는 것을 방지한다.", "3": "공기에 분산되어 있는 먼지를 철저히 제거하여 장치내부 에 눈이 생기는 것을 방지한다.", "4": "저온공기의 풍속을 일정하게 확보함으로써 식품과의 열 전달계수를 저하시킨다."}, "answers": [4]}, {"id": 2073, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "암모니아 냉동장치에서 팽창밸브 직전의 온도가 25℃, 흡입 가스의 온도가 ­15℃인 건조포화 증기인 경우, 냉매 1kg당 의 냉동효과가 280kcal 라면 냉동능력 15RT가 요구될 때의 냉매 순환량은 얼마인가?", "choices": {"1": "약 178 kg/h", "2": "약 195 kg/h", "3": "약 188 kg/h", "4": "약 200 kg/h"}, "answers": [1]}, {"id": 2074, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "냉동능력 10RT이고 압축일량이 10kW일 때 응축기의 방열 량은 약 얼마인가?", "choices": {"1": "41800kcal/h", "2": "22900kcal/h", "3": "2400kcal/h", "4": "18600kcal/h"}, "answers": [1]}, {"id": 2075, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "냉동 장치에서는 자동제어를 위하여 사용되는 전자밸브의 역할로 볼 수 없는 것은?", "choices": {"1": "액압축 방지", "2": "냉매 및 브라인 등의 흐름제어", "3": "용량 및 액면제어", "4": "고수위 경보"}, "answers": [4]}, {"id": 2076, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "자기유지(self holding)란 무엇인가?", "choices": {"1": "계전기 코일에 전류를 흘려서 여자 시키는 것", "2": "계전기 코일에 전류를 차단하여 자화 성질을 잃게 되는 것", "3": "기기의 미소 시간 동작을 위해 동작되는 것", "4": "계전기가 여자 된 후에도 동작 기능이 계속해서 유지되 는 것"}, "answers": [4]}, {"id": 2077, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "자연적인 냉동방법의 특징으로 틀린 것은?", "choices": {"1": "온도조절이 자유롭지 않다.", "2": "얼음의 융해열을 이용할 수 있다.", "3": "다량의 물품을 냉동할 수 없다.", "4": "연속적으로 냉동효과를 얻을 수 있다."}, "answers": [4]}, {"id": 2078, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "열의 이동에 관한 설명으로 틀린 것은?", "choices": {"1": "열에너지가 중간물질에는 관계없이 열선의 형태를 갖고 전달되는 전열형식을 복사라 한다.", "2": "대류는 기체나 액체 운동에 의한 열의 이동현상을 말한 다.", "3": "온도가 다른 두 물체가 접촉할 때 고온에서 저온으로 열 이 이동하는 것을 전도라 한다.", "4": "물체 내부를 열이 이동할 때 전열량은 온도차에 반비례 하고, 거리에 비례한다."}, "answers": [4]}, {"id": 2079, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "가스엔진 구동형 열펌프(GHP)의 특징이 아닌 것은?", "choices": {"1": "폐열의 유효이용으로 외기온도 저하에 따른 난방능력의 저하를 보충한다.", "2": "소음 및 진동이 없다.", "3": "제상운전이 필요 없다.", "4": "난방 시 기동 특성이 빨라 쾌적난방이 가능하다."}, "answers": [2]}, {"id": 2080, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "터보냉동기의 주요 부품이 아닌 것은?", "choices": {"1": "임펠러", "2": "피스톤링", "3": "추기 회수장치", "4": "흡입 가이드 베인"}, "answers": [2]}, {"id": 2081, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "모리엘(mollier)선도로서 계산할 수 없는 것은?", "choices": {"1": "냉동능력", "2": "성적계수", "3": "냉매 순환량", "4": "오염계수"}, "answers": [4]}, {"id": 2082, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "정전 시 냉동장치의 조치 사항으로 틀린 것은?", "choices": {"1": "냉각수 공급을 중단한다.", "2": "수액기 출구 밸브를 닫는다.", "3": "흡입밸브를 닫고 모터가 정지한 후 토출밸브를 닫는다.", "4": "냉동기의 주 전원 스위치는 계속 통전 시킨다."}, "answers": [4]}, {"id": 2083, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "스크류(screw) 압축기의 특징으로 틀린 것은?", "choices": {"1": "액격(liquid hammer) 및 유격(oil hammer)이 적다.", "2": "부품수가 적고 수명이 길다.", "3": "오일펌프를 따로 설치하여야 한다.", "4": "비교적 소음이 적다."}, "answers": [4]}, {"id": 2084, "date": "20111009", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "강관 이음법 중 용접 이음의 이점을 설명한 것으로 옳지 않 은 것은?", "choices": {"1": "유체의 마찰손실이 적다.", "2": "관의 해체와 교환이 쉽다.", "3": "접합부 강도가 강하며, 누수의 염려가 적다.", "4": "중량이 가볍고 시설의 보수 유지비가 절감된다."}, "answers": [2]}, {"id": 2085, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "공기세정기에서 유입되는 공기를 정화시키기 위한 것은?", "choices": {"1": "루버", "2": "댐퍼 제어", "3": "분무노즐", "4": "엘리미네이터"}, "answers": [1]}, {"id": 2086, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공기조화에 관한 설명이다. 틀린 것은?", "choices": {"1": "공기조화는 쾌감공조와 산업공조로 분류할 수 있다.", "2": "산업공조는 노동능률을 향상시키는데 그 목적이 있다.", "3": "쾌감공조는 인간의 보건, 위생을 그 목적으로 한다.", "4": "산업공조는 물품의 환경조성을 그 목적으로 한다."}, "answers": [2]}, {"id": 2087, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "소규모의 건물에 가장 적합한 공조방식은?", "choices": {"1": "패키지 유닛 방식", "2": "변풍량 단일덕트 방식", "3": "이중 덕트 방식", "4": "복사 냉난방 방식"}, "answers": [1]}, {"id": 2088, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "가습팬에 의한 가습장치의 설명으로 틀린 것은?", "choices": {"1": "온수가열용에는 증기 또는 전기가열기가 사용된다.", "2": "가습장치 중 효율이 가장 우수하다.", "3": "읍답속도가 느리다.", "4": "소형 공조기에 사용한다."}, "answers": [2]}, {"id": 2089, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기 여과기의 분류에 해당하지 않는 것은?", "choices": {"1": "건식 공기 여과기", "2": "습식 공기 여과기", "3": "점착식 공기 여과기", "4": "가스 중력 집진기"}, "answers": [4]}, {"id": 2090, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "실내의 현열부하가 52000kcal/h이고, 잠열부하가 20000kcal/h일 때 현열비(SHF)는 약 얼마인가?", "choices": {"1": "0.72", "2": "0.67", "3": "0.38", "4": "0.25"}, "answers": [1]}, {"id": 2091, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "환기의 효과가 가장 큰 환기법은?", "choices": {"1": "제1종 환기", "2": "제2종 환기", "3": "제3종 환기", "4": "제4종 환기"}, "answers": [1]}, {"id": 2092, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "실내 취득 감열량이 30000kcal/h이고 실내로 유입되는 송풍 량이 9470m3/h 일 때 실내의 온도를 25℃로 유지 하려면 실내로 유입되는 공기의 온도를 약 몇 ℃로 해야 되는가? (단, 공기의 비중량은 1.2kg/m3, 비열은 0.24kcal/kg℃로 한 다.)", "choices": {"1": "8", "2": "10", "3": "12", "4": "14"}, "answers": [4]}, {"id": 2093, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "각실의 부하변동에 따라 풍량을 제어하여 실내온도를 유지 하는 공조방식은?", "choices": {"1": "2종 덕트방식", "2": "유인 유닛 방식", "3": "변풍량 단일덕트 방식", "4": "단일 덕트 재열방식"}, "answers": [3]}, {"id": 2094, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "공기조화용 베인격자형 취출구에서 냉방 및 난방의 경우에 편리하며 세로방향과 가로방향의 베인을 모두 갖추고 있는 것은?", "choices": {"1": "V형", "2": "H형", "3": "S형", "4": "V.H형"}, "answers": [4]}, {"id": 2095, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "현열교환기에 대한 설명으로 잘못된 것은?", "choices": {"1": "보건용 공조로 사용한다.", "2": "연도배기 가스의 열회수용으로 사용한다.", "3": "회전형과 히트파이프가 있다.", "4": "산업용 공조에 주로 사용한다."}, "answers": [1]}, {"id": 2096, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "일정한 크기의 시험입자를 사용하여 먼지의 수를 계측하는 에어필터의 효율측정법으로 옳은 것은?", "choices": {"1": "중량법", "2": "비색법", "3": "계수법", "4": "변색도법"}, "answers": [3]}, {"id": 2097, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "온수난방의 구분에서 저온수식의 온수온도는 몇 ℃ 미만인 가?", "choices": {"1": "100", "2": "150", "3": "200", "4": "250"}, "answers": [1]}, {"id": 2098, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "공기조화기의 가열코일에서 30℃ DB 공기 3000kg/h를 4 0℃ DB까지 가열하였을 때의 가열 열량은 얼마인가? (단, 공기의 비열은 0.24kcal/kg℃ 이다.)", "choices": {"1": "7200kcal/h", "2": "8700kcal/h", "3": "6200kcal/h", "4": "5040kcal/h"}, "answers": [1]}, {"id": 2099, "date": "20111009", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "공기조화시스템의 열원장치 중 보일러에 부착되는 안전장치 가 아닌 것은?", "choices": {"1": "감압 밸브", "2": "안전밸브", "3": "저수위 경보장치", "4": "화염검출기"}, "answers": [1]}, {"id": 2100, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "작업자의 신체를 보호하기 위한 보호구의 구비조건으로 가장 거리가 먼 것은?", "choices": {"1": "착용이 간편할 것", "2": "방호성능이 충분한 것일 것", "3": "정비가 간단하고 점검, 검사가 용이할 것", "4": "견고하고 값비싼 고급 품질일 것"}, "answers": [4]}, {"id": 2101, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "가스용접 작업 시 유의사항이다. 적절하지 못한 것은?", "choices": {"1": "산소병은 60℃ 이하 온도에서 보관하고 직사광선을 피해 야 한다.", "2": "작업자의 눈을 보호하기 위해 차광안경을 착용해야 한다.", "3": "가스누설의 점검을 수시로 해야 하며 점검은 비눗물로 한 다.", "4": "가스용접장치는 화기로부터 5m 이상 떨어진 곳에 설치해 야 한다."}, "answers": [1]}, {"id": 2102, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "안전사고 예방의 사고예방원리 5단계를 단계별로 바르게 나 타낸 것은?", "choices": {"1": "사실의 발견 → 평가분석 → 시정책의 선정 → 조직 → 시정책의 적용", "2": "조직 → 사실의 발견 → 평가분석 → 시정책의 선정 → 시정책의 적용", "3": "사실의 발견 → 시정책의 선정 → 평가분석 → 시정책의 적용 → 조직", "4": "조직 → 사실의 발견 → 시정책의 선정 → 시정책의 적용 → 평가분석"}, "answers": [2]}, {"id": 2103, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "드릴링 작업을 할 때의 안전수칙을 설명한 것으로 바른 것 은?", "choices": {"1": "옷소매가 긴 작업복이나 장갑을 착용한다.", "2": "드릴의 착탈은 회전이 완전히 멈춘 다음 행한다.", "3": "드릴작업을 하면서 칩을 가끔 손으로 제거한다.", "4": "드릴작업 시에는 보안경을 착용해서는 안 된다."}, "answers": [2]}, {"id": 2104, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "도수율(빈도율)이 30인 사업장의 연천인율은 얼마인가?", "choices": {"1": "24", "2": "36", "3": "72", "4": "96"}, "answers": [3]}, {"id": 2105, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "소화효과의 원리가 아닌 것은?", "choices": {"1": "질식 효과", "2": "제거 효과", "3": "냉각 효과", "4": "단열 효과"}, "answers": [4]}, {"id": 2106, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "냉동제조 시설기준에 대한 설명 중 틀린 것은?", "choices": {"1": "냉매설비에는 상용압력을 초과하는 경우 즉시 그 압력을 상용압력 이하로 되돌릴 수 있는 안전장치를 설치할 것", "2": "암모니아 냉동설비의 전기설비는 반드시 방폭성능을 가지 는 것일 것", "3": "냉매설비에는 긴급사태가 발생하는 것을 방지하기 위해 자동제어장치를 설치할 것", "4": "가연성가스 또는 독성가스 냉매설비의 배관에서 냉매가스 가 누출될 경우 그 가스가 체류하지 않도록 필요한 조치 를 할 것"}, "answers": [2]}, {"id": 2107, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "공조설비에 사용되는 NH 냉매가 눈에 들어간 경우 조치 방 3 법으로 적당한 것은?", "choices": {"1": "레몬쥬스 또는 20%의 식초를 바른다.", "2": "2%의 붕산액으로 세척하고 유동파라핀을 점안한다.", "3": "차아황산나트륨 포화용액으로 씻어낸다.", "4": "암모니아수로 씻는다."}, "answers": [2]}, {"id": 2108, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "보일러에 스케일 부착으로 인한 영향으로 틀린 것은?", "choices": {"1": "전열량 증가", "2": "연료소비량 증가", "3": "과열로 인하 파열사고 위험발생", "4": "보일러효율 저하"}, "answers": [1]}, {"id": 2109, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "안전⋅보건표지의 색채에서 바탕은 파란색 관련 그림은 흰 색으로 된 표지로 맞는 것은?", "choices": {"1": "금지표지", "2": "경고표지", "3": "지시표지", "4": "안내표지"}, "answers": [3]}, {"id": 2110, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "토출 압력이 너무 낮은 경우의 원인으로 적절하지 못한 것 은?", "choices": {"1": "냉매 충전량 과다", "2": "토출밸브에서의 누설", "3": "냉각수 수온이 너무 낮아서", "4": "냉각 수량이 너무 많아서"}, "answers": [1]}, {"id": 2111, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "전기기계 기구에서 절연상태를 측정하는 계기로 맞는 것은?", "choices": {"1": "검류계", "2": "전류계", "3": "절연 저항계", "4": "접지 저항계"}, "answers": [3]}, {"id": 2112, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "전기 용접작업을 할 때 옳지 않은 것은?", "choices": {"1": "비오는 날 옥외에서 작업하지 않는다.", "2": "소화기를 준비한다.", "3": "가스관에 접지한다.", "4": "화상에 주의한다."}, "answers": [3]}, {"id": 2113, "date": "20120212", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "정 작업 시 안전 작업수칙으로 옳지 않은 것은?", "choices": {"1": "정의 머리가 둥글게 된 것은 사용하지 말 것", "2": "처음에는 가볍게 때리고 점차 타격을 가할 것", "3": "철재를 절단할 때에는 철편이 날아 튀는 것에 주의할 것", "4": "표면이 단단한 열처리 부분은 정으로 가공 할 것"}, "answers": [4]}, {"id": 2114, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "내식성이 우수하고 열전도율이 비교적 크며 굽힘성 등이 좋 아 냉난방관, 급수관 등에 널리 이용되는 관은?", "choices": {"1": "구리관", "2": "납관", "3": "합성수지관", "4": "합금강 강관"}, "answers": [1]}, {"id": 2115, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "열용량에 대한 설명으로 맞는 것은?", "choices": {"1": "어떤 물질 1kg의 온도를 10℃ 올리는데 필요한 열량을 뜻한다.", "2": "어떤 물질의 온도를 1℃ 올리는데 필요한 열량을 뜻한 다.", "3": "물 1kg의 온도를 0.1℃ 올리는데 필요한 열량을 뜻한다.", "4": "물 1lb의 온도를 1℉ 올리는데 필요한 열량을 뜻한다."}, "answers": [2]}, {"id": 2116, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "브라인 냉매에 관한 설명 중 틀린 것은?", "choices": {"1": "무기질 브라인 중 염화나트륨이 염화칼슘보다 부식성이 더 크다.", "2": "염화칼슘 브라인은 공정점이 낮아 제빙, 냉장 등으로 사 용된다.", "3": "브라인 냉매의 pH값은 7.5~8.2(약 알카리)로 유지하는 것이 좋다.", "4": "브라인은 유기질과 무기질로 구분되며 유기질 브라인의 부식성이 더 크다."}, "answers": [4]}, {"id": 2117, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "주기가 0.002S 일 때 주파수는 몇 Hz인가?", "choices": {"1": "400", "2": "450", "3": "500", "4": "550"}, "answers": [3]}, {"id": 2118, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "액 순환식 증발기에 대한 설명 중 맞는 것은?", "choices": {"1": "오일이 체류할 우려가 크고 제상 자동화가 어렵다.", "2": "냉매량이 적게 소요되며 액펌프, 저압수액기 등 설비가 간단하다.", "3": "증발기 출구에서 액은 80% 정도이고 기체는 20% 정도 차지한다.", "4": "증발기가 하나라도 여러 개의 팽창밸브가 필요하다."}, "answers": [3]}, {"id": 2119, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "배관시공 시 진동 및 충격을 완화시키기 위하여 설치하는 기기는?", "choices": {"1": "행거", "2": "서포트", "3": "브레이스", "4": "레스트레인트"}, "answers": [3]}, {"id": 2120, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "냉동기유의 구비조건 중 옳지 않은 것은?", "choices": {"1": "응고점과 유동점이 높을 것", "2": "인화점이 높을 것", "3": "점도가 적당할 것", "4": "전기절연 내력이 클 것"}, "answers": [1]}, {"id": 2121, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "2단 압축냉동장치에서 저압축(흡입압력)이 0kgf/cm2g, 고압 15kgf/cm2g이었다. 측(토출압력)이 이때 중간 압력은 약 몇 kgf/cm2g 인가?", "choices": {"1": "2.03", "2": "3.03", "3": "4.03", "4": "5.03"}, "answers": [2]}, {"id": 2122, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "수액기에 부착되지 않는 것은?", "choices": {"1": "액면계", "2": "안전밸브", "3": "전자밸브", "4": "오일드레인 밸브"}, "answers": [3]}, {"id": 2123, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "두 가지 금속으로 폐회로를 만들었을 때 접합점에 온도 차 이를 주면 열기전력이 발생하는 현상은?", "choices": {"1": "평형 효과", "2": "톰슨 효과", "3": "열전 효과", "4": "펠티어 효과"}, "answers": [3]}, {"id": 2124, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "흡입배관에서 압력손실이 발생하면 나타나는 현상이 아닌 것은?", "choices": {"1": "흡입압력의 저하", "2": "토출가스 온도의 상승", "3": "비체적 감소", "4": "체적효율 저하"}, "answers": [3]}, {"id": 2125, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "가열원이 필요하며 압축기가 필요 없는 냉동기는?", "choices": {"1": "터보 냉동기", "2": "흡수식 냉동기", "3": "회전식 냉동기", "4": "왕복동식 냉동기"}, "answers": [2]}, {"id": 2126, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "옴의 법칙에 대한 설명 중 옳은 것은?", "choices": {"1": "전류는 전압에 비례한다.", "2": "전류는 저항에 비례한다.", "3": "전류는 전압의 2승에 비례한다.", "4": "전류는 저항의 2승에 비례한다."}, "answers": [1]}, {"id": 2127, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "주철관을 절단할 때 사용하는 공구는?", "choices": {"1": "원판 그라인더", "2": "링크형 파이프커터", "3": "오스터", "4": "체인블럭"}, "answers": [2]}, {"id": 2128, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "냉동기의 스크류 압축기(Screw Compressor)에 대한 특징 설명 중 잘못된 것은?", "choices": {"1": "암, 수 2개 나선형 로터의 맞물림에 의해 냉매가스를 압 축한다.", "2": "액격 및 유격이 적다.", "3": "왕복동식과 비교하여 동일 냉동능력일 때 압축기 체적이 크다.", "4": "흡입, 토출 밸브가 없다."}, "answers": [3]}, {"id": 2129, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "다음의 역 카르노 사이클에서 냉동장치의 각 기기에 해당되 는 구간이 바르게 연결된 것은?", "choices": {"1": "B→A 응축기, C→B 팽창변, D→C 증발기, A→D 압축기", "2": "B→A 증발기, C→B 압축기, D→C 응축기, A→D 팽창변", "3": "B→A 응축기, C→B 압축기, D→C 증발기, A→D 팽창변", "4": "B→A 압축기, C→B 응축기, D→C 증발기, A→D 팽창변"}, "answers": [3]}, {"id": 2130, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "다음 용어의 설명 중 맞지 않는 것은?", "choices": {"1": "냉각 : 식품을 얼리지 않는 범위 내에서 온도를 낮추는 것", "2": "제빙 : 물을 동결하여 얼음을 생산하는 것", "3": "동결 : 어떤 물체를 가열하여 얼리는 것", "4": "저빙 : 생산된 얼음을 저장하는 것"}, "answers": [3]}, {"id": 2131, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "냉매의 건조도가 가장 큰 상태는?", "choices": {"1": "과냉액", "2": "습포화 증기", "3": "포화액", "4": "건조포화 증기"}, "answers": [4]}, {"id": 2132, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "안전사용 최고온도가 가장 높은 배관 보온재는?", "choices": {"1": "우모펠트", "2": "폼 폴리스티렌", "3": "규산칼슘", "4": "탄산마그네슘"}, "answers": [3]}, {"id": 2133, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "어떤 냉동기의 냉동능력이 4300kJ/h, 성적계수 6, 냉동효과 7.1kJ/kg, 응축기 방열량 8.36kJ/kg 일 경우 냉매 순환량은 약 얼마인가?", "choices": {"1": "450kg/h", "2": "505kg/h", "3": "550kg/h", "4": "605kg/h"}, "answers": [4]}, {"id": 2134, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "냉동능력이 45냉동톤인 냉동장치의 수직형 쉘 엔드 튜브응 축기에 필요한 냉각수량은 약 얼마인가? (단, 응축기 입구 온도는 23℃이며, 응축기 출구 온도는 28℃이다.)", "choices": {"1": "38844(L/h)", "2": "43200(L/h)", "3": "51870(L/h)", "4": "60250(L/h)"}, "answers": [1]}, {"id": 2135, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "냉동장치의 능력을 나타내는 단위로서 냉동톤(RT)이 있다. 1냉동톤을 설명한 것으로 옳은 것은?", "choices": {"1": "0℃의 물 1 kg을 24시간에 0℃의 얼음으로 만드는데 필 요한 열량", "2": "0℃의 물 1 ton을 24시간에 0℃의 얼음으로 만드는데 필요한 열량", "3": "0℃의 물 1 kg을 1시간에 0℃의 얼음으로 만드는데 필 요한 열량", "4": "0℃의 물 1 ton을 1시간에 0℃의 얼음으로 만드는데 필 요한 열량"}, "answers": [2]}, {"id": 2136, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "공정점이 -55℃로 얼음제조에 사용되는 무기질 브라인으로 가장 일반적으로 쓰이는 것은?", "choices": {"1": "염화칼슘 수용액", "2": "염화마그네슘 수용액", "3": "에틸렌글리콜", "4": "프로필렌글리콜"}, "answers": [1]}, {"id": 2137, "date": "20120212", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "용접 접합을 나사 접합에 비교한 것 중 옳지 않은 것은?", "choices": {"1": "누수의 우려가 적다.", "2": "유체의 마찰 손실이 많다.", "3": "배관 상으로 공간 효율이 좋다.", "4": "접합부의 강도가 크다."}, "answers": [2]}, {"id": 2138, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "보일러의 종류 중 원통형 보일러에 해당하지 않는 것은?", "choices": {"1": "입형 보일러", "2": "노통 보일러", "3": "관류 보일러", "4": "연관 보일러"}, "answers": [3]}, {"id": 2139, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공기조화기에 사용되는 공기가열 코일이 아닌 것은?", "choices": {"1": "직접팽창코일", "2": "온수코일", "3": "증기코일", "4": "전열코일"}, "answers": [1]}, {"id": 2140, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기를 가습하는 방법으로 적당하지 않은 것은?", "choices": {"1": "직접 팽창코일의 이용", "2": "공기세정기의 이용", "3": "증기의 직접분무", "4": "온수의 직접분무"}, "answers": [1]}, {"id": 2141, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "급기, 배기 모두 기계를 이용한 환기법으로 보일러실 등에 사용되는 것은?", "choices": {"1": "제1종 기계 환기법", "2": "제2종 기계 환기법", "3": "제3종 기계 환기법", "4": "제 4종 기계 환기법"}, "answers": [1]}, {"id": 2142, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "상대습도에 대한 설명 중 맞는 것은?", "choices": {"1": "습공기에 포함되는 수증기의 양과 건조공기 양과의 중량 비", "2": "습공기의 수증기압과 동일 온도에 있어서 포화공기의 수 증기압의 비", "3": "포화상태의 수증기의 분량과의 비", "4": "습공기의 절대습도와 그와 동일 온도의 포화 습공기의 절대 습도의 비"}, "answers": [2]}, {"id": 2143, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "원심송풍기의 풍량 제어방법으로 적당하지 않은 것은?", "choices": {"1": "온·오프제어", "2": "회전수제어", "3": "흡입 베인제어", "4": "댐퍼제어"}, "answers": [1]}, {"id": 2144, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "케비테이션(공동현상)의 방지대책이 아닌 것은?", "choices": {"1": "펌프의 흡입양정을 짧게 한다.", "2": "펌프의 회전수를 적게 한다.", "3": "양흡입 펌프를 단흡입 펌프로 바꾼다.", "4": "흡입관경은 크게 하며 굽힘을 적게 한다."}, "answers": [3]}, {"id": 2145, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음의 그림은 열흐름을 나타낸 것이다. 열흐름에 대한 용 어로 틀린 것은?", "choices": {"1": "→", "2": "→", "3": "→", "4": ": 열통과"}, "answers": [2]}, {"id": 2146, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "보건용 공기조화에서 쾌적한 상태를 제공하여 주는 4가지 주요한 요소에 해당되지 않는 것은?", "choices": {"1": "온도", "2": "습도", "3": "기류", "4": "음향"}, "answers": [4]}, {"id": 2147, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "공조방식 중 각층 유닛방식의 장점으로 틀린 것은?", "choices": {"1": "각 층의 공조기 설치로 소음과 진동의 발생이 없다.", "2": "각 층별로 부분 부하운전이 가능하다.", "3": "중앙기계실의 면적을 적게 차지하고 송풍기 동력도 적게 든다.", "4": "각층 슬래브의 관통 덕트가 없게 되므로 방재상 유리하 다."}, "answers": [1]}, {"id": 2148, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "공조되는 인접실과 5℃의 온도차가 나는 경우에 벽체를 통 한 관류열량은? (단, 벽체의 열관류율은 0.5kcal/m2h℃이며, 인접실과 접한 벽체의 면적은 300m2이다.)", "choices": {"1": "215kcal/h", "2": "325kcal/h", "3": "750kcal/h", "4": "1500kcal/h"}, "answers": [3]}, {"id": 2149, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "공조용 저속덕트를 등마찰법으로 설계할 때 사용하는 단위 마찰 저항으로 맞는 것은?", "choices": {"1": "0.08~0.15㎜Ag/m", "2": "0.8~1.5㎜Ag/m", "3": "8~15㎜Ag/m", "4": "80~150㎜Ag/m"}, "answers": [1]}, {"id": 2150, "date": "20120212", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "온풍난방의 장점이 아닌 것은?", "choices": {"1": "예열시간이 짧아 비교적 연료소비량이 적다.", "2": "온도의 자동제어가 용이하다.", "3": "필터를 채택하므로 깨끗한 공기를 유지할 수 있다.", "4": "실내온도 분포가 균등하다."}, "answers": [4]}, {"id": 2151, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "냉동기의 메인 스위치를 차단하고 전기 시설을 점검하던 중 감전사고가 있었다면 어떤 전기부품 때문인가?", "choices": {"1": "콘덴서", "2": "마그네트", "3": "릴레이", "4": "타이머"}, "answers": [1]}, {"id": 2152, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "작업복에 대한 설명 중 옳지 않은 것은?", "choices": {"1": "작업복의 스타일은 착용자의 연령, 성별 등은 고려할 필 요가 없다.", "2": "화기사용 작업자는 방염성, 불연성의 작업복을 착용한다.", "3": "작업복은 항상 깨끗이 하여야 한다.", "4": "작업복은 몸에 맞고 동작이 편하며, 상의 끝이나 바지자 락 등이 기계에 말려 들어갈 위험이 없도록 한다."}, "answers": [1]}, {"id": 2153, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "재해율 중 연천인율을 구하는 식으로 옳은 것은?", "choices": {"1": "연천인율 = (연간 재해자수/연평균 근로자수) × 1000", "2": "연천인율 = (연평균근로자수/재해발생건수) × 1000", "3": "연천인율 = (재해발생건수/근로총시간수) × 1000", "4": "연천인율 = (근로총시간수/재해발생건수) × 1000"}, "answers": [1]}, {"id": 2154, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "가스용접토치가 과열되었을 때 가장 적절한 조치사항은?", "choices": {"1": "아세틸렌가스를 멈추고 산소 가스만을 분출시킨 상태로 물속에서 냉각시킨다.", "2": "산소 가스를 멈추고 아세틸렌가스만을 분출시킨 상태로 물속에서 냉각시킨다.", "3": "아세틸렌 산소 가스를 분출시킨 상태로 물속에서 냉각시 킨다.", "4": "아세틸렌가스만을 분출시킨 상태로 팁 클리너를 사용하여 팁을 소제하고 공기 중에서 냉각시킨다."}, "answers": [1]}, {"id": 2155, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "보호 장구는 필요할 때 언제라도 착용할 수 있도록 청결하고 성능이 유지된 상태에서 보관되어야 한다. 보관방법으로 틀린 것은?", "choices": {"1": "광선을 피하고 통풍이 잘되는 장소에 보관할 것", "2": "부식성, 유해성, 인화성 액체 등과 혼합하여 보관하지 말 것", "3": "모래, 진흙 등이 묻은 경우는 깨끗이 씻고 햇빛에서 말릴 것", "4": "발열성 물질을 보관하는 주변에 가까이 두지 말 것"}, "answers": [3]}, {"id": 2156, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "다음 중 불안전한 상태라 볼 수 없는 것은?", "choices": {"1": "환기 불량", "2": "위험물의 방치", "3": "안전교육의 미 참여", "4": "기계기구의 정비 불량"}, "answers": [3]}, {"id": 2157, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "냉동 제조 설비의 안전관리자의 인원에 대한 설명 중 올바른 것은?", "choices": {"1": "냉동능력 300톤 초과(냉매가 프레온일 경우는 600톤 초 과)인 경우 안전관리원은 3명 이상이어야 한다.", "2": "냉동능력이 100톤 초과 300톤 이하(냉매가 프레온일 경 우는 200톤 초과 600톤 이하)인 경우 안전관리원은 1명 이상이어야 한다.", "3": "냉동능력 50톤 초과 100톤 이하(냉매가 프레온인 경우 100톤 초과 200톤 이하)인 경우 안전 관리 총괄자는 없 어도 상관없다.", "4": "냉동능력 50톤 이하(냉매가 프레온인 경우 100톤 이하)인 경우 안전 관리 책임자는 없어도 상관없다."}, "answers": [2]}, {"id": 2158, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "보일러 파열사고의 원인으로 적절하지 못한 것은?", "choices": {"1": "압력 초과", "2": "취급 불량", "3": "수위 유지", "4": "과열"}, "answers": [3]}, {"id": 2159, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "수공구 안전에 대한 일반적인 유의사항으로 잘못된 것은?", "choices": {"1": "사용 전에 이상 유무를 반드시 점검한다.", "2": "작업에 적합한 공구가 없을 경우 대용으로 유사한 것을 사용한다.", "3": "수공구 사용 시에는 필요한 보호구를 착용한다.", "4": "수공구 사용 전에 충분한 사용법을 숙지하고 익히도록 한 다."}, "answers": [2]}, {"id": 2160, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "응축기에서 응축 액화된 냉매가 수액기로 원활히 흐르지 못 하는 가장 큰 원인은?", "choices": {"1": "액 유입관경이 크다.", "2": "액 유출관경이 크다.", "3": "안전밸브의 구경이 적다.", "4": "균압관의 관경이 적다."}, "answers": [4]}, {"id": 2161, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "전기화재 발생 시 가장 좋은 소화기는?", "choices": {"1": "산∙알카리 소화기", "2": "포말 소화기", "3": "모래", "4": "분말 소화기"}, "answers": [4]}, {"id": 2162, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "산소용접 중 역화현상이 일어났을 때 조치 방법으로 가장 적합한 것은?", "choices": {"1": "아세틸렌 밸브를 즉시 닫는다.", "2": "토치속의 공기를 배출한다.", "3": "아세틸렌 압력을 높인다.", "4": "산소압력을 용접조건에 맞춘다."}, "answers": [1]}, {"id": 2163, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "고압선과 저압 가공선이 병가된 경우 접촉으로 인해 발생하 는 것과 변압기의 1, 2차 코일의 절연파괴로 인하여 발생하 는 현상과 관계있는 것은?", "choices": {"1": "단락", "2": "지락", "3": "혼촉", "4": "누전"}, "answers": [3]}, {"id": 2164, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "양중기의 종류 중 동력을 사용하여 중량물을 매달아 상하 및 좌우로 운반하는 기계장치는?", "choices": {"1": "크레인", "2": "리프트", "3": "곤돌라", "4": "승강기"}, "answers": [1]}, {"id": 2165, "date": "20120408", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "사업주는 보일러의 안전한 운전을 위하여 근로자에게 보일 러의 운전방법을 교육하여 안전사고를 방지하여야 한다. 다 음 중 교육내용에 해당하지 않는 것은?", "choices": {"1": "보일러의 각종 부속장치의 누설상태를 점검할 것", "2": "압력방출장치·압력제한스위치·화염검출기의 설치 및 정상 작동여부를 점검할 것", "3": "압력방출장치의 개방된 상태를 확인할 것", "4": "고저수위조절장치와 급수펌프와의 상호 기능상태를 점검 할 것"}, "answers": [3]}, {"id": 2166, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "윤활유의 사용목적으로 거리가 먼 것은?", "choices": {"1": "운동면에 윤활작용으로 마모 방지", "2": "기계적 효율 향상과 소손방지", "3": "패킹재료를 보호하여 냉각작용을 억제", "4": "유막형성으로 냉매가스 누설방지"}, "answers": [3]}, {"id": 2167, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "팽창밸브 선정 시 고려할 사항 중 관계없는 것은?", "choices": {"1": "관의 두께", "2": "냉동기의 냉동능력", "3": "사용냉매의 종류", "4": "증발기의 형식 및 크기"}, "answers": [1]}, {"id": 2168, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "2단 압축 1단 팽창 냉동장치에 대한 설명 중 옳은 것은?", "choices": {"1": "단단 압축시스템에서 압축비가 작을 때 사용된다.", "2": "냉동부하가 감소하면 중간 냉각기는 필요 없다.", "3": "단단 압축시스템보다 응축능력을 크게 하기 위해 사용된 다.", "4": "-30℃ 이하의 비교적 낮은 증발온도를 요하는 곳에 주로 사용된다."}, "answers": [4]}, {"id": 2169, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "2중 효용 흡수식 냉동기에 대한 설명 중 옳지 않은 것은?", "choices": {"1": "단중 효용 흡수식 냉동기에 비해 효율이 높다.", "2": "2개의 재생기가 있다.", "3": "2개의 증발기가 있다.", "4": "2개의 열교환기를 가지고 있다."}, "answers": [3]}, {"id": 2170, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "아래와 같은 배관의 도시기호는 어느 이음인가?", "choices": {"1": "나사식 이음", "2": "플랜지식 이음", "3": "용접식 이음", "4": "턱걸이식 이음"}, "answers": [2]}, {"id": 2171, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "영국의 마력 1 [HP]를 열량으로 환산할 때 맞는 것은?", "choices": {"1": "102 [kcal/h]", "2": "632 [kcal/h]", "3": "860 [kcal/h]", "4": "641 [kcal/h]"}, "answers": [4]}, {"id": 2172, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "저항 3Ω과 유도 리액턴스 4Ω이 직렬로 접속된 회로의 역률 은?", "choices": {"1": "0.4", "2": "0.5", "3": "0.6", "4": "0.8"}, "answers": [3]}, {"id": 2173, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "동결장치 상부에 냉각코일을 집중적으로 설치하고, 공기를 유동시켜 피 냉각물체를 동결시키는 장치는?", "choices": {"1": "송풍 동결장치", "2": "공기 동결장치", "3": "접촉 동결장치", "4": "브라인 동결장치"}, "answers": [1]}, {"id": 2174, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "다음은 NH 표준냉동사이클의 P-h선도이다. 플래시 가스열 3 량은 얼마인가?", "choices": {"1": "44 kcal/kg", "2": "55 kcal/kg", "3": "313 kcal/kg", "4": "368 kcal/kg"}, "answers": [1]}, {"id": 2175, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "지열을 이용하는 열펌프(Heat Pump)의 종류가 아닌 것은?", "choices": {"1": "엔진구동 열펌프", "2": "지하수 이용 열펌프", "3": "지표수 이용 열펌프", "4": "지중열 이용 열펌프"}, "answers": [1]}, {"id": 2176, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "냉동장치의 배관의 있어서 유의할 사항으로 틀린 것은?", "choices": {"1": "관의 강도가 적합한 규격이어야 한다.", "2": "냉매의 종류에 따라 관의 재질을 선택해야 한다.", "3": "관내부의 유체 압력 손실이 커야 한다.", "4": "관의 온도 변화에 의한 신축을 고려해야 한다."}, "answers": [3]}, {"id": 2177, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "제빙용으로 브라인(brine)의 냉각에 적당한 증발기는?", "choices": {"1": "관코일 증발기", "2": "헤링본 증발기", "3": "원통형 증발기", "4": "평판상 증발기"}, "answers": [2]}, {"id": 2178, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "전자냉동은 어떠한 원리를 이용한 것인가?", "choices": {"1": "제백효과", "2": "안티효과", "3": "펠티에효과", "4": "증발효과"}, "answers": [3]}, {"id": 2179, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "증발기의 성에부착을 제거하기 위한 제상 방법이 아닌 것 은?", "choices": {"1": "전열제상", "2": "핫 가스제상", "3": "산 살포제상", "4": "부동액 살포제상"}, "answers": [3]}, {"id": 2180, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "증발 온도가 낮을 때 미치는 영향 중 틀린 것은?", "choices": {"1": "냉동능력 감소", "2": "소요동력 감소", "3": "압축비 증대로 인한 실린더 과열", "4": "성적 계수 저하"}, "answers": [2]}, {"id": 2181, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "온도가 다른 두 물체를 접촉시키면 열은 고온에서 저온의 물체로 이동한다. 이것은 어떤 법칙인가?", "choices": {"1": "주울의 법칙", "2": "열역학 제2법칙", "3": "헤스의 법칙", "4": "열역학 제1법칙"}, "answers": [2]}, {"id": 2182, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "배관의 부식방지를 위해 사용하는 도료가 아닌 것은?", "choices": {"1": "광명단", "2": "연산칼슘", "3": "크롬산아연", "4": "탄산마그네슘"}, "answers": [4]}, {"id": 2183, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "암모니아 냉매의 특성에 대한 것으로 틀린 것은?", "choices": {"1": "동 및 동합금, 아연을 부식시킨다.", "2": "철 및 강을 부식시킨다.", "3": "물에 잘 용해되지만 윤활유에는 잘 녹지 않는다.", "4": "염산이나 유항의 불꽃과 반응하여 흰 연기를 발생시킨 다."}, "answers": [2]}, {"id": 2184, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "강관용이음쇠를 이음방법에 따라 분류한 것이 아닌 것은?", "choices": {"1": "용접식", "2": "압축식", "3": "플랜지식", "4": "나사식"}, "answers": [2]}, {"id": 2185, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "회전식(Rotary)압축기의 설명 중 틀린 것은?", "choices": {"1": "흡입밸브가 없다.", "2": "압축이 연속적이다.", "3": "회전수가 200rpm 정도로 매우 적다.", "4": "왕복동에 비해 구조가 간단하다."}, "answers": [3]}, {"id": 2186, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "냉매가 팽창밸브(expansion valve)를 통과할 때 변화는 것 은? (단, 이론상의 표준냉동 사이클)", "choices": {"1": "엔탈피와 압력", "2": "온도와 엔탈피", "3": "압력과 온도", "4": "엔탈피와 비체적"}, "answers": [3]}, {"id": 2187, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "임계점에 대한 설명으로 맞는 것은?", "choices": {"1": "어느 압력 이상에서 포화액이 증발이 시작됨과 동시에 검포화 증기로 변하게 되는데, 포화액선과 건포화 증기 선이 만나는 점", "2": "포화온도 하에서 증발이 시작되어 모두 증발하기까지의 온도", "3": "물이 어느 온도에 도달하면 온도는 더 이상 상승하지 않 고 증발이 시작하는 온도", "4": "일정한 압력하에서 물체의 온도가 변화하지 않고 상(相) 이 변화하는 점"}, "answers": [1]}, {"id": 2188, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "냉동장치의 냉매계통 중에 수분이 침입하였을 때 일어나는 현상을 열거한 것 중 잘못된 것은?", "choices": {"1": "유리된 수분이 물방울이 되어 프레온 냉매계통을 순환하 다가 팽창밸브에서 동결한다.", "2": "침입한 수분이 냉매나 금속과 화학반응을 일으켜 냉매계 통에 부식, 윤활유의 열화 등을 일으킨다.", "3": "암모니아는 물에 잘 녹으므로 침입한 수분이 동결하는 장애가 적은 편이다.", "4": "R-12는 R-22 보다 많은 수분을 용해하므로, 팽창밸브 등에서의 수분동결의 현상이 적게 일어난다."}, "answers": [4]}, {"id": 2189, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "증발식 응축기에 관한 설명으로 옳은 것은?", "choices": {"1": "일반적으로 물의 소비량이 수냉식 응축기보다 현저하게 적다.", "2": "대기의 습구온도가 낮아지면 응축온도가 높아진다.", "3": "송풍량이 적어지면 응축능력이 증가한다.", "4": "냉각작용 3가지(수냉, 공냉, 증발) 중 1가지(증발)에 의 해서만 응축이 된다."}, "answers": [1]}, {"id": 2190, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "순저항(R)만으로 구성된 회로에 흐르는 전류와 전압과의 위 상 관계는?", "choices": {"1": "90° 앞선다.", "2": "90° 뒤진다.", "3": "180° 앞선다.", "4": "동위상이다."}, "answers": [4]}, {"id": 2191, "date": "20120408", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "냉동장치의 고압 측에 안전장치로 사용되는 것 중 옳지 않 은 것은?", "choices": {"1": "스프링식 안전밸브", "2": "플로우트 스위치", "3": "고압차단 스위치", "4": "가용전"}, "answers": [2]}, {"id": 2192, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "다음 중 개별 공기조화 방식은?", "choices": {"1": "패키지유닛 방식", "2": "단일덕트 방식", "3": "팬코일유닛 방식", "4": "멀티존 방식"}, "answers": [1]}, {"id": 2193, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "다음 중 배연방식이 아닌 것은?", "choices": {"1": "자연 배연방식", "2": "국소 배연방식", "3": "스모크타워방식", "4": "기계 배연방식"}, "answers": [2]}, {"id": 2194, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기조화의 개념을 가장 올바르게 설명한 것은?", "choices": {"1": "실내 공기의 청정도를 적합하도록 조절하는 것", "2": "실내 공기의 온도를 적합하도록 조절하는 것", "3": "실내 공기의 습도를 적합하도록 조절하는 것", "4": "실내 또는 특정한 장소의 공기의 기류속도, 습도, 청정도 등을 사용 목적에 적합하도록 조절하는 것"}, "answers": [4]}, {"id": 2195, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "시간당 5000m3의 공기가 지름 80cm의 원형 덕트 내를 흐 를 때 풍속은 약 몇 m/s인가?", "choices": {"1": "1.81", "2": "2.32", "3": "2.76", "4": "3.25"}, "answers": [3]}, {"id": 2196, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "다음 중 부하의 양이 가장 큰 것은?", "choices": {"1": "실내부하", "2": "냉각코일부하", "3": "냉동기부하", "4": "외기부하"}, "answers": [3]}, {"id": 2197, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "온풍난방의 특징에 대한 설명 중 맞는 것은?", "choices": {"1": "예열부하가 작아 예열시간이 짧다.", "2": "송풍기의 전력소비가 작다.", "3": "송풍덕트의 스페이스가 필요 없다.", "4": "실온과 동시에 실내의 습도와 기류의 조정이 어렵다."}, "answers": [1]}, {"id": 2198, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "신축곡관 이라고도 하며 관의 구부림을 이용하여 신축을 흡 수하는 신축이음장치는?", "choices": {"1": "슬리브형 신축이음", "2": "벨로스형 신축이음", "3": "루프형 신축이음", "4": "스위블형 신축이음"}, "answers": [3]}, {"id": 2199, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "기계배기와 적당한 자연급기에 의한 환기방식으로서 화장 실, 탕비실, 소규모 조리장의 환기 설비에 적당한 환기법은?", "choices": {"1": "제1종 환기법", "2": "제2종 환기법", "3": "제3종 환기법", "4": "제4종 환기법"}, "answers": [3]}, {"id": 2200, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "감습장치에 대한 내용 중 옳지 않은 것은?", "choices": {"1": "압축 감습장치는 동력소비가 적다.", "2": "냉각 감습장치는 노점 온도 이하로 감습한다.", "3": "흡수식 감습장치는 흡수성이 큰 용액을 이용한다.", "4": "흡착식 감습장치는 고체 흡수제를 이용한다."}, "answers": [1]}, {"id": 2201, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "공기조화설비의 구성요소 중에서 열원장치에 속하는 것은?", "choices": {"1": "송풍기", "2": "덕트", "3": "자동제어장치", "4": "흡수식냉온수기"}, "answers": [4]}, {"id": 2202, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "어느 실내온도가 25℃이고, 온수방열기의 방열면적이 10m2EDR인 실내의 방열량은 얼마인가?", "choices": {"1": "1250 kcal/h", "2": "2500 kcal/h", "3": "4500 kcal/h", "4": "6000 kcal/h"}, "answers": [3]}, {"id": 2203, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "다음 공기조화방식 중에서 덕트방식이 아닌 것은?", "choices": {"1": "팬코일유닛 방식", "2": "유인유닛 방식", "3": "각층유닛 방식", "4": "전공기 방식"}, "answers": [1]}, {"id": 2204, "date": "20120408", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "송풍기의 크기가 정수일 때 풍량은 회전속도에 비례하며, 압력은 회전속도비의 2제곱에 비례하고, 동력은 회전속도비 의 3제곱에 비례한다는 법칙으로 맞는 것은?", "choices": {"1": "상압의 법칙", "2": "상속의 법칙", "3": "상사의 법칙", "4": "상동의 법칙"}, "answers": [3]}, {"id": 2205, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "중량물을 운반하기 위하여 크레인을 사용하고자 한다. 크레인 의 안전한 사용을 위해 지정거리에서 권상을 정지시키는 방 호장치는?", "choices": {"1": "과부하 방지 장치", "2": "권과 방지 장치", "3": "비상 정지 장치", "4": "해지 장치"}, "answers": [2]}, {"id": 2206, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "냉동기계 설치 시 각 기기의 위치를 정하기 위한 설명으로 옳지 않은 것은?", "choices": {"1": "운전상 작업의 용이성을 고려할 것", "2": "실내의 기계 상태를 일부분만 볼 수 있게 하고 제어가 쉽 도록 할 것", "3": "실내의 조명과 환기를 고려할 것", "4": "현장의 상황에 맞는가를 조사할 것"}, "answers": [2]}, {"id": 2207, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "안전화의 구비조건에 대한 설명으로 틀린 것은?", "choices": {"1": "정전화는 인체에 대전된 정전기를 구두바닥을 통하여 땅 으로 누전시킬 수 있는 재료를 사용할 것", "2": "가죽제 안전화는 가능한 한 무거울 것", "3": "착용감이 좋고 작업에 편리할 것", "4": "앞발가락 끝부분에 선심을 넣어 압박 및 충격에 대하여 착용자의 발가락을 보호할 수 있을 것"}, "answers": [2]}, {"id": 2208, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "누전 및 지락의 방지대책으로 적절하지 못한 것은?", "choices": {"1": "절연 열화의 방지", "2": "퓨즈, 누전차단기 설치", "3": "과열, 습기, 부식의 방지", "4": "대전체 사용"}, "answers": [4]}, {"id": 2209, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "보일러 취급 부주의에 의한 사고 원인이 아닌 것은?", "choices": {"1": "이상 감수(減水)", "2": "압력 초과", "3": "수처리 불량", "4": "용접 불량"}, "answers": [4]}, {"id": 2210, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "연소에 관한 설명이 잘못된 것은?", "choices": {"1": "온도가 높을수록 연소속도가 빨라진다.", "2": "입자가 작을수록 연소속도가 빨라진다.", "3": "촉매가 작용하면 연소속도가 빨라진다.", "4": "산화되기 어려운 물질일수록 연소속도가 빨라진다."}, "answers": [4]}, {"id": 2211, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "전기용접 작업의 안전사항에 해당되지 않는 것은?", "choices": {"1": "용접 작업 시 보호구를 착용토록 한다.", "2": "홀더나 용접봉은 맨손으로 취급하지 않는다.", "3": "작업 전에 소화기 및 방화사를 준비한다.", "4": "용접이 끝나면 용접봉은 홀더에서 빼지 않는다."}, "answers": [4]}, {"id": 2212, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "안전장치에 관한 사항으로 옳지 않은 것은?", "choices": {"1": "해당설비에 적합한 안전장치를 사용한다.", "2": "안전장치는 수시로 점검한다.", "3": "안전장치는 결함이 있을 때에는 즉시 조치한 후 작업한 다.", "4": "안전장치는 작업형편상 부득이한 경우에는 일시적으로 제 거하여도 좋다."}, "answers": [4]}, {"id": 2213, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "산소-아세틸렌 가스용접 시 역화현상이 발생하였을 때 조치 사항으로 적절하지 못한 것은?", "choices": {"1": "산소의 공급압력을 최대로 높인다.", "2": "팁 구멍의 이물질제거 등 토치의 기능을 점검한다.", "3": "팁을 물로 냉각한다.", "4": "아세틸렌을 차단한다."}, "answers": [1]}, {"id": 2214, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "수공구 사용 시 주의사항으로 적당하지 않은 것은?", "choices": {"1": "작업대 위의 공구는 작업 중에도 정리한다.", "2": "스패너 자루에 파이프를 끼어 사용해서는 안 된다.", "3": "서피스 게이지의 바늘 끝은 위쪽으로 향하게 둔다.", "4": "사용 전에 이상 유무를 반드시 점검한다."}, "answers": [3]}, {"id": 2215, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "사업주는 그 작업조건에 적합한 보호구를 동시에 작업하는 근로자의 수 이상으로 지급하고 이를 착용하도록 하여야 한 다. 이 때 적합한 보호구 지급에 해당되지 않는 것은?", "choices": {"1": "보안경 : 물체가 날아 흩어질 위험이 있는 작업", "2": "보안면 : 용접 시 불꽃 또는 물체가 날아 흩어질 위험이 있는 직업", "3": "안전대 : 감전의 위험이 있는 작업", "4": "방열복 : 고열에 의한 화상 등의 위험이 있는 작업"}, "answers": [3]}, {"id": 2216, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "냉동설비의 설치공사 완료 후 시운전 또는 기밀시험을 실시 할 때 사용할 수 없는 것은?", "choices": {"1": "헬륨", "2": "산소", "3": "질소", "4": "탄산가스"}, "answers": [2]}, {"id": 2218, "date": "20120722", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "추락을 방지하기 위해 작업발판을 설치해야 하는 높이는 몇 m 이상 인가?", "choices": {"1": "2", "2": "3", "3": "4", "4": "5"}, "answers": [1]}, {"id": 2219, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "이상기체의 엔탈피가 변하지 않는 과정은?", "choices": {"1": "가역 단열과정", "2": "등온과정", "3": "비가역 압축과정", "4": "교축과정"}, "answers": [4]}, {"id": 2220, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "다음 중 열펌프(Heat Pump)의 열원이 아닌 것은?", "choices": {"1": "대기", "2": "지열", "3": "태양열", "4": "빙축열"}, "answers": [4]}, {"id": 2221, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "수동나사 절삭 방법 중 잘못 된 것은?", "choices": {"1": "관을 파이프 바이스에서 약 150㎜ 정도 나오게 하고, 관 이 찌그러지지 않게 주의하면서 단단히 물린다.", "2": "관 끝은 절삭날이 쉽게 들어갈 수 있도록 약간의 모따기 를 한다.", "3": "나사 절삭기를 관에 끼우고 래칫을 조정한 다음 약 30° 씩 회전시킨다.", "4": "나사가 완성되면 편심 핸들을 급히 풀고 절삭기를 뺀다."}, "answers": [4]}, {"id": 2222, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "원심력을 이용하여 냉매를 압축하는 형식으로 터보압축기라 고도하며, 흡입하는 냉매증기의 체적은 크지만 압축압력을 크게 하기 곤란한 압축기는?", "choices": {"1": "원심식 압축기", "2": "스크류 압축기", "3": "회전식 압축기", "4": "왕복동식 압축기"}, "answers": [1]}, {"id": 2223, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "액을 수액기로 유입시키는 냉매 회수장치의 구성요소가 아 닌 것은?", "choices": {"1": "3방 밸븐", "2": "고압압력 스위치", "3": "체크 밸브", "4": "플로우트 스위치"}, "answers": [2]}, {"id": 2224, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "열역학 제1법칙을 설명한 것 중 옳은 것은?", "choices": {"1": "열평형에 관한 법칙이다.", "2": "이론적으로 유도 가능하여 엔트로피의 뜻을 잘 설명한 다.", "3": "이상 기체에만 적용되는 열량 법칙이다.", "4": "에너지 보존의 법칙 중 열과 일의 관계를 설명한 것이 다."}, "answers": [4]}, {"id": 2225, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "프레온 냉동장치에서 필요 없는 것은?", "choices": {"1": "워터 자켓", "2": "드라이어", "3": "액분리기", "4": "유분리기"}, "answers": [1]}, {"id": 2226, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "고체 냉각식 동결장치의 종류에 속하지 않는 것은?", "choices": {"1": "스파이럴식 동결장치", "2": "배치식 콘택트 프리져 동결장치", "3": "연속식 싱글 스틸 벨트 프리져 동결장치", "4": "드럼 프리져 동결장치"}, "answers": [1]}, {"id": 2227, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "다음 중 배관의 부식방지용 도료가 아닌 것은?", "choices": {"1": "광명단", "2": "산화철", "3": "규조토", "4": "타르 및 아스팔트"}, "answers": [3]}, {"id": 2228, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "증기 압축식 냉동기와 흡수식 냉동기에 대한 설명 중 잘못 된 것은?", "choices": {"1": "증기를 값싸게 얻을 수 있는 장소에서는 흡수식이 경제 적으로 유리하다.", "2": "냉매를 압축하기 위해 압축식에서는 기계적 에너지를 흡 수식에서는 화학적 에너지를 이용한다.", "3": "흡수식에 비해 압축식이 열효율이 높다.", "4": "동일한 냉동능력을 갖기 위해서 흡수식은 압축식에 비해 장치가 커진다."}, "answers": [2]}, {"id": 2229, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "다음 전기에 대한 설명 중 틀린 것은?", "choices": {"1": "전기가 흐르기 어려운 정도를 컨덕턴스라 한다.", "2": "일정시간 동안 전기에너지가 한 일의 양을 전력량이라 한다.", "3": "일정한 도체에 가한 전압을 증가시키면 전류도 커진다.", "4": "기전력은 전위차를 유지시켜 전류를 흘리는 원동력이 된 다."}, "answers": [1]}, {"id": 2230, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "냉동장치에서 디스트리뷰터(distributor)의 역할로써 가장 적 합한 것은?", "choices": {"1": "냉매의 분배", "2": "토출가스 과열", "3": "증발온도 저하", "4": "플래시가스 발생"}, "answers": [1]}, {"id": 2231, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "1psi는 약 몇 gf/cm2인가?", "choices": {"1": "64.5", "2": "70.3", "3": "82.5", "4": "98.1"}, "answers": [2]}, {"id": 2232, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "브라인에 암모니아 냉매가 누설 되었을 때, 적합한 누설 검 사 방법은?", "choices": {"1": "비눗물 등의 발포액을 발라 검사한다.", "2": "누설 검지기로 검사한다.", "3": "헬라이드 토치로 검사한다.", "4": "네슬러 시약으로 검사한다."}, "answers": [4]}, {"id": 2233, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "각종 밸브의 종류와 용도와의 관계를 설명한 것이다. 잘못 된 것은?", "choices": {"1": "글로브밸브 : 유량 조절용", "2": "체크밸브 : 역류 방지용", "3": "안전밸브 : 이상 압력 조정용", "4": "콕 : 0~180° 사이의 회전으로 유로의 느린 개폐용"}, "answers": [4]}, {"id": 2234, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "다음 중 냉매의 성질로 옳은 것은?", "choices": {"1": "암모니아는 강을 부식시키므로 구리나 아연을 사용한다.", "2": "프레온은 절연내력이 크므로 밀폐형에는 부적합하고 개 방형에 사용된다.", "3": "암모니아는 인조고무를 부식시키고 프레온은 천연고무를 부식시킨다.", "4": "프레온은 수분과 분리가 잘되므로 드라이어를 설치할 필 요는 없다."}, "answers": [3]}, {"id": 2235, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "2단 압축 냉동사이클에서 저압측 증발압력이 3kgf/cm2g이 고, 고압측 응축압력이 18kgf/cm2g일 때 중간압력은 약 얼 마인가? (단, 대기압은 1kgf/cm2a 이다)", "choices": {"1": "6.7 kgf/cm2a", "2": "7.8 kgf/cm2a", "3": "8.7 kgf/cm2a", "4": "9.5 kgf/cm2a"}, "answers": [3]}, {"id": 2236, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "브라인 동결 방지의 목적으로 사용되는 기기가 아닌 것은?", "choices": {"1": "서모스탯", "2": "단수 릴레이", "3": "흡입압력 조정 밸브", "4": "증발압력 조정 밸브"}, "answers": [3]}, {"id": 2237, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "왕복동 압축기의 기계효율(ηm)에 대한 설명으로 옳은 것은? (단, 지시 동력은 가스를 압축하기 위한 압축기의 실제 필요 동력이고, 축 동력은 실제 압축기를 운전하는데 필요한 동 력이며, 이론적 동력은 압축기의 이론상 필요한 동력을 말 한다.)", "choices": {"1": "지시동력 / 축동력", "2": "이론적동력 / 지시동력", "3": "지시동력 / 이론적동력", "4": "(축동력×지시동력) / 이론적동력"}, "answers": [1]}, {"id": 2238, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "자연적인 냉동방법 중 얼음을 이용하는 냉각법과 가장 관계 가 많은 것은?", "choices": {"1": "융해열", "2": "증발열", "3": "승화열", "4": "응고열"}, "answers": [1]}, {"id": 2239, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "역 카르노 사이클은 어떤 상태변화 과정으로 이루어져 있는 가?", "choices": {"1": "2개의 등온과정, 1개의 등압과정", "2": "2개의 등압과정, 2개의 교축작용", "3": "2개의 단열과정, 1개의 교축과정", "4": "2개의 단열과정, 2개의 등온과정"}, "answers": [4]}, {"id": 2240, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "터보 압축기의 특징으로 맞지 않는 것은?", "choices": {"1": "임펠러에 의한 원심력을 이용하여 압축한다.", "2": "응축기에서 가스가 응축하지 않을 경우 이상고압이 발생 된다.", "3": "부하가 감소하면 서징을 일으킨다.", "4": "진동이 적고, 1대로도 대용량이 가능하다."}, "answers": [2]}, {"id": 2241, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "강제급유식에 기어펌프를 많이 사용하는 이유로 가장 적합 한 것은?", "choices": {"1": "유체의 마찰저항이 크기 때문에", "2": "저속으로도 일정한 압력을 얻을 수 있기 때문에", "3": "구조가 복잡하기 때문에", "4": "대형으로만 높은 압력을 얻을 수 있기 때문에"}, "answers": [2]}, {"id": 2242, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "압축기 및 응축기에서 심한 온도 상승을 방지하기 위한 대 책이 아닌 것은?", "choices": {"1": "불응축 가스를 제거한다.", "2": "규정된 냉매량 보다 적은 냉매를 충전한다.", "3": "충분한 냉각수를 보낸다.", "4": "냉각수 배관을 청소한다."}, "answers": [2]}, {"id": 2243, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "관의 끝부분의 표시방법에서 종류별 그림기호를 나타낸 것 으로 틀린 것은?", "choices": {"1": "용접식 캡 :", "2": "체크포인트 :", "3": "블라인더 플랜지 :", "4": "나사박음 캡 :"}, "answers": [2]}, {"id": 2244, "date": "20120722", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "냉동장치에서 압력과 온도를 낮추고 동시에 증발기로 유입 되는 냉매량을 조절해 주는 곳은?", "choices": {"1": "수액기", "2": "압축기", "3": "응축기", "4": "팽창밸브"}, "answers": [4]}, {"id": 2245, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "가습효율이 100%에 가까우며 무균이면서 응답성이 좋아 정 밀한 습도제어가 가능한 가습기는?", "choices": {"1": "물분무식 가습기", "2": "증발팬 가습기", "3": "증기 가습기", "4": "소형 초음파 가습기"}, "answers": [3]}, {"id": 2246, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "개별 공조방식의 특징이 아닌 것은?", "choices": {"1": "국소적인 운전이 자유롭다.", "2": "중앙방식에 비해 소음과 진동이 크다.", "3": "외기 냉방을 할 수 있다.", "4": "취급이 간단하다."}, "answers": [3]}, {"id": 2247, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "증기배관의 말단이나 방열기 환수구에 설치하여 증기관이나 방열기에서 발생한 응축수 및 공기를 배출시키는 장치는?", "choices": {"1": "공기빼기밸브", "2": "신축이음", "3": "증기트랩", "4": "팽창탱크"}, "answers": [3]}, {"id": 2248, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "조화된 공기를 덕트에서 실내에 공급하기 위한 개구부는?", "choices": {"1": "취출구", "2": "흡입구", "3": "펀칭메탈", "4": "그릴"}, "answers": [1]}, {"id": 2249, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "공기조화기에 있어 바이패스 팩터(bypass factor)가 작아지 는 경우에 해당되는 것이 아닌 것은?", "choices": {"1": "전열면적이 클 때", "2": "코일의 열수가 많을 때", "3": "송풍량이 클 경우", "4": "핀 간격이 좁을 때"}, "answers": [3]}, {"id": 2250, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "온수난방 방식에서 방열량이 2500kcal/h 인 방열기에 공급 되어야 할 온수량은 약 얼마인가? (단, 방열기 입구 온도는 80℃, 평균온도에 있어서 70℃, 물의 비열은 1.0kcal/kg℃, 평균온도에 있어서 물의 밀도는 977.5kg/m3 이다.)", "choices": {"1": "0.135 m3/h", "2": "0.255 m3/h", "3": "0.345 m3/h", "4": "0.465 m3/h"}, "answers": [2]}, {"id": 2251, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "쉘 튜브(shell &tube)형 열교환기에 관한 설명으로 옳은 것 은?", "choices": {"1": "전열관 내 유속은 내식성이나 내마모성을 고려하여 1.8m/s 이하가 되도록 하는 것이 바람직하다.", "2": "동관을 전열관으로 사용할 경우 유체 온도가 200℃ 이상 이 좋다.", "3": "증기와 온수의 흐름은 열 교환 측면에서 병행류가 바람 직하다.", "4": "열 관류율은 재료와 유체의 종류에 상관없이 거의 일정 하다."}, "answers": [1]}, {"id": 2252, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "환기방법 중 제1종 환기법으로 맞는 것은?", "choices": {"1": "강제급기와 강제배기", "2": "강제급기와 자연배기", "3": "자연급기와 강제배기", "4": "자연급기와 자연배기"}, "answers": [1]}, {"id": 2253, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "공기조화 방식 중에서 중앙식의 전공기 방식에 속하는 것 은?", "choices": {"1": "패키지 유닛방식", "2": "복사 냉난방식", "3": "팬코일 유닛방식", "4": "2중 덕트방식"}, "answers": [4]}, {"id": 2254, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "틈새바람에 의한 부하를 계산하는 방법에 속하지 않는 것 은?", "choices": {"1": "창 면적법", "2": "크랙(crack)법", "3": "환기횟수법", "4": "바닥 면적법"}, "answers": [4]}, {"id": 2255, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "상당증발량이 3000kg/h 이고 급수온도가 30℃, 발생증기 엔탈피가 635.2kcal/kg일 때 실제 증발량은 약 얼마인가?", "choices": {"1": "2048kg/h", "2": "2200kg/h", "3": "2472kg/h", "4": "2672kg/h"}, "answers": [4]}, {"id": 2256, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "원통보일러의 장점에 속하지 않는 것은?", "choices": {"1": "부하변동에 따른 압력변동이 적다.", "2": "구조가 간단하다.", "3": "고장이 적으며 수명이 길다.", "4": "보유수량이 적어 파열사고 발생 시 위험성이 적다."}, "answers": [4]}, {"id": 2257, "date": "20120722", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "공기의 설명 중 틀린 것은?", "choices": {"1": "공기 중의 수분이 불포화 상태에서는 건구온도가 습구온 도보다 높게 나타난다.", "2": "공기에 가습, 강습이 없어도 온도가 변하면 상대습도는 변한다.", "3": "건공기는 수분을 전혀 함유하지 않은 공기이며, 습공기 란 건조공기 중에 수분을 함유한 공기이다.", "4": "공기 중의 수증기 일부가 응축하여 물방울이 맺히기 시 작하는 점을 비등점이라 한다."}, "answers": [4]}, {"id": 2258, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "렌치 사용 시 유의사항이다. 적절하지 못한 것은?", "choices": {"1": "항상 자기 몸 바깥쪽으로 밀면서 작업한다.", "2": "렌치에 파이프 등을 끼워서 사용해서는 안 된다.", "3": "볼트를 죌 때에는 나사가 일그러질 정도로 과도하게 조이 지 않아야 한다.", "4": "사용한 렌치는 깨끗하게 닦아서 건조한 곳에 보관한다."}, "answers": [1]}, {"id": 2259, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "아크 용접작업 시 사망재해의 주원인은?", "choices": {"1": "아크광선에 의한 재해", "2": "전격에 의한 재해", "3": "가스 중독에 의한 재해", "4": "가스폭발에 의한 재해"}, "answers": [2]}, {"id": 2260, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "고압가스 운반 등의 기준으로 적합하지 않은 것은?", "choices": {"1": "충전용기를 차량에 적재하여 운반할 때에는 적재함에 세 워서 운반할 것", "2": "독성가스 중 가연성가스와 조연성가스는 같은 차량의 적 재함으로 운반하지 않을 것", "3": "질량 500kg 이상의 암모니아 운반 시는 운반 책임자를 동승시킨다.", "4": "운반 중인 충전용기는 항상 40℃ 이하를 유지할 것"}, "answers": [3]}, {"id": 2261, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "고압가스안전관리법 시행규칙에 의거 원심식 압축기의 냉동 설비 중 그 압축기의 원동기 냉동능력 산정기준으로 맞는 것 은?", "choices": {"1": "정격출력 1.0kW를 1일의 냉동능력 1톤으로 본다.", "2": "정격출력 1.2kW를 1일의 냉동능력 1톤으로 본다.", "3": "정격출력 1.5kW를 1일의 냉동능력 1톤으로 본다.", "4": "정격출력 2.0kW를 1일의 냉동능력 1톤으로 본다."}, "answers": [2]}, {"id": 2262, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "보일러 파열사고 원인 중 구조물의 강도 부족에 의한 원인이 아닌 것은?", "choices": {"1": "용접불량", "2": "재료불량", "3": "동체의 구조불량", "4": "용수관리의 불량"}, "answers": [4]}, {"id": 2263, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "공조실에서 용접작업 시 안전사항으로 적당하지 않은 것은?", "choices": {"1": "전극 크램프 부분에는 작업 중 먼지가 많아도 그냥 두고 접속 부분의 접촉 저항만 크게 하면 된다.", "2": "용접기의 리드 단자와 케이블의 접속은 절연물로 보호한 다.", "3": "용접작업이 끝났을 경우 전원 스위치를 내린다.", "4": "홀더나 용접봉은 맨손으로 취급하지 않는다."}, "answers": [1]}, {"id": 2264, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "공구를 취급할 때 지켜야 될 사항에 해당되지 않는 것은?", "choices": {"1": "공구는 떨어지기 쉬운 곳에는 놓지 않는다.", "2": "공구는 손으로 넘겨주거나 때에 따라서 던져서 주어도 무 방하다.", "3": "공구는 항상 일정한 장소에 놓고 사용한다.", "4": "불량공구는 함부로 수리하지 않는다."}, "answers": [2]}, {"id": 2265, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "안전장치의 취급에 관한 사항 중 틀린 것은?", "choices": {"1": "안전장치는 반드시 작업 전에 점검한다.", "2": "안전장치는 구조상의 결함유무를 항상 점검한다.", "3": "안전장치가 불량할 때에는 즉시 수정한 다음 작업한다.", "4": "안전장치는 작업 형편상 부득이한 경우에는 일시 제거해"}, "answers": [4]}, {"id": 2266, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "안전사고 발생 시 위험도에 영향을 주는 것과 관계없는 것 은?", "choices": {"1": "통전전류의 크기", "2": "통전시간과 전격의 위상", "3": "사용기기의 크기와 모양", "4": "전원(직류 또는 교류)의 종류"}, "answers": [3]}, {"id": 2267, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "도수율(빈도율)이 20인 사업장의 연천인율은 얼마인가?", "choices": {"1": "24", "2": "48", "3": "72", "4": "96"}, "answers": [2]}, {"id": 2268, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "전기 화재의 원인으로 거리가 먼 것은?", "choices": {"1": "누전", "2": "합선", "3": "접지", "4": "과전류"}, "answers": [3]}, {"id": 2269, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "냉동기운전 전 점검사항으로 잘못된 것은?", "choices": {"1": "냉매량 확인", "2": "압축기 유면 점검", "3": "전자밸브 작동 확인", "4": "모든 밸브의 닫힘을 확인"}, "answers": [4]}, {"id": 2270, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "안전 보호구 사용 시 주의할 점으로 잘못 된 것은?", "choices": {"1": "규정된 장갑, 앞치마, 발 덮개를 사용한다.", "2": "보호구나 장갑 등은 사용하기 전에 결함이 있는지 확인 한다.", "3": "독극물을 취급하는 작업 시 입었던 보호구는 다음 작업 시에도 계속 입고 작업한다.", "4": "보안경은 차광도에 맞게 사용하고 작업에 임한다."}, "answers": [3]}, {"id": 2271, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "재해를 일으키는 원인 중 물적 원인(불안전한 상태)이라 볼 수 없는 것은?", "choices": {"1": "불충분한 경보시스템", "2": "작업장소의 조명 및 환기불량", "3": "안전수칙 및 지시의 불이행", "4": "결함이 있는 기계나 기구의 배치"}, "answers": [3]}, {"id": 2272, "date": "20121020", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "안전관리의 주된 목적을 바르게 설명한 것은?", "choices": {"1": "사고 후 처리", "2": "사상자의 치료", "3": "생산가의 절감", "4": "사고의 미연방지"}, "answers": [4]}, {"id": 2273, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "강관의 명칭과 KS규격기호가 잘못된 것은?", "choices": {"1": "배관용 합금강관 : SPA", "2": "고압 배관용 탄소강관 : SPW", "3": "고온 배관용 탄소강관 : SPHT", "4": "압력 배관용 탄소강관 : SPPS"}, "answers": [2]}, {"id": 2274, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "작동전에는 열려있고, 조작할 때 닫히는 접점은 무엇이라고 하는가?", "choices": {"1": "브레이크 접점", "2": "메이크 접점", "3": "보조 접점", "4": "b 접점"}, "answers": [2]}, {"id": 2275, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "어떤 증발기의 열통과율이 500kcal/m2h℃이고, 대수평균 온 도차가 7.5℃, 냉각능력이 15 RT일 때, 이 증발기의 전열면 적은 약 얼마인가?", "choices": {"1": "13.3m2", "2": "16.6m2", "3": "18.2m2", "4": "24.4m2"}, "answers": [1]}, {"id": 2276, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "단수 릴레이의 종류에 속하지 않는 것은?", "choices": {"1": "단압식 릴레이", "2": "차압식 릴레이", "3": "수류식 릴레이", "4": "비례식 릴레이"}, "answers": [4]}, {"id": 2277, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "열전도가 좋아 급유관이나 냉각, 가열관으로 사용되나 고온 에서 강도가 떨어지는 관은?", "choices": {"1": "강관", "2": "플라스틱관", "3": "주철관", "4": "동관"}, "answers": [4]}, {"id": 2278, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "냉동 장치에서 가스 퍼져(purger)를 설치할 경우, 가스의 인 입선은 어디에 설치해야 하는가?", "choices": {"1": "응축기와 수액기의 균압관에 한다.", "2": "수액기와 팽창 밸브 사이에 한다.", "3": "압축기의 토출관으로부터 응축기의 3/4되는 곳에 한다.", "4": "응축기와 증발기 사이에 한다."}, "answers": [1]}, {"id": 2279, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "한쪽에는 구동원으로 바이메틸과 과열기가 조립된 바이메탈 부분과, 다른 한쪽은 니톨밸브가 조립되어 있는 밸브 본체 부분으로 구성되어 있는 팽창밸브로 맞는 것은?", "choices": {"1": "온도식 자동 팽창밸브", "2": "정압식 자동 팽창밸브", "3": "열전식 팽창밸브", "4": "플로토식 팽창밸브"}, "answers": [3]}, {"id": 2280, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "SI단위에서 비체적이 설명으로 맞는 것은?", "choices": {"1": "단위 엔트로피당 체적이다.", "2": "단위 체적당 중량이다.", "3": "단위 체적당 엔탈피이다.", "4": "단위 질량당 체적이다."}, "answers": [4]}, {"id": 2281, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "냉매의 명칭과 표기방법이 잘못된 것은?", "choices": {"1": "아황산가스 : R-764", "2": "물 : R-718", "3": "암모니아 : R-717", "4": "이산화탄소 : R-746"}, "answers": [4]}, {"id": 2282, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "관 용접작업 시 지켜야 할 안전에 대한 사항으로 옳지 않은 것은?", "choices": {"1": "실내나 지하실 등에서는 통기가 잘 되도록 조치한다.", "2": "인화성 물질이나 전기 배선으로부터 충분히 떨어지도록 한다.", "3": "관내에 남아있는 잔류 기름이나 약품 따위를 가스토치로 태운 후 작업한다.", "4": "자신뿐만 아니라 옆 사람의 안전에도 최대한 주의 한다."}, "answers": [3]}, {"id": 2283, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "펌프의 캐비테이션 방지책으로 잘못된 것은?", "choices": {"1": "양흡입 펌프를 사용한다.", "2": "흡인관의 손실을 줄이기 위해 관지름을 굵게, 굽힘을 적 게 한다.", "3": "펌프의 설치 위치를 낮춘다.", "4": "펌프 회전수를 빠르게 한다."}, "answers": [4]}, {"id": 2284, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "브라인 부식방지처리에 관한 설명으로 틀린 것은?", "choices": {"1": "공기와 접촉하면 부식성이 증대하므로 가능한 공기와 접 촉하지 않도록 한다.", "2": "염화칼슘 브라인 1L에는 중크롬산소다 1.6g을 첨가하고 중크롬산소다 100g마다 가성소다 27g씩 첨가한다.", "3": "브라인은 산성을 띠게 되면 부식성이 커지므로 pH7.5-8.2로 유지되도록 한다.", "4": "NaCl 브라인 1L에 대하여 중크롬산소다 0.9g을 첨가하 고 중크롬산소다 100kg마다 가성소다 1.3g씩 첨가한다."}, "answers": [4]}, {"id": 2285, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "0℃의 얼음 3.5kg을 용해 시 필요한 장열은 약 몇 kcal인 가?", "choices": {"1": "245", "2": "280", "3": "326", "4": "630"}, "answers": [2]}, {"id": 2286, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "수냉식 응축기의 응축압력에 관한 설명 중 옳은 것은?", "choices": {"1": "수온이 일정한 경우 유막 물때가 두껍게 부착 하여도 수 량을 증가하면 응축압력에는 영향이 없다.", "2": "응축부하가 크게 증가하면 응축압력 상승에 영향을 준 다.", "3": "냉각수량이 풍부한 경우에는 불응축 가스의 혼입 영향이 없다.", "4": "냉각수량이 일정한 경우에는 수온에 의한 영향은 없다."}, "answers": [2]}, {"id": 2287, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "프레온 응축기에 대하여 맞는 것은?", "choices": {"1": "냉각관내의 유속을 빠르게 하면 할수록 열전달이 잘 되 므로 빠를수록 좋다.", "2": "냉각수가 오염 되어도 응축온도는 상승 하지 않는다.", "3": "냉매 중에 공기가 혼입되면 응축 압력이 상승하고 부식 의 원인이 된다.", "4": "냉각 수량이 부족하면 응축 온도는 상승하고 응축 압력 은 하강한다."}, "answers": [3]}, {"id": 2288, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "흡수식 냉동기의 설명으로 잘못된 것은?", "choices": {"1": "운전 시의 소음 및 진동이 거의 없다.", "2": "증기, 온수 등 배열을 이용할 수 있다.", "3": "압축식에 비해서 설치면적 및 중량이 크다.", "4": "흡수식은 냉매를 기계적으로 압축하는 방식이며 열적(烈 蹟)으로 압축하는 방식은 증기압축식이다."}, "answers": [4]}, {"id": 2289, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "팽창 밸브에서 냉매액이 팽창할 때 냉매의 상태변화에 관한 사항으로 옳은 것은?", "choices": {"1": "압력과 온도는 내려가나 엔탈피는 변하지 않는다.", "2": "압력은 내려가나 온도와 엔탈피는 변하지 않는다.", "3": "온도는 변하지 않으나 압력과 엔탈피가 감소한다.", "4": "엔탈피만 감소하고 압력과 온도는 변하지 않는다."}, "answers": [1]}, {"id": 2290, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "증기분사 냉동법 설명으로 가장 옳은 것은?", "choices": {"1": "융해열을 이용하는 방법", "2": "승화열을 이용하는 방법", "3": "증발열을 이용하는 방법", "4": "펄티어 효과를 이용하는 방법"}, "answers": [3]}, {"id": 2291, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "단열압축, 등온압축, 폴리트로픽압축에 관한 사항 중 틀린 것은?", "choices": {"1": "압축일량은 단열압축이 제일 크다.", "2": "압축일량은 등온압축이 제일 작다.", "3": "실제 냉동기의 압축 방식은 폴리트로픽 압축이다.", "4": "압축가스 온도는 플리트로픽 압축이 제일 높다."}, "answers": [4]}, {"id": 2292, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "금속패킹의 재료로 적당치 않은 것은?", "choices": {"1": "납", "2": "구리", "3": "연강", "4": "탄산마그네슘"}, "answers": [4]}, {"id": 2293, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "단상 유도 전동기 중 기동토크가 가장 큰 것은?", "choices": {"1": "콘덴서기동형", "2": "분상기동형", "3": "반발기동형", "4": "세이딩코일형"}, "answers": [3]}, {"id": 2294, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "가스 용접에서 용제를 사용하는 이유는?", "choices": {"1": "모재의 용융 온도를 낮게 하기 위하여", "2": "용접 중 산화물 등의 유해물을 제거하기 위하여", "3": "침탄이나 질화작용을 돕기 위하여", "4": "용접봉의 용융속도를 느리게 하기 위하여"}, "answers": [2]}, {"id": 2295, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "2단 압축 냉동 사이클에 대한 설명으로 틀린 것은?", "choices": {"1": "2단 압축이랑 증발기에서 증발한 냉매 가스를 저단 압축 기와 고단 압축기로 구성되는 2대의 압축기를 사용하여 압축하는 방식이다.", "2": "NH 냉동장치에서 증발온도가 -35℃정도 이하가 되면 2 3 단 압축을 하는 것이 유리하다.", "3": "압축비가 16 이상이 되는 냉동장치인 경우에만 2단 압축 을 해야 한다.", "4": "최근에는 1대의 압축기가 2대의 압축기 역할을 할 수 있 는 콤파운드 압축기를 사용하기도 한다."}, "answers": [3]}, {"id": 2296, "date": "20121020", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "표준 냉동 사이클에서 토출가스 온도가 제일 높은 냉매는?", "choices": {"1": "R-11", "2": "R-22", "3": "NH", "4": "CH Cl 3 3"}, "answers": [3]}, {"id": 2297, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "다음 중 환기의 목적이 아닌 것은?", "choices": {"1": "연소가스의 도입", "2": "신선한 외기도입", "3": "실내의 사람에 대한 건강과 작업 능률을 유지", "4": "공기환경의 악화로부터 제품과 주변기기의 손상방지"}, "answers": [1]}, {"id": 2298, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "다음 공조방식 중 개별식 공기조화 방식은?", "choices": {"1": "팬코일 유닛방식", "2": "정풍량 단일덕트 방식", "3": "패키지 유닛방식", "4": "유인 유닛방식"}, "answers": [3]}, {"id": 2299, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "전 공기방식에 비해 반송동력이 적고, 유닛 1대로서 조운을 구성하므로 조우닝이 용이하며, 개별제어가 가능한 장점이 있어 사무실, 호텔, 병원 등의 고층 건물에 적합한 공기 조 화 방식은?", "choices": {"1": "단일덕트 방식", "2": "유인 유닛 방식", "3": "이중 덕트 방식", "4": "재열 방식"}, "answers": [2]}, {"id": 2300, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "공기조화설비 중에서 열원장치의 구성 요소가 아닌 것은?", "choices": {"1": "냉각탑", "2": "냉동기", "3": "보일러", "4": "덕트"}, "answers": [4]}, {"id": 2301, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "펌프에 관한 설명 중 부적당한 것은?", "choices": {"1": "양수량은 회전수에 비례한다.", "2": "양정은 회전수의 제곱에 비례한다.", "3": "축동력은 회전수의 3승에 비례한다.", "4": "토출속도는 회전수의 4승에 비례한다."}, "answers": [4]}, {"id": 2302, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "보일러의 열 출력이 150,000kcal/h, 연료소비율이 20kg/h이 며, 연료의 저위 발열량이 10,000kcal/kg이라면 보일러의 효율은 얼마인가?", "choices": {"1": "65%", "2": "70%", "3": "75%", "4": "80%"}, "answers": [3]}, {"id": 2303, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "온수난방에 대한 설명으로 잘못된 것은?", "choices": {"1": "예열부하가 증기난방에 비해 작다.", "2": "한냉지에서는 동결의 위험성이 있다.", "3": "온수온도에 의해 보통온수식과 고온수식으로 구분한다.", "4": "난방부하에 따라 온도조절이 용이하다."}, "answers": [1]}, {"id": 2304, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "주철제 방열기의 종류가 아닌 것은?", "choices": {"1": "2주형", "2": "3주형", "3": "4세주형", "4": "5세주형"}, "answers": [3]}, {"id": 2305, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "공기조화용 취출구 종류 중 1차공기에 의한 2차공기의 유인 성능이 좋고, 확산반경이 크고 도달거리가 짧기 때문에 천 장 취출구로 많이 사용하는 것은?", "choices": {"1": "팬(pan)형", "2": "라이(line)형", "3": "아네모스탯(annemostat)형", "4": "그릴(grille)형"}, "answers": [3]}, {"id": 2306, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "공기조화기 구성 요소가 아닌 것은?", "choices": {"1": "댐퍼", "2": "필터", "3": "펌프", "4": "가습기"}, "answers": [3]}, {"id": 2307, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "결로를 방지하기 위한 방법이 아닌 것은?", "choices": {"1": "벽면의 온도를 올려준다.", "2": "다습한 외기를 도입한다.", "3": "벽면을 단열 시킨다.", "4": "강제로 온풍을 해 준다."}, "answers": [2]}, {"id": 2308, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "클린룸(병원 수술실 등)의 공기조화 시 가장 중요시 해야 할 사항은?", "choices": {"1": "공기의 청정도", "2": "공기 소음", "3": "기류속도", "4": "공기 압력 15m2인"}, "answers": [1]}, {"id": 2309, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "외기온도 -5℃, 실내온도 18℃, 벽면적 벽체를 통 한 손실 열량은 몇 kcal/h인가? (단, 벽체의 열통과율은 1.30kcal/m2h℃이며, 방위계수는 무시한다.)", "choices": {"1": "448.5", "2": "529", "3": "645", "4": "756.5"}, "answers": [1]}, {"id": 2310, "date": "20121020", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "공기조화기기에서 송풍기를 배출압력에 따라 분류할 때 블 로어(blower)의 일반적인 압력범위는?", "choices": {"1": "0.1kgf/cm2 미만", "2": "0.1kgf/cm2 ~ 1kgf/cm2", "3": "1kgf/cm2 ~ 2kgf/cm2", "4": "2kgf/cm2 이상"}, "answers": [2]}, {"id": 2311, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "냉동장치에서 안전상 운전 중에 점검해야 할 중요 사항에 해당되지 않는 것은?", "choices": {"1": "냉매의 각부 압력 및 온도", "2": "윤활유의 압력과 온도", "3": "냉각수 온도", "4": "전동기의 회전방향"}, "answers": [4]}, {"id": 2312, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "가스보일러 점화 시 주의사항 중 맞지 않는 것은?", "choices": {"1": "연소실 내의 용적 4배 이상의 공기로 충분히 환기를 행 할 것", "2": "점화는 3~4회로 착화될 수 있도록 할 것", "3": "착화 실패나 갑작스런 실화 시에는 연료공급을 중단하고 환기 후 그 원인을 조사할 것", "4": "점화버너의 스파크 상태가 정상인가 확인할 것"}, "answers": [2]}, {"id": 2313, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "재해의 직접적 원인이 아닌 것은?", "choices": {"1": "보호구의 잘못 사용", "2": "불안전한 조작", "3": "안전지식 부족", "4": "안전장치의 기능제거"}, "answers": [3]}, {"id": 2314, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "근로자가 보호구를 선택 및 사용하기 위해 알아 두어야 할 사항으로 거리가 먼 것은?", "choices": {"1": "올바른 관리 및 보관방법", "2": "보호구의 가격과 구입방법", "3": "보호구의 종류와 성능", "4": "올바른 사용(착용)방법"}, "answers": [2]}, {"id": 2315, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "전기용접기 사용상의 준수사항으로 적합하지 않은 것은?", "choices": {"1": "용접기 설치장소는 습기나 먼지 등이 많은 곳은 피하고 환기가 잘 되는 곳을 선택한다.", "2": "용접기의 1차측에는 용접기 근처에 규정 값보다 1.5배 큰 퓨즈(fuse)를 붙인 안전 스위치를 설치한다.", "3": "2차측 단자의 한 쪽과 용접기 케이스는 접지(earth)를 확실히 해 둔다.", "4": "용접 케이블 등의 파손된 부분은 즉시 절연 테이프로 감 아야 한다."}, "answers": [2]}, {"id": 2316, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "보안경을 사용하는 이유로 적합하지 않은 것은?", "choices": {"1": "중량물의 낙하 시 얼굴을 보호하기 위해서", "2": "유해약물로부터 눈을 보호하기 위해서", "3": "칩의 비산으로부터 눈을 보호하기 위해서", "4": "유해 광선으로부터 눈을 보호하기 위해서"}, "answers": [1]}, {"id": 2317, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "일반 공구 사용 시 주의사항으로 적합하지 않은 것은?", "choices": {"1": "공구는 사용 전보다 사용 후에 점검한다.", "2": "본래의 용도 이외에는 절대로 사용하지 않는다.", "3": "항상 작업주위 환경에 주의를 기울이면서 작업한다.", "4": "공구는 항상 일정한 장소에 비치하여 놓는다."}, "answers": [1]}, {"id": 2318, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "고압가스 안전관리법에서 규정한 용어를 바르게 설명한 것 은?(관련 규정 개정전 문제입니다. 기존 정답은 1번이면 여 기서는 1번을 누르며 정답 처리 됩니다. 자세한 내용은 해 설을 참고하세요.)", "choices": {"1": "\"저장소\"라 함은 지식경제부령이 정하는 일정량 이상의 고압가스를 용기나 저장탱크로 저장하는 일정한 장소를 말한다.", "2": "\"용기\"라 함은 고압가스를 운반하기 위한 것(부속품을 포함하지 않음)으로서 이동할 수 있는 것을 말한다.", "3": "\"냉동기\"라 함은 고압가스를 사용하여 냉동을 하기 위한 모든 기기를 말한다.", "4": "\"특정설비\"라 함은 저장탱크와 모든 고압가스 관계 설비 를 말한다."}, "answers": [1]}, {"id": 2319, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "공기조화용으로 사용되는 교류 3상 220V의 전동기가 있 다. 전동기의 외함 및 철대에 제3종 접지 공사를 하는 목 적에 해당 되지 않는 것은?", "choices": {"1": "감전 사고의 방지", "2": "성능을 좋게 하기 위해서", "3": "누전 화재의 방지", "4": "기기, 배관 등의 파괴 방지"}, "answers": [2]}, {"id": 2320, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "압축기 토출압력이 정상보다 너무 높게 나타나는 경우 그 원인에 해당하지 않는 것은?", "choices": {"1": "냉각수량이 부족한 경우", "2": "냉매 계통에 공기가 혼합되어 있는 경우", "3": "냉각수 온도가 낮은 경우", "4": "응축기 수 배관에 물때가 낀 경우"}, "answers": [3]}, {"id": 2321, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "보일러에서 폭발구(방폭문)을 설치하는 이유는?", "choices": {"1": "연소의 촉진을 도모하기 위하여", "2": "연료의 절약을 위하여", "3": "연소실의 화염을 검출하기 위하여", "4": "폭발가스의 외부배기를 위하여"}, "answers": [4]}, {"id": 2322, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "전기로 인한 화재발생시의 소화제로서 가장 알맞은 것은?", "choices": {"1": "모래", "2": "포말", "3": "불안전한 조작", "4": "탄산가스"}, "answers": [4]}, {"id": 2323, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "가스용접에서 토치의 취급상 주의사항으로서 적합하지 않 는 것은?", "choices": {"1": "토치나 팁은 작업장 바닥이나 흙 속에 방치하지 않는 다.", "2": "팁을 바꿀 때에는 반드시 가스밸브를 잠그고 한다.", "3": "토치를 망치 등 다른 용도로 사용해서는 안 된다.", "4": "토치에 기름이나 그리스를 주입하여 관리한다."}, "answers": [4]}, {"id": 2324, "date": "20130127", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "재해예방의 4가지 기본원칙에 해당되지 않는 것은?", "choices": {"1": "대책선정의 원칙", "2": "손실우연의 원칙", "3": "예방가능의 원칙", "4": "재해통계의 원칙"}, "answers": [4]}, {"id": 2325, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "압축기에 관한 설명으로 옳은 것은?", "choices": {"1": "토출가스 온도는 압축기의 흡입가스가 클수록 높아진 다.", "2": "프레온12를 사용하는 압축기에는 토출온도가 낮아 워 터자켓(water jacket)을 부착한다.", "3": "톱 클리어런스(top clearance)가 클수록 체적 효율이 커진다.", "4": "토출가스 온도가 상승하여도 체적 효율은 변하지 않는 다."}, "answers": [1]}, {"id": 2326, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "증발식 응축기의 엘리미네이트에 대한 설명으로 맞는 것 은?", "choices": {"1": "물의 증발을 양호하게 한다.", "2": "공기를 흡수하는 장치다.", "3": "물이 과냉각되는 것을 방지한다.", "4": "냉각관에 분사되는 냉각수가 대기 중에 비산되는 것을 막아주는 장치다."}, "answers": [4]}, {"id": 2327, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "다음 설명 중 내용이 맞는 것은?", "choices": {"1": "1[BTU]는 물 1[lb]를 1[℃]높이는데 필요한 열량이다.", "2": "절대압력은 대기압의 상태로 0℃로 기준하여 측정한 압 력이다.", "3": "이상기체를 단열팽창 시켰을 때 온도는 내려간다.", "4": "보일-샬의 법칙이란 기체의 부피는 절대압력에 비례하 고 절대온도에 반비례한다."}, "answers": [3]}, {"id": 2328, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "정현파 교류전류에서 크기를 나타내는 실효치를 바르게 나 타낸 것은? (단, ㏐은 전류의 최대치이다.)", "choices": {"1": "㏐ sinωt", "2": "0.636 ㏐", "3": "√2", "4": "0.707 ㏐"}, "answers": [4]}, {"id": 2329, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "흡수식 냉동장치의 적용대상이 아닌 것은?", "choices": {"1": "백화점 공조용", "2": "산업 공조용", "3": "제빙공장용", "4": "냉난방장치용"}, "answers": [3]}, {"id": 2330, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "탄성이 부족하여 석면, 고무, 금속 등과 조합하여 사용되 며 내열범위는 –260℃ ~ 260℃정도로 기름에 침식되지 않는 패킹은?", "choices": {"1": "고무패킹", "2": "석면조인트 시이트", "3": "합성수지 패킹", "4": "오일시이트 패킹"}, "answers": [3]}, {"id": 2331, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "증발기에 대한 제상방식이 아닌 것은?", "choices": {"1": "전열 제상", "2": "핫 가스 제상", "3": "살수 제상", "4": "피냉제거 제상"}, "answers": [4]}, {"id": 2332, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "2차 냉매의 열전달 방법은?", "choices": {"1": "상태 변화에 의한다.", "2": "온도 변화에 의하지 않는다.", "3": "잠열로 전달한다.", "4": "감열로 전달한다."}, "answers": [4]}, {"id": 2333, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "프레온 냉매 중 냉동능력이 가장 좋은 것은?", "choices": {"1": "R – 113", "2": "R - 11", "3": "R – 12", "4": "R - 22"}, "answers": [4]}, {"id": 2334, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "응축온도 및 증발온도가 냉동기의 성능에 미치는 영향에 관한 사항 중 옳은 것은?", "choices": {"1": "응축농도가 일정하고 증발온도가 낮아지면 압축비가 증 가한다.", "2": "증발온도가 일정하고 응축온도가 높아지면 압축비는 감 소한다.", "3": "응축온도가 일정하고 증발온도가 높아지면 토출가스 온 도는 상승한다.", "4": "응축온도가 일정하고 증발온도가 낮아지면 냉동능력은 증가한다."}, "answers": [1]}, {"id": 2335, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "왕복동 압축기의 용량제어 방법으로 적합하지 않은 것은?", "choices": {"1": "흡입밸브 조정에 의한 방법", "2": "회전수 가감법", "3": "안전스프링의 강도 조정법", "4": "바이패스 방법"}, "answers": [3]}, {"id": 2336, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "냉동 사이클에서 액관 여과기의 규격은 보통 몇 메쉬 (mesh)정도인가?", "choices": {"1": "40 ~ 60", "2": "80 ~ 100", "3": "150 ~ 220", "4": "250 ~ 350"}, "answers": [2]}, {"id": 2337, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "역률에 대한 설명 중 잘못된 것은?", "choices": {"1": "유효전력과 피상전력과의 비이다.", "2": "저항만이 있는 교류회로에서는 1이다.", "3": "유효전류와 전전류의 비이다.", "4": "값이 0인 경우는 없다."}, "answers": [4]}, {"id": 2338, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "압력표시에서 1atm과 값이 다른 것은?", "choices": {"1": "1.01325bar", "2": "1.10325MPa", "3": "760㎜Hg", "4": "1.03227kgf/cm2"}, "answers": [2]}, {"id": 2339, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "터보냉동기의 운전 중에 서징(surging)현상이 발생하였다. 그 원인으로 맞지 않는 것은?", "choices": {"1": "흡입가이드 베인을 너무 조일 때", "2": "가스 유량이 감소할 때", "3": "냉각수온이 너무 낮을 때", "4": "어떤 한계치 이하의 가스유량으로 운전할 때"}, "answers": [3]}, {"id": 2340, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "회전식 압축기의 피스톤 압출량(V)을 구하는 공식은 어느 것인가? (단, D=실린더 내경(m), d=회전 피스톤의 외경 (m), t=실린더의 두께(m), R=회전수(rpm), n=기통수, L= 실린더 길이이다.)", "choices": {"1": "v=60×0.785×(D2-d2)tnR(m3/h)", "2": "v=60×0.786×D2tnR(m3/h)", "3": "v=60×(πD2)/4·LnR(m3/h)", "4": "v=(πDR)/4(m3/h)"}, "answers": [1]}, {"id": 2341, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "어떤 냉동기에서 0℃의 물로 0℃의 얼음 2톤(Ton)을 만드 는데 40kWh의 일이 소요된다면 이 냉동기의 성적계수는 약 얼마인가? (단, 얼음의 융해 잠열은 80kcal/kg이다.)", "choices": {"1": "2.72", "2": "3.04", "3": "4.04", "4": "4.65"}, "answers": [4]}, {"id": 2342, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "어느 제빙공장의 냉동능력은 6RT이다. 응축기 방열량은 얼마인가? (단, 방열계수는 1.3이다.)", "choices": {"1": "10948kcal/h", "2": "11248kcal/h", "3": "15952kcal/h", "4": "25896kcal/h"}, "answers": [4]}, {"id": 2343, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "2원 냉동장치 냉매로 많이 사용되는 R-290은 어느 것인 가?", "choices": {"1": "프로판", "2": "에틸렌", "3": "에탄", "4": "부탄"}, "answers": [1]}, {"id": 2344, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "P-h선도상의 각 번호에 대한 명칭 중 맞는 것은?", "choices": {"1": ": 등비체적선", "2": ": 등엔트로피선", "3": ": 등엔탈피선", "4": ": 등건조도선"}, "answers": [4]}, {"id": 2345, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "분해조립이 필요한 부분에 사용하는 배관연결 부속은?", "choices": {"1": "부싱, 탓이", "2": "플러그, 캡", "3": "소켓, 얽보", "4": "플랜지, 유니온"}, "answers": [4]}, {"id": 2346, "date": "20130127", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "인버터 구동 가변 용량형 공기조화장치나 증발온도가 낮은 냉동장치에서는 냉매유량조절의 특성 향상과 유량제어 범 위의 확대 등이 중요하다. 이러한 목적으로 사용되는 팽창 밸브로 적당한 것은?", "choices": {"1": "온도식 자동 팽창밸브", "2": "정압식 자동 팽창밸브", "3": "열전식 팽창밸브", "4": "전자식 팽창밸브"}, "answers": [4]}, {"id": 2347, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "온수난방방식의 분류로 적당하지 않은 것은?", "choices": {"1": "강제순환식", "2": "복관식", "3": "상향공급식", "4": "진공환수식"}, "answers": [4]}, {"id": 2348, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공조방식 중 패키지 유닛방식의 특징으로 틀린 것은?", "choices": {"1": "공조기로의 외기도입이 용이하다.", "2": "각 층을 독립적으로 운전할 수 있으므로 에너지 절감효 과가 크다.", "3": "실내에 설치하는 경우 급기를 위한 덕트 샤프트가 필요 없다.", "4": "송풍기 정압이 낮으므로 제진효율이 떨어진다."}, "answers": [1]}, {"id": 2349, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "송풍기 선정 시 고려해야 할 사항 중 옳은 것은?", "choices": {"1": "소요 송풍량과 풍량조절 댐퍼 유무", "2": "필요 유효정압과 전동기 모양", "3": "송풍기 크기와 공기 분출 방향", "4": "소요 송풍량과 필요 정압"}, "answers": [4]}, {"id": 2350, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "감습장치에 대한 설명이다. 옳은 것은?", "choices": {"1": "냉각식 감습장치는 감습만을 목적으로 사용하는 경우 경제적이다.", "2": "압축식 감습장치는 감습만을 목적으로 하면 소요동력이 커서 비경제적이다.", "3": "흡착식 감습법은 액체에 의한 감습법보다 효율은 좋으 나 낮은 노점까지 감습이 어려워 주로 큰 용량의 것에 적합하다.", "4": "흡수식 감습장치는 흡착식에 비래 감습효율이 떨어져 소규모 용량에만 적합하다."}, "answers": [2]}, {"id": 2351, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "실내의 취득열량을 구했더니 현열이 28000kcal/h, 잠열이 12000kcal/h였다. 실내를 21℃, 60%(RH)로 유지하기 위 해 취출온도차 10℃로 송풍할 때, 현열비는 얼마인가?", "choices": {"1": "0.7", "2": "1.8", "3": "1.4", "4": "0.4"}, "answers": [1]}, {"id": 2352, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "공조용 급기 덕트에서 취출된 공기가 어느 일정 거리만큼 진행했을 때의 기류 중심선과 취출구 중심과의 거리를 무 엇이라고 하는가?", "choices": {"1": "도달거리", "2": "1차 공기거리", "3": "2차 공기거리", "4": "강하거리"}, "answers": [4]}, {"id": 2353, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 공기의 성질에 대한 설명 중 틀린 것은?", "choices": {"1": "최대한도의 수증기를 포함한 공기를 포화공기라 한다.", "2": "습공기의 온도를 낮추면 물방울이 맺히기 시작하는 온 도를 그 공기의 노점온도라고 한다.", "3": "건공기 1kg에 혼합된 수증기의 질량비를 절대습도라 한다.", "4": "우리 주변에 있는 공기는 대부분의 경우 건공기이다."}, "answers": [4]}, {"id": 2354, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "공조부하 계산 시 잠열과 현열을 동시에 발생시키는 요소 는?", "choices": {"1": "벽체로부터의 취득열량", "2": "송풍기에 의한 취득열량", "3": "극간풍에 의한 취득열량", "4": "유리로부터의 취득열량"}, "answers": [3]}, {"id": 2355, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "다익형 송풍기의 임펠러 직경이 600㎜일 때 송풍기 번호 는 얼마인가?", "choices": {"1": "No2", "2": "No3", "3": "No4", "4": "No6"}, "answers": [3]}, {"id": 2356, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "증기 가열 코일의 설계 시 증기코일의 열수가 적은점을 고 려하여 코일의 전면풍속은 어느 정도가 가장 적당한가?", "choices": {"1": "0.1m/s", "2": "1~2m/s", "3": "3~5m/s", "4": "7~9m/s"}, "answers": [3]}, {"id": 2357, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "난방방식 중 방열체가 필요 없는 것은?", "choices": {"1": "온수난방", "2": "증기난방", "3": "복사난방", "4": "온풍난방"}, "answers": [4]}, {"id": 2358, "date": "20130127", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "중앙식 공조기에서 외기축에 설치되는 기기는?", "choices": {"1": "공기예열기", "2": "엘리미네이터", "3": "가습기", "4": "송풍기"}, "answers": [1]}, {"id": 2359, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "신규 검사에 합격된 냉동용 특정설비의 각인 사항과 그 기호 의 연결이 올바르게 된 것은?", "choices": {"1": "용기의 질량 : TM", "2": "내용적 : TV", "3": "최고 사용 압력 : FT", "4": "내압 시험 압력 : TP"}, "answers": [4]}, {"id": 2360, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "보일러 취급 부주의로 작업자가 화상을 입었을 때 응급처치 방법으로 적당하지 않은 것은?", "choices": {"1": "냉수를 이용하여 화상부의 화기를 빼도록 한다.", "2": "물집이 생겼으면 터뜨리지 말고 그냥 둔다.", "3": "기계유나 변압기유를 바른다.", "4": "상처부위를 깨끗이 소독한 다음 상처를 보호한다."}, "answers": [3]}, {"id": 2361, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "다음 중 보일러의 부식원인과 가장 관계가 적은 것은?", "choices": {"1": "온수에 불순물이 포함될 때", "2": "부적당한 급수처리 시", "3": "더러운 물을 사용 시", "4": "증기 발생량이 적을 때"}, "answers": [4]}, {"id": 2362, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "연삭작업 시의 주의 사항이다. 옳지 않은 것은?", "choices": {"1": "숫돌은 장착하기 전에 균열이 없는가를 확인한다.", "2": "작업 시에는 반드시 보호안경을 착용한다.", "3": "숫돌은 작업개시 전 1분 이상, 숫돌교환 후 3분 이상 시 운전한다.", "4": "소형 숫돌은 측압에 강하므로 측면을 사용하여 연삭한다."}, "answers": [4]}, {"id": 2363, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "안전관리자가 수행하여야 할 직무에 해당되는 내용이 아닌 것은?", "choices": {"1": "사업장 생산 활동을 위한 노무배치 및 관리", "2": "사업장 순회점검·지도 및 조치의 건의", "3": "산업재해 발생의 원인조사", "4": "해당 사업장의 안전교육계획의 수립 및 실시"}, "answers": [1]}, {"id": 2364, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "줄 작업 시 안전수칙에 대한 내용으로 잘못 된 것은?", "choices": {"1": "줄 손잡이가 빠졌을 때에는 조심하여 끼운다.", "2": "줄의 칩은 브러시로 제거한다.", "3": "줄 작업 시 공작물의 높이는 작업자의 어깨높이 이상으로 하는 것이 좋다.", "4": "줄은 경도가 높고 취성이 커서 잘 부러지므로 충격을 주 지 않는다."}, "answers": [3]}, {"id": 2365, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "전기용접 작업 시 주의사항 중 맞지 않는 것은?", "choices": {"1": "눈 및 피부를 노출시키지 말 것", "2": "우천 시 옥외 작업을 하지 말 것", "3": "용접이 끝나고 슬래그 제거작업 시 보안경과 장갑은 벗고 작업할 것", "4": "홀더가 가열되면 자연적으로 열이 제거될 수 있도록 할 것"}, "answers": [3]}, {"id": 2366, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "물을 소화재로 사용하는 가장 큰 이유는?", "choices": {"1": "연소하지 않는다.", "2": "산소를 잘 흡수한다.", "3": "기화잠열이 크다.", "4": "취급하기가 편리하다."}, "answers": [3]}, {"id": 2367, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "고온액체, 산, 알카리 화학약품 등의 취급 작업을 할 때 필 요 없는 개인 보호구는?", "choices": {"1": "모자", "2": "토시", "3": "장갑", "4": "귀마개"}, "answers": [4]}, {"id": 2368, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "산소 용접토치 취급법에 대한 설명 중 잘못된 것은?", "choices": {"1": "용접 팁을 흙바닥에 놓아서는 안 된다.", "2": "작업 목적에 따라서 팁을 선정한다.", "3": "토치는 기름으로 닦아 보관해 두어야 한다.", "4": "점화전에 토치의 이상 유무를 검사한다."}, "answers": [3]}, {"id": 2369, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "진공시험의 목적을 설명한 것으로 옳지 않은 것은?", "choices": {"1": "장치의 누설 여부를 확인", "2": "장치내 이물질이나 수분제거", "3": "냉매를 충전하기 전에 불응축 가스배출", "4": "장치내 냉매의 온도변화 측정"}, "answers": [4]}, {"id": 2370, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "보일러 사고원인 중 취급상의 원인이 아닌 것은?", "choices": {"1": "저수위", "2": "압력초과", "3": "구조불량", "4": "역화"}, "answers": [3]}, {"id": 2371, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "전동공구 작업 시 감전의 위험성을 방지하기 위해 해야 하 는 조치는?", "choices": {"1": "단전", "2": "감지", "3": "단락", "4": "접지"}, "answers": [4]}, {"id": 2372, "date": "20130414", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "방진 마스크가 갖추어야 할 조건으로 적당한 것은?", "choices": {"1": "안면에 밀착성이 좋아야 한다.", "2": "여과효율은 불량해야 한다.", "3": "흡기, 배기 저항이 커야 한다.", "4": "시야는 가능한 한 좁아야 한다."}, "answers": [1]}, {"id": 2373, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "글랜드 패킹의 종류가 아닌 것은?", "choices": {"1": "바운드 패킹", "2": "석면 각형 패킹", "3": "아마존 패킹", "4": "몰드 패킹"}, "answers": [1]}, {"id": 2374, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "공비 혼합 냉매가 아닌 것은?", "choices": {"1": "프레온 500", "2": "프레온 501", "3": "프레온 502", "4": "프레온 152a"}, "answers": [4]}, {"id": 2375, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "압축기 보호장치에 해당 되는 것은?", "choices": {"1": "냉각수 조절 밸브", "2": "유압보호 스위치", "3": "증발압력 조절 밸브", "4": "응축기용 팬 콘트롤"}, "answers": [2]}, {"id": 2376, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "압력계의 지침이 9.80 cmHgv였다면 절대압력은 약 몇 kgf/cm2a인가?", "choices": {"1": "0.9", "2": "1.3", "3": "2.1", "4": "3.5"}, "answers": [1]}, {"id": 2377, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "2단 압축방식을 채용하는 이유로서 맞지 않는 것은?", "choices": {"1": "압축기의 체적효율과 압축효율 증가를 위해", "2": "압축비를 감소시켜서 냉동능력을 감소하기 위해", "3": "압축비를 감소시켜서 압축기의 과열을 방지하기 위해", "4": "냉동기유의 변질과 압축기 수명단축 예방을 위해"}, "answers": [2]}, {"id": 2378, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "100000 kcal의 열로 0℃ 의 얼음 약 몇 kg을 용해시킬 수 있는가?", "choices": {"1": "1000kg", "2": "1050kg", "3": "1150kg", "4": "1250kg"}, "answers": [4]}, {"id": 2379, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "교류 전압계의 일반적인 지시값은 ?", "choices": {"1": "실효값", "2": "최대값", "3": "평균값", "4": "순시값"}, "answers": [1]}, {"id": 2380, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "만액식 냉각기에 있어서 냉매측의 열전달률을 좋게 하기 위 한 방법이 아닌 것은?", "choices": {"1": "냉각관이 액 냉매에 접촉하거나 잠겨 있을 것", "2": "관 간격이 좁을 것", "3": "유막이 존재하지 않을 것", "4": "관면이 매끄러울 것"}, "answers": [4]}, {"id": 2381, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "모리엘(Mollier) 선도에서 등온선과 등압선이 서로 평행한 구 역은?", "choices": {"1": "액체 구역", "2": "습증기 구역", "3": "건증기 구역", "4": "평행인 구역은 없다."}, "answers": [2]}, {"id": 2382, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "압축기의 과열원인이 아닌 것은?", "choices": {"1": "냉매 부족", "2": "밸브 누설", "3": "윤활 불량", "4": "냉각수 과냉"}, "answers": [4]}, {"id": 2383, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "냉동사이클의 변화에서 증발온도가 일정할 때 응축온도가 상승할 경우의 영향으로 맞는 것은?", "choices": {"1": "성적계수 증대", "2": "압축일량 감소", "3": "토출가스 온도 저하", "4": "플래쉬(flash)가스 발생량 증가"}, "answers": [4]}, {"id": 2384, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "관의 결합방식 표시방법에서 결합방식의 종류와 그림기호가 틀린 것은?", "choices": {"1": "일반 :", "2": "플랜지식 :", "3": "용접식 :", "4": "소켓식 :"}, "answers": [4]}, {"id": 2385, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "강관의 전기용접 접합 시의 특징(가스용접에 비해)으로 맞는 것은?", "choices": {"1": "유해 광선의 발생이 적다.", "2": "용접속도가 빠르고 변형이 적다.", "3": "박판용접에 적당하다.", "4": "열량조절이 비교적 자유롭다."}, "answers": [2]}, {"id": 2386, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "물 - LiBr 계 흡수식 냉동기의 순환 과정이 옳은 것은?", "choices": {"1": "발생기 → 응축기 → 흡수기 → 증발기", "2": "발생기 → 응축기 → 증발기 → 흡수기", "3": "흡수기 → 응축기 → 증발기 → 발생기", "4": "흡수기 → 응축기 → 발생기 → 증발기"}, "answers": [2]}, {"id": 2387, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "냉매에 관한 설명 중 올바른 것은?", "choices": {"1": "암모니아 냉매는 증발잠열이 크고 냉동효과가 좋으나 구 리와 그 합금을 부식시킨다.", "2": "일반적으로 특정 냉매용으로 설계된 장치에도 다른 냉매 를 그대로 사용할 수 있다.", "3": "프레온 냉매의 누설 시 리트머스 시험지가 청색으로 변 한다.", "4": "암모니아 냉매의 누설검사는 헤라이드 토오치를 이용하 여 검사한다."}, "answers": [1]}, {"id": 2388, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "다음의 모리엘(Mollier) 선도를 참고로 했을 때 3냉동톤(RT) 의 냉동기 냉매 순환량은 약 얼마인가?", "choices": {"1": "37.0kg/h", "2": "51.3kg/h", "3": "49.4kg/h", "4": "67.7kg/h"}, "answers": [1]}, {"id": 2389, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "온도가 일정할 때 가스압력과 체적은 어떤 관계가 있는가?", "choices": {"1": "체적은 압력에 반비례한다.", "2": "체적은 압력에 비례한다.", "3": "체적은 압력과 무관하다.", "4": "체적은 압력과 제곱 비례한다."}, "answers": [1]}, {"id": 2390, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "저압수액기와 액펌프의 설치 위치로 가장 적당한 것은?", "choices": {"1": "저압수액기 위치를 액펌프보다 약 1.2m 정도 높게 한다.", "2": "응축기 높이와 일정하게 한다.", "3": "액펌프와 저압 수액기 위치를 같게 한다.", "4": "저압 수액기를 액펌프보다 최소한 5m 낮게 한다."}, "answers": [1]}, {"id": 2391, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "자동제어장치의 구성에서 동작신호를 만드는 부분으로 맞는 것은?", "choices": {"1": "조절부", "2": "조작부", "3": "검출부", "4": "제어부"}, "answers": [1]}, {"id": 2392, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "드라이아이스(고체CO )는 어떤 열을 이용하여 냉동효과를 2 얻는가?", "choices": {"1": "승화잠열", "2": "응축잠열", "3": "증발잠열", "4": "융해잠열"}, "answers": [1]}, {"id": 2393, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "브라인의 구비조건으로 틀린 것은?", "choices": {"1": "비열이 클 것", "2": "점성이 클 것", "3": "전열작용이 좋을 것", "4": "응고점이 낮을 것"}, "answers": [2]}, {"id": 2394, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "냉동장치에 관한 설명 중 올바른 것은?", "choices": {"1": "응축기에서 방출하는 열량은 증발기에서 흡수하는 열량 과 같다.", "2": "응축기의 냉각수 출구 온도는 응축온도보다 낮다.", "3": "증발기에서 방출하는 열량은 응축기에서 흡수하는 열량 보다 크다.", "4": "증발기의 냉각수 출구온도는 응축온도보다 높다."}, "answers": [2]}, {"id": 2395, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "냉동기의 냉동능력이 24000kcal/h, 압축일 5kcal/kg, 응축 열량이 35kcal/kg 일 경우 냉매 순환량은 얼마인가?", "choices": {"1": "600kg/h", "2": "800kg/h", "3": "700kg/h", "4": "4000kg/h"}, "answers": [2]}, {"id": 2396, "date": "20130414", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "동관의 분기이음 시 주관에는 지관보다 얼마정도의 큰 구멍 을 뚫고 이음 하는가?", "choices": {"1": "8 ~ 9㎜", "2": "6 ~ 7㎜", "3": "3 ~ 5㎜", "4": "1 ~ 2㎜"}, "answers": [4]}, {"id": 2397, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "밀폐식 수열원 히트 펌프 유닛방식의 설명으로 옳지 않은 것은?", "choices": {"1": "유닛마다 제어기구가 있어 개별운전이 가능하다.", "2": "냉·난방부하를 동시에 발생하는 건물에서 열회수가 용이 하다.", "3": "외기냉방이 가능하다.", "4": "중앙 기계실에 냉동기가 필요하지 않아 설치면적상 유리 하다."}, "answers": [3]}, {"id": 2398, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "송풍기의 축동력 산출시 필요한 값이 아닌 것은?", "choices": {"1": "송풍량", "2": "덕트의 길이", "3": "전압효율", "4": "전압"}, "answers": [2]}, {"id": 2399, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "환기횟수를 시간당 0.6회로 할 경우에 체적이 2000m3인 실 의 환기량은 얼마인가?", "choices": {"1": "800m3/h", "2": "1000m3/h", "3": "1200m3/h", "4": "1440m3/h"}, "answers": [3]}, {"id": 2400, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "설치가 쉽고 설치 면적도 적으며 소규모 난방에 많이 사용 되는 보일러는?", "choices": {"1": "입형 보일러", "2": "노통 보일러", "3": "연관 보일러", "4": "수관 보일러"}, "answers": [1]}, {"id": 2401, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "수조내의 물이 진동자의 진동에 의해 수면에서 작은 물방울 이 발생되어 가습되는 가습기의 종류는?", "choices": {"1": "초음파식", "2": "원심식", "3": "전극식", "4": "증발식"}, "answers": [1]}, {"id": 2402, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "덕트설계 시 고려사항으로 거리가 먼 것은?", "choices": {"1": "송풍량", "2": "덕트방식과 경로", "3": "덕트내 공기의 엔탈피", "4": "취출구 및 흡입구 수량"}, "answers": [3]}, {"id": 2403, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "5℃ 인 350kg/h의 공기를 65℃ 가 될 때까지 가열 하는 경 우 필요한 열량은 몇 kcal/h 인가? (단, 공기의 비열은 0.24 kcal/kg℃ 이다.)", "choices": {"1": "4464", "2": "5040", "3": "6564", "4": "6590"}, "answers": [2]}, {"id": 2404, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "공조방식을 개별식과 중앙식으로 구분하였을 때 중앙식에 해당되는 것은?", "choices": {"1": "패키지 유닛방식", "2": "멀티 유닛형 룸쿨러방식", "3": "팬 코일 유닛방식(덕트병용)", "4": "룸쿨러방식"}, "answers": [3]}, {"id": 2405, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "공기를 냉각하였을 때 증가되는 것은?", "choices": {"1": "습구온도", "2": "상대습도", "3": "건구온도", "4": "엔탈피"}, "answers": [2]}, {"id": 2406, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "온풍난방에 대한 설명으로 옳지 않은 것은?", "choices": {"1": "예열시간이 짧고 간헐 운전이 가능하다.", "2": "실내 온도분포가 균일하여 쾌적성이 좋다.", "3": "방열기나 배관 등의 시설이 필요 없어 설비비가 비교적 싸다.", "4": "송풍기로 인한 소음이 발생 할 수 있다."}, "answers": [2]}, {"id": 2407, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "보건용 공기조화가 적용되는 장소가 아닌 것은?", "choices": {"1": "병원", "2": "극장", "3": "전산실", "4": "호텔"}, "answers": [3]}, {"id": 2408, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "회전식 전열교환기의 특징 설명으로 옳지 않은 것은?", "choices": {"1": "로우터의 상부에 외기공기를 통과하고 하부에 실내공기 가 통과한다.", "2": "배기공기는 오염물질이 포함되지 않으므로 필터를 설치 할 필요가 없다.", "3": "일반적으로 효율은 로우터 회전수가 5rpm 이상에서는 대체로 일정하고 10rpm 전후 회전수가 사용된다.", "4": "로우터를 회전시키면서 실내공기의 배기공기와 외기공기 를 열교환 한다."}, "answers": [2]}, {"id": 2409, "date": "20130414", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "펌프에서 흡입양정이 크거나 회전수가 고속일 경우 흡입관 의 마찰저항 증가에 따른 압력강하로 수중에 다수의 기포가 발생되고 소음 및 진동이 일어나는 현상은?", "choices": {"1": "플라이밍 현상", "2": "캐비테이션 현상", "3": "수격 현상", "4": "포밍 현상"}, "answers": [2]}, {"id": 2410, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "연삭기 숫돌의 파괴 원인에 해당되지 않는 것은?", "choices": {"1": "숫돌의 회전속도가 너무 느릴 때", "2": "숫돌의 측면을 사용하여 작업할 때", "3": "숫돌의 치수가 부적당할 때", "4": "숫돌 자체에 균열이 있을 때"}, "answers": [1]}, {"id": 2411, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "근로자의 안전을 위해 지급되는 보호구를 설명한 것이다. 이 중 작업조건에 맞는 보호구로 올바른 것은?", "choices": {"1": "용접시 불꽃 또는 물체가 날아 흩어질 위험이 있는 작업 : 보안면", "2": "물체가 떨어지거나 날아올 위험 또는 근로자가 감전되거 나 추락할 위험이 있는 작업 : 안전대", "3": "감전의 위험이 있는 작업 : 보안경", "4": "고열에 의한 화상 등의 위험이 있는 작업 : 방한복"}, "answers": [1]}, {"id": 2412, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "방폭 전기설비를 선정할 경우 중요하지 않은 것은?", "choices": {"1": "대상가스의 종류", "2": "방호벽의 종류", "3": "폭발성 가스의 폭발 등급", "4": "발화도"}, "answers": [2]}, {"id": 2413, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "산업안전보건기준에 관한 규칙에서 정한 가스장치실을 설치 하는 경우 설치구조에 대한 내용에 해당 되지 않는 것은?", "choices": {"1": "벽에는 불연성 재료를 사용할 것", "2": "지붕과 천장에는 가벼운 불연성재료를 사용할 것", "3": "가스가 누출된 경우에는 그 가스가 정체되지 않도록 할 것", "4": "방음장치를 설치할 것"}, "answers": [4]}, {"id": 2414, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "산소가 충전되어 있는 용기의 취급상 주의사항으로 틀린 것 은?", "choices": {"1": "용기밸브는 녹이 생겼을 때 잘 열리지 않으므로 그리스 등 기름을 발라둔다.", "2": "용기밸브의 개폐는 천천히 하며, 산소누출여부 검사는 비 눗물을 사용한다.", "3": "용기밸브가 얼어서 녹일 경우에는 약 40℃정도의 따뜻한 물로 녹여야 한다.", "4": "산소용기는 눕혀두거나 굴리는 등 충격을 주지 말아야 한 다."}, "answers": [1]}, {"id": 2415, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "정 작업 시 안전수칙으로 옳지 않은 것은?", "choices": {"1": "작업 시 보호구를 착용한다.", "2": "열처리 한 것은 정 작업을 하지 않는다.", "3": "공구의 사용전 이상 유무를 반드시 확인한다.", "4": "정의 머리 부분에는 기름을 칠해 사용한다."}, "answers": [4]}, {"id": 2416, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "발화온도가 낮아지는 조건을 나열한 것으로 옳은 것은?", "choices": {"1": "발열량이 높을수록", "2": "압력이 낮을수록", "3": "산소농도가 낮을수록", "4": "열전도도가 낮을수록"}, "answers": [1]}, {"id": 2417, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "안전사고 예방을 위한 기술적 대책이 될 수 없는 것은?", "choices": {"1": "안전기준의 설정", "2": "정신교육의 강화", "3": "작업공정의 개선", "4": "환경설비의 개선"}, "answers": [2]}, {"id": 2418, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "사고 발생의 원인 중 정신적 요인에 해당되는 항목으로 맞는 것은?", "choices": {"1": "불안과 초조", "2": "수면부족 및 피로", "3": "이해부족 및 훈련미숙", "4": "안전수칙의 미 제정"}, "answers": [1]}, {"id": 2419, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "안전모를 착용하는 목적과 관계가 없는 것은?", "choices": {"1": "감전의 위험방지", "2": "추락에 위한 위험경감", "3": "물체의 낙하에 의한 위험방지", "4": "분진에 의한 재해방지"}, "answers": [4]}, {"id": 2420, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "정전기의 예방 대책으로 적합하지 않은 것은?", "choices": {"1": "설비 주변에 적외선을 쪼인다.", "2": "적정 습도를 유지해 준다.", "3": "설비의 금속 부분을 접지한다.", "4": "대전 방지제를 사용한다."}, "answers": [1]}, {"id": 2421, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "냉동기의 기동전 유의사항으로 틀린 것은?", "choices": {"1": "토출밸브는 완전히 닫고 가동한다.", "2": "압축기의 유면을 확인한다.", "3": "액관 중에 있는 전자밸브의 작동을 확인한다.", "4": "냉각수 펌프의 작동 유·무를 확인한다."}, "answers": [1]}, {"id": 2422, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "재해 발생 중 사람이 건축물, 비계, 기계, 사다리, 계단 등 에서 떨어지는 것을 무엇이라고 하는가?", "choices": {"1": "도괴", "2": "낙하", "3": "비래", "4": "추락"}, "answers": [4]}, {"id": 2423, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "보일러 압력계의 최고눈금은 보일러의 최고사용압력의 몇 배 이상 지시할 수 있는 것이어야 하는가?", "choices": {"1": "0.5 배", "2": "0.75 배", "3": "1.0 배", "4": "1.5 배"}, "answers": [4]}, {"id": 2424, "date": "20130721", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "고압 전선이 단선된 것을 발견하였을 때 어떠한 조치가 가 장 안전한 것인가?", "choices": {"1": "위험표시를 하고 돌아온다.", "2": "사고사항을 기록하고 다음 장소의 순찰을 계속한다.", "3": "발견 즉시 회사로 돌아와 보고한다.", "4": "통행의 접근을 막는 조치를 한다."}, "answers": [4]}, {"id": 2425, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "프레온 냉매의 일반적인 특성으로 틀린 것은?", "choices": {"1": "누설되어 식품 등과 접촉하면 품질을 떨어뜨린다.", "2": "화학적으로 안정되고 연소되지 않는다.", "3": "전기절연성이 양호하다.", "4": "비열비가 작아 압축기를 공냉식으로 할 수 있다."}, "answers": [1]}, {"id": 2426, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "프레온 냉동장치에서 오일포밍(oil foaming)현상과 관계없는 것은?", "choices": {"1": "오힐해머(oil hammer)의 우려가 있다.", "2": "응축기, 증발기 등에 오일이 유입되어 전열효과를 증가 시킨다.", "3": "크랭크케이스 내에 오일부족현상을 초래한다.", "4": "오일포밍을 방지하기 위해 크랭크케이스 내에 히터를 설 치한다."}, "answers": [2]}, {"id": 2427, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "서로 친화력을 가진 두 물질의 용해 및 유리작용을 이용하 여 압축효과를 얻는 냉동법은 어느 것인가?", "choices": {"1": "증기압축식 냉동법", "2": "흡수식 냉동법", "3": "증기분사식 냉동법", "4": "전자냉동법"}, "answers": [2]}, {"id": 2428, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "회전식 압축기에서 회전식 베인형의 베인은 어떻게 회전하 는가?", "choices": {"1": "무게에 의하여 실린더에 밀착되어 회전한다.", "2": "고압에 의하여 실린더에 밀착되어 회전한다.", "3": "스프링 힘에 의하여 실린더에 밀착되어 회전한다.", "4": "원심력에 의하여 실린더에 밀착되어 회전한다."}, "answers": [4]}, {"id": 2429, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "냉동능력이 40냉동톤인 냉동장치의 수직형 쉘 엔드 튜브 응 축기에 필요한 냉각수량은 약 얼마인가? (단, 응축기 입구 온도는 23℃이며, 응축기 출구 온도는 28℃이다.)", "choices": {"1": "51870(L/h)", "2": "43200(L/h)", "3": "38844(L/h)", "4": "34528(L/h)"}, "answers": [4]}, {"id": 2430, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "동결점이 최저로 되는 용액의 농도를 공융농도라 하고 이때 의 온도를 공융온도라 하는데, 다음 브라인 중에서 공융온 도가 가장 낮은 것은?", "choices": {"1": "염화칼슘", "2": "염화나트륨", "3": "염화마그네슘", "4": "에틸렌글리콜"}, "answers": [1]}, {"id": 2431, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "1대의 압축기를 이용해 저온의 증발 온도를 얻으려 할 경우 여러 문제점이 발생되어 2단 압축 방식을 택한다. 1단 압축 으로 발생되는 문제점으로 틀린 것은?", "choices": {"1": "압축기의 과열", "2": "냉동능력 증가", "3": "체적 효율 감소", "4": "성적계수 저하"}, "answers": [2]}, {"id": 2432, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "할로겐화탄화수소 냉매가 아닌 것은?", "choices": {"1": "R – 114", "2": "R - 115", "3": "R – 134a", "4": "R - 717"}, "answers": [4]}, {"id": 2433, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "다음 냉동 사이클에서 이론적 성적계수가 5.0일 때 압축기 토출가스의 엔탈피는 얼마인가?", "choices": {"1": "17.8 kcal/kg", "2": "138.9 kcal/kg", "3": "19.5 kcal/kg", "4": "155.8 kcal/kg"}, "answers": [4]}, {"id": 2434, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "고속다기통 압축기의 장점으로 틀린 것은?", "choices": {"1": "동적(動的)평형이 양호하여 진동이 적고 운전이 정숙하 다.", "2": "압축비가 증가하여도 체적효율이 감소하지 않는다.", "3": "냉동능력에 비해 압축기가 작아서 설치면적이 작아진다.", "4": "부품의 교환이 간단하고 수리가 용이하다."}, "answers": [2]}, {"id": 2435, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "증발기에 대한 설명 중 틀린 것은?", "choices": {"1": "건식 증발기는 냉매액의 순환량이 많아 액분리가 필요하 다.", "2": "프레온을 사용하는 만액식 증발기에서 증발기내 오일이 체류할 수 있으므로 유회수 장치가 필요하다.", "3": "반 만액식 증발기는 냉매액이 건식보다 많아 전열이 양 호하다.", "4": "건식 증발기는 주로 공기냉각용으로 많이 사용한다."}, "answers": [1]}, {"id": 2436, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "열펌프에 대한 설명 중 옳은 것은?", "choices": {"1": "저온부에서 열을 흡수하여 고온부에서 열을 방출한다.", "2": "성적계수는 냉동기 성적계수보다 압축소요동력 만큼 낮 다.", "3": "제빙용으로 사용이 가능하다.", "4": "성적계수는 증발온도가 높고, 응축온도가 낮을수록 작다."}, "answers": [1]}, {"id": 2437, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "무기질 단열재에 해당되지 않는 것은?", "choices": {"1": "코르크", "2": "유리섬유", "3": "암면", "4": "규조토"}, "answers": [1]}, {"id": 2438, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "냉동장치에 사용하는 냉동기유의 구비조건으로 잘못된 것 은?", "choices": {"1": "적당한 점도를 가지며, 유막형성 능력이 뛰어날 것", "2": "인화점이 충분히 높아 고온에서도 변하지 않을 것", "3": "밀폐형에서 사용하는 것은 전기절연도가 클 것", "4": "냉매와 접촉하여도 화학반응을 하지 않고, 냉매와의 분 리가 어려운 것"}, "answers": [4]}, {"id": 2439, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "냉동장치의 흡입관 시공 시 흡입관의 입상이 매우 길 때에 는 약 몇 m 마다 중간에 트랩을 설치하는가?", "choices": {"1": "5m", "2": "10m", "3": "15m", "4": "20m"}, "answers": [2]}, {"id": 2440, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "압축기 보호장치 중 고압차단 스위치(HPS)의 작동압력은 정 상적인 고압에 몇 kgf/cm2 정도 높게 설정하는가?", "choices": {"1": "1", "2": "4", "3": "10", "4": "25"}, "answers": [2]}, {"id": 2441, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "브라인을 사용할 때 금속의 부식방지법으로 맞지 않는 것 은?", "choices": {"1": "브라인 pH를 7.5~8.2정도로 유지 한다.", "2": "방청제를 첨가 한다.", "3": "산성이 강하면 가성소다로 중화시킨다.", "4": "공기와 접촉시키고, 산소를 용입시킨다."}, "answers": [4]}, {"id": 2442, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "냉동관련 설명에 대한 내용 중에서 잘못된 것은?", "choices": {"1": "1 Btu란 물 1lb를 1˚F 높이는데 필요한 열량이다.", "2": "1 kcal란 물 1kg를 1℃ 높이는데 필요한 열량이다.", "3": "1 Btu는 3.968 kcal에 해당된다.", "4": "기체에서 정압비열은 정적비열보다 크다."}, "answers": [3]}, {"id": 2443, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "100V 교류 전원에 1kW 배연용 송풍기를 접속하였더니 15A 의 전류가 흘렀다. 이 송풍기의 역률은 약 얼마인가?", "choices": {"1": "0.57", "2": "0.67", "3": "0.77", "4": "0.87"}, "answers": [2]}, {"id": 2444, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "핀 튜브에 관한 설명 중 틀린 것은?", "choices": {"1": "관내에 냉각수, 관외부에 프레온 냉매가 흐를 때 관 외 측에 부착한다.", "2": "증발기에 핀 튜브를 사용하는 것은 전열 효과를 크게 하 기 위함이다.", "3": "핀은 열전달이 나쁜 유체 쪽에 부착한다.", "4": "관내에 냉각수, 관외부에 프레온 냉매가 흐를 때 관 내 측에 부착한다."}, "answers": [4]}, {"id": 2445, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "냉동 사이클의 구성 순서가 바른 것은?", "choices": {"1": "증발 → 응축 → 팽창 → 압축", "2": "압축 → 응축 → 증발 → 팽창", "3": "압축 → 응축 → 팽창 → 증발", "4": "팽창 → 압축 → 증발 → 응축"}, "answers": [3]}, {"id": 2446, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "물이 얼음으로 변할 때의 동결잠열은 얼마인가?", "choices": {"1": "79.68 kJ/kg", "2": "632 kJ/kg", "3": "333.62 kJ/kg", "4": "0.5 kJ/kg"}, "answers": [3]}, {"id": 2447, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "압축기의 축봉장치에서 슬립 링형 축봉장치의 종류에 속하 는 것은?", "choices": {"1": "소프트 패킹식", "2": "메탈릭 패킹식", "3": "스터핑 박스식", "4": "금속 벨로우즈식"}, "answers": [4]}, {"id": 2448, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "다음 중 동관작업에 필요하지 않는 공구는?", "choices": {"1": "튜브 벤더", "2": "사이징 툴", "3": "플레어링 툴", "4": "클립"}, "answers": [4]}, {"id": 2449, "date": "20130721", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "냉동기의 정상적인 운전 상태를 파악하기 위하여 운전관리 상 검토해야 할 사항으로 틀린 것은?", "choices": {"1": "윤활유의 압력, 온도 및 청정도", "2": "냉각수 온도 또는 냉각공기 온도", "3": "정지 중의 소음 및 진동", "4": "압축기용 전동기의 전압 및 전류"}, "answers": [3]}, {"id": 2450, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "실내에 있는 사람이 느끼는 더위, 추위의 체감에 영향을 미 치는 수정 유효온도의 주요 요소는?", "choices": {"1": "기온, 습도, 기류, 복사열", "2": "기온, 기류, 불쾌지수, 복사열", "3": "기온, 사람의 체온, 기류, 복사열", "4": "기온, 주위의 벽면온도, 기류, 복사열"}, "answers": [1]}, {"id": 2451, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "실내 냉방시 현열부하가 8000kcal/h인 실내를 26℃로 냉방 하는 경우 20℃의 냉풍으로 송풍하면 필요한 송풍량은 약 몇 m3/h 인가? (단, 공기의 비열은 0.24kcal/kg℃이며, 비중 량은 1.2kg/m3이다.)", "choices": {"1": "2893", "2": "4630", "3": "5787", "4": "9260"}, "answers": [2]}, {"id": 2452, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "유체의 역류방지용으로 가장 적당한 밸브는?", "choices": {"1": "게이트 밸브(gate valve)", "2": "글로브 밸브(globe valve)", "3": "앵글 밸브(angle valve)", "4": "체크 밸브(check valve)"}, "answers": [4]}, {"id": 2453, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "냉방부하를 줄이기 위한 방법으로 적당하지 않은 것은?", "choices": {"1": "외벽 부분의 단열화", "2": "유리창 면적의 증대", "3": "틈새바람의 차단", "4": "조명기구 설치축소"}, "answers": [2]}, {"id": 2454, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "덕트 시공에 대한 내용 중 잘못된 것은?", "choices": {"1": "덕트의 단면적비가 75% 이하의 축소부분은 압력손실을 적게하기 위해 30˚ 이하(고속덕트 에서는 15˚이하)로 한 다.", "2": "덕트의 단면변화 시 정해진 각도를 넘을 경우에는 가이 드 베인을 설치한다.", "3": "덕트의 단면적비가 75% 이하의 확대부분은 압력손실을 적게하기 위해 15˚ 이하(고속덕트 에서는 8˚이하)로 한 다.", "4": "덕트의 경로는 될 수 있는 한 최장거리로 한다."}, "answers": [4]}, {"id": 2455, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "공기조화기의 열원장치에 사용되는 온수보일러의 개방형 팽 창탱크에 설치되지 않는 부속설비는?", "choices": {"1": "통기관", "2": "수위계", "3": "팽창관", "4": "배수관"}, "answers": [2]}, {"id": 2456, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "환기방식 중 환기의 효과가 가장 낮은 환기법은?", "choices": {"1": "제1종 환기", "2": "제2종 환기", "3": "제3종 환기", "4": "제4종 환기"}, "answers": [4]}, {"id": 2457, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "건구온도 20℃, 절대습도 0.008kg/kg(DA)인 공기의 비엔탈 피는 약 얼마인가? (단, 공기의 정압비열(Cp)은 0.24kcal/k g℃, 수증기의 정압비열(Cp)은 0.441kcal/kg℃이다.)", "choices": {"1": "7 kcal/kg(DA)", "2": "8.3 kcal/kg(DA)", "3": "9.6 kcal/kg(DA)", "4": "11 kcal/kg(DA)"}, "answers": [3]}, {"id": 2458, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "개별공조방식의 특징으로 틀린 것은?", "choices": {"1": "개별제어가 가능하다.", "2": "실내유닛이 분리되어 있지 않는 경우는 소음과 진동이 크다.", "3": "취급이 용이하며, 국소운전이 가능하다.", "4": "외기냉방이 용이하다."}, "answers": [4]}, {"id": 2459, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "보일러의 종류에 따른 전열면적당 증발량으로 틀린 것은?", "choices": {"1": "노통보일러 : 45~65(kgf/m2·h) 정도", "2": "연관보일러 : 30~65(kgf/m2·h) 정도 15~20(kgf/m2·h)", "3": "입형보일러 : 정도 30~60(kgf/m2·h)", "4": "노통연관보일러 : 정도"}, "answers": [1]}, {"id": 2460, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "팬형가습기(증발식)에 대한 설명으로 틀린 것은?", "choices": {"1": "팬속의 물을 강제적으로 증발시켜 가습한다.", "2": "가습장치 중 효율이 가장 우수하며, 가습량을 자유로이 변화시킬 수 있다.", "3": "가습의 응답속도가 느리다.", "4": "패키지형의 소형 공조기에 많이 사용한다."}, "answers": [2]}, {"id": 2461, "date": "20130721", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "공기 가열코일의 종류에 해당되지 않는 것은?", "choices": {"1": "전열 코일", "2": "습 코일", "3": "증기 코일", "4": "온수 코일"}, "answers": [2]}, {"id": 2462, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "산업재해 원인분류 중 직접원인에 해당되지 않는 것은?", "choices": {"1": "불안전한 행동", "2": "안전보호장치 결함", "3": "작업자의 사기의욕 저하", "4": "불안전한 환경"}, "answers": [3]}, {"id": 2463, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "전기화재의 소화에 사용하기에 부적당한 것은?", "choices": {"1": "분말 소화기", "2": "포말 소화기", "3": "CO 소화기", "4": "할로겐 소화기 2"}, "answers": [2]}, {"id": 2464, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "전기설비의 방폭성능 기준 중 용기 내부에 보호구조를 압입 하여 내부압력을 유지함으로써 가연성 가스가 용기 내부로 유입되지 아니하도록 한 구조를 말하는 것은?", "choices": {"1": "내압방폭구조", "2": "유입방폭구조", "3": "압력방폭구조", "4": "안전증방폭구조"}, "answers": [3]}, {"id": 2465, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "산업현장에서 위험이 잠재한 곳이나 현존하는 곳에 안전표지 를 부착하는 목적으로 적당한 것은?", "choices": {"1": "작업자의 생산능률을 저하시키기 위함", "2": "예상되는 재해를 방지하기 위함", "3": "작업장의 환경미화를 위함", "4": "작업자의 피로를 경감시키기 위함"}, "answers": [2]}, {"id": 2466, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "산업재해의 발생 원인별 순서로 맞는 것은?", "choices": {"1": "불안전한 상태 >불안전한 행동 >불가항력", "2": "불안전한 행동 >불가항력 >불안전한 상태", "3": "불안전한 상태 >불가항력 >불안전한 행동", "4": "불안전한 행동 >불안전한 상태 >불가항력"}, "answers": [4]}, {"id": 2467, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "전기의 접지 목적에 해당되지 않는 것은?", "choices": {"1": "화재 방지", "2": "설비 증설 방지", "3": "감전 방지", "4": "기기손상 방지"}, "answers": [2]}, {"id": 2468, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "냉동제조의 시설 및 기술기준으로 적당하지 못한 것은?", "choices": {"1": "냉매설비에는 긴급 상태가 발생하는 것을 방지하기 위하 여 자동제어 장치를 설치할 것", "2": "압축기 최종단에 설치한 안전장치는 3년에 1회 이상 압력 시험을 할 것", "3": "제조설비는 진동, 충격, 부식 등으로 냉매 가스가 누설되 지 않을 것", "4": "가연성 가스의 냉동설비 부근에는 작업에 필요한 양 이상 의 연소하기 쉬운 물질을 두지 않을 것"}, "answers": [2]}, {"id": 2469, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "산업안전보건기준에 관한 규칙에 의거 사다리식 통로 등을 설치하는 경우에 대한 내용으로 잘못된 것은?", "choices": {"1": "견고한 구조로 할 것", "2": "발판과 벽과의 사이는 15㎝ 이상의 간격을 유지할 것", "3": "폭은 55㎝ 이상으로 할 것", "4": "발판의 간격은 일정하게 할 것"}, "answers": [3]}, {"id": 2470, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "드라이버 작업 시 유의사항으로 올바른 것은?", "choices": {"1": "드라이버를 정이나 지렛대 대용으로 사용한다.", "2": "작은 공작물은 바이스에 물리지 말고 손으로 잡고 사용 한다.", "3": "드라이버의 날끝이 홈의 폭과 길이가 같은 것을 사용한 다.", "4": "전기작업 시 금속부분이 자루 밖으로 나와 있어 전기가 잘 통하는 드라이버를 사용한다."}, "answers": [3]}, {"id": 2471, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "안전모가 내전압성을 가졌다는 말은 최대 몇 볼트의 전압에 견디는 것을 말하는가?", "choices": {"1": "600V", "2": "720V", "3": "1,000V", "4": "7,000V"}, "answers": [4]}, {"id": 2472, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "수공구에 의한 재해를 방지하기 위한 내용 중 적당하지 않 은 것은?", "choices": {"1": "결함이 없는 공구를 사용할 것", "2": "작업에 꼭 알맞은 공구가 없을 시에는 유사한 것을 대용 할 것", "3": "사용 전에 충분한 사용법을 숙지하고 익히도록 할 것", "4": "공구는 사용 후 일정한 장소에 정비·보관할 것"}, "answers": [2]}, {"id": 2474, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "압축가스의 저장탱크에는 그 저장탱크 내용적의 몇 %를 초 과하여 충전하면 안 되는가?(관련 규정 개정으로 정답이 없 습니다. 여기서는 1번을 누르면 정답 처리 됩니다.)", "choices": {"1": "90%", "2": "80%", "3": "75%", "4": "60%"}, "answers": [1]}, {"id": 2475, "date": "20131012", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "보일러의 사고 원인을 열거하였다. 이 중 취급자의 부주의 로 인한 것은?", "choices": {"1": "구조의 불량", "2": "판 두께의 부족", "3": "보일러수의 부족", "4": "재료의 강도 부족"}, "answers": [3]}, {"id": 2476, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "암모니아 냉동기에서 일반적으로 압축비가 얼마 이상일 때 2단 압축을 하는가?", "choices": {"1": "2", "2": "3", "3": "4", "4": "6"}, "answers": [4]}, {"id": 2477, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "공정점이 -55℃이고 저온용 브라인으로서 일반적으로 제빙, 냉장 및 공업용으로 많이 사용되고 있는 것은?", "choices": {"1": "염화칼슘", "2": "염화나트륨", "3": "염화마그네슘", "4": "프로필렌글리콜"}, "answers": [1]}, {"id": 2478, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "다음 중 자연적인 냉동 방법이 아닌 것은?", "choices": {"1": "증기분사식을 이용하는 방법", "2": "융해열을 이용하는 방법", "3": "증발잠열을 이용하는 방법", "4": "승화열을 이용하는 방법"}, "answers": [1]}, {"id": 2479, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "프레온 냉동장치에서 오일 포밍 현상이 일어나면 실린더 내 로 다량의 오일이 올라가 오일을 압축하여 실린더 헤드부에 서 이상 음이 발생하게 되는 현상은?", "choices": {"1": "에멀죤 현상", "2": "동부착 현상", "3": "오일 포밍 현상", "4": "오일 해머 현상"}, "answers": [4]}, {"id": 2480, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "정상적으로 운전되고 있는 증발기에 있어서, 냉매 상태의 변화에 관한 사항 중 옳은 것은? (단, 증발기는 건식증발기 이다.)", "choices": {"1": "증기의 건조도가 감소한다.", "2": "증기의 건조도가 증대한다.", "3": "포화액이 과냉각액으로 된다.", "4": "과냉각액이 포화액으로 된다."}, "answers": [2]}, {"id": 2481, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "구조에 따라 증발기를 분류하여 그 명칭들과 동시에 그들의 주 용도를 나타내었다. 틀린 것은?", "choices": {"1": "핀 튜브형 : 주로 0℃ 이상의 물 냉각용", "2": "탱크식 : 제빙용 브라인 냉각용", "3": "판냉각형 : 가정용 냉장고의 냉각용", "4": "보데로(Baudelot)식 : 우유, 각종 기름류 등의 냉각용"}, "answers": [1]}, {"id": 2482, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "실린더 내경 20㎝, 피스톤 행정 20㎝, 기통수 2개, 회전수 300rpm 인 압축기의 피스톤 배출량은 약 얼마인가?", "choices": {"1": "182m3/h", "2": "201m3/h", "3": "226m3/h", "4": "263m3/h"}, "answers": [3]}, {"id": 2483, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "저장품을 동결하기 위한 동결부하 계산에 속하지 않는 것 은?", "choices": {"1": "동결 전 부하", "2": "동결 후 부하", "3": "동결 잠열", "4": "환기 부하"}, "answers": [4]}, {"id": 2484, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "관을 절단하는데 사용하는 공구는?", "choices": {"1": "파이프 리머", "2": "파이프 커터", "3": "오스터", "4": "드레서"}, "answers": [2]}, {"id": 2485, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "다음 중 입력신호가 모두 1일 때만 출력신호가 0인 논리게 이트는?", "choices": {"1": "AND 게이트", "2": "OR 게이트", "3": "NOR 게이트", "4": "NAND 게이트"}, "answers": [4]}, {"id": 2486, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "냉동기유의 구비 조건으로 맞지 않는 것은?", "choices": {"1": "냉매와 접하여도 화학적 작용을 하지 않을 것", "2": "왁스 성분이 많을 것", "3": "유성이 좋을 것", "4": "인화점이 높을 것"}, "answers": [2]}, {"id": 2487, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "다음 모리엘 선도에서의 성적계수는 약 얼마인가?", "choices": {"1": "2.4", "2": "4.9", "3": "5.4", "4": "6.3"}, "answers": [2]}, {"id": 2488, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "흡수식냉동기에서 냉매순환과정을 바르게 나타낸 것은?", "choices": {"1": "재생(발생)기 → 응축기 → 냉각(증발)기 → 흡수기", "2": "재생(발생)기 → 냉각(증발)기 → 흡수기 → 응축기", "3": "응축기 → 재생(발생)기 → 냉각(증발)기 → 흡수기", "4": "냉각(증발)기 → 응축기 → 흡수기 → 재생(발생)기"}, "answers": [1]}, {"id": 2489, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "온도 자동팽창 밸브에서 감온통의 부착위치는?", "choices": {"1": "팽창밸브 출구", "2": "증발기 입구", "3": "증발기 출구", "4": "수액기 출구"}, "answers": [3]}, {"id": 2490, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "응축기 중 외기습도가 응축기 능력을 좌우하는 것은?", "choices": {"1": "횡형 쉘엔 튜브식 응축기", "2": "이중관식 응축기", "3": "7통로식 응축기", "4": "증발식 응축기"}, "answers": [4]}, {"id": 2491, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "관 또는 용기 안의 압력을 항상 일정한 수준으로 유지하여 주는 밸브는?", "choices": {"1": "릴리프 밸브", "2": "체크 밸브", "3": "온도조정 밸브", "4": "감압 밸브"}, "answers": [1]}, {"id": 2492, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "시트 모양에 따라 삽입형, 홈꼴형, 랩형 등으로 구분되는 배 관의 이용방법은?", "choices": {"1": "나사 이음", "2": "플레어 이음", "3": "플랜지 이음", "4": "납땜 이음"}, "answers": [3]}, {"id": 2493, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "불응축가스의 침입을 방지하기 위해 액순환식 증발기와 액 펌프 사이에 부착하는 것은?", "choices": {"1": "감압 밸브", "2": "여과기", "3": "역지 밸브", "4": "건조기"}, "answers": [3]}, {"id": 2494, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "어떤 물질의 산성, 알칼리성 여부를 측정하는 단위는?", "choices": {"1": "CHU", "2": "RT", "3": "pH", "4": "B.T.U"}, "answers": [3]}, {"id": 2495, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "0℃의 물 1kg을 0℃의 얼음으로 만드는데 필요한 응고잠열 은 대략 얼마 정도인가?", "choices": {"1": "80 kcal/kg", "2": "540 kcal/kg", "3": "100 kcal/kg", "4": "50 kcal/kg"}, "answers": [1]}, {"id": 2496, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "냉동장치의 온도 관계에 대한 사항 중 올바르게 표현한 것 은? (단, 표준냉동 사이클을 기준으로 할 것)", "choices": {"1": "응축온도는 냉각수 온도보다 낮다.", "2": "응축온도는 압축기 토출가스 온도와 같다.", "3": "팽창밸브 직후의 냉매온도는 증발온도보다 낮다.", "4": "압축기 흡입가스 온도는 증발온도와 같다."}, "answers": [4]}, {"id": 2498, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "옴의 법칙에 대한 설명으로 적절한 것은?", "choices": {"1": "도체에 흐르는 전류(I)는 전압(V)에 비례한다.", "2": "도체에 흐르는 전류(I)는 저항(R)에 비례한다.", "3": "도체에 흐르는 전압(V)는 저항(R)의 값과는 상관없다.", "4": "도체에 흐르는 전류는 I=R/V[A]이다."}, "answers": [1]}, {"id": 2499, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "용적형 압축기에 대한 설명으로 맞지 않는 것은?", "choices": {"1": "압축실내의 체적을 감소시켜 냉매의 압력을 증가시킨다.", "2": "압축기의 성능은 냉동능력, 소비동력, 소음, 진동값 및 수명 등 종합적인 평가가 요구된다.", "3": "압축기의 성능을 측정하는데 유용한 두 가지 방법은 성 능계수와 단위 냉동능력당 소비동력을 측정하는 것이다.", "4": "개방형 압축기의 성능계수는 전동기와 압축기의 운전효 율을 포함하는 반면, 밀폐형 압축기의 성능계수에는 전 동기효율이 포함되지 않는다."}, "answers": [4]}, {"id": 2500, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "터보 냉동기의 구조에서 불응축 가스 퍼어지, 진공작업, 냉 매 재생 등의 기능을 갖추고 있는 장치는?", "choices": {"1": "플로우트 챔버 장치", "2": "추기회수 장치", "3": "엘리미네이터 장치", "4": "전동 장치"}, "answers": [2]}, {"id": 2501, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "고체에서 기체로 상태가 변화할 때 필요로 하는 열을 무엇 이라 하는가?", "choices": {"1": "증발열", "2": "융해열", "3": "기화열", "4": "승화열"}, "answers": [4]}, {"id": 2502, "date": "20131012", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "냉동장치 내에 냉매가 부족할 때 일어나는 현상으로 옳은 것은?", "choices": {"1": "흡입관에 서리가 보다 많이 붙는다.", "2": "토출압력이 높아진다.", "3": "냉동능력이 증가한다.", "4": "흡입압력이 낮아진다."}, "answers": [4]}, {"id": 2503, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "온풍난방의 특징을 바르게 설명한 것은?", "choices": {"1": "예열시간이 짧다.", "2": "조작이 복잡하다.", "3": "설비비가 많이 든다.", "4": "소음이 생기지 않는다."}, "answers": [1]}, {"id": 2504, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "겨울철 창면을 따라서 존재하는 냉기에 의해 외기와 접한 창면에 접해있는 사람은 더욱 추위를 느끼게 되는 현상을 콜드 드래프트라 한다. 이 콜드 드래프트의 원인으로 볼 수 없는 것은?", "choices": {"1": "인체 주위의 온도가 너무 낮을 때", "2": "주위벽면의 온도가 너무 낮을 때", "3": "창문의 틈새가 많을 때", "4": "인체 주위 기류속도가 너무 느릴 때"}, "answers": [4]}, {"id": 2505, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "일반적으로 덕트의 종횡비(aspect ratio)는 얼마를 표준으로 하는가?", "choices": {"1": "2 : 1", "2": "6 : 1", "3": "8 : 1", "4": "10 : 1"}, "answers": [1]}, {"id": 2506, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "복사난방의 특징이 아닌 것은?", "choices": {"1": "외기온도의 급 변화에 따른 온도조절이 곤란하다.", "2": "배관시공이나 수리가 비교적 곤란하고 설비비용이 비싸 다", "3": "공기의 대류가 많아 쾌감도가 나쁘다.", "4": "방열기가 불필요하다."}, "answers": [3]}, {"id": 2507, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기조화 방식의 중앙식 공조방식에서 수-공기방식에 해당 되지 않는 것은?", "choices": {"1": "이중 덕트방식", "2": "팬 코일 유닛방식(덕트병용)", "3": "유인 유닛방식", "4": "복사 냉난방 방식(덕트병용)"}, "answers": [1]}, {"id": 2508, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "다음 난방방식에 대한 설명으로 틀린 것은?", "choices": {"1": "온풍난방은 습도를 가습 또는 감습할 수 있는 장치를 설 치할 수 있다.", "2": "증기난방의 응축수환수관 연결 방식은 습식과 건식이 있 다.", "3": "온수난방의 배관에는 팽창탱크를 설치하여야 하며 밀폐 식과 개방식이 있다.", "4": "복사난방은 천정이 높은 실(室)에는 부적합하다."}, "answers": [4]}, {"id": 2509, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "수조내의 물에 초음파를 가하여 작은 물방울을 발생시켜 가 습을 행하는 초음파 가습장치는 어떤 방식에 해당 하는가?", "choices": {"1": "수분무식", "2": "증기 발생식", "3": "증발식", "4": "에어와셔식"}, "answers": [1]}, {"id": 2510, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "개별식 공기조화방식으로 볼 수 있는 것은?", "choices": {"1": "사무실 내에 패케이지형 공조기를 설치하고, 여기에서 조화된 공기는 패케이지 상부에 있는 취출구로 실내에 송풍한다.", "2": "사무실 내에 유인유닛형 공조기를 설치하고, 외부의 공 기조화기로부터 유인유닛에 공기를 공급한다.", "3": "사무실 내에 팬코일 유닛형 공조기를 설치하고, 외부의 열원기기로부터 팬코일 유닛에 냉·온수를 공급한다.", "4": "사무실 내에는 덕트만 설치하고, 외부의 공기조화기로부 터 덕트 내에 공기를 공급한다."}, "answers": [1]}, {"id": 2511, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "유체의 속도가 20m/s일 때 이 유체의 속도수두는 얼마인 가?", "choices": {"1": "5.1m", "2": "10.2m", "3": "15.5m", "4": "20.4m"}, "answers": [4]}, {"id": 2512, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "어떤 보일러에서 발생되는 실제증발량을 1000 kg/h, 발생 증기의 엔탈피를 614 kcal/kg, 급수의 온도를 20℃라 할 때, 상당증발량은 얼마인가? (단, 증발잠열은 540 kcal/kg으 로 한다.)", "choices": {"1": "847 kg/h", "2": "1,100 kg/h", "3": "1,250 kg/h", "4": "1,450 kg/h"}, "answers": [2]}, {"id": 2513, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "풍량 조절용으로 사용되지 않는 댐퍼는?", "choices": {"1": "방화 댐퍼", "2": "버터플라이 댐퍼", "3": "루버 댐퍼", "4": "스플릿 댐퍼"}, "answers": [1]}, {"id": 2514, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "열이 이동되는 3가지 기본현상(형식)이 아닌 것은?", "choices": {"1": "전도", "2": "관류", "3": "대류", "4": "복사"}, "answers": [2]}, {"id": 2515, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "실내 필요 환기량을 결정하는 조건과 거리가 먼 것은?", "choices": {"1": "실의 종류", "2": "실의 위치", "3": "재실자의 수", "4": "실내에서 발생하는 오염물질 정도"}, "answers": [2]}, {"id": 2516, "date": "20131012", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "송풍기의 특성곡선에 나타나 있지 않는 것은?", "choices": {"1": "효율", "2": "축동력", "3": "전압", "4": "풍속"}, "answers": [4]}, {"id": 2517, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "보일러 점화 직전 운전원이 반드시 제일 먼저 점검해야 할 사항은?", "choices": {"1": "공기온도 측정", "2": "보일러 수위 확인", "3": "연료의 발열량 측정", "4": "연소실의 잔류가스 측정"}, "answers": [2]}, {"id": 2518, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "소화효과의 원리가 아닌 것은?", "choices": {"1": "질식 효과", "2": "제거 효과", "3": "희석 효과", "4": "단열 효과"}, "answers": [4]}, {"id": 2519, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "드릴작업 시 주의사항으로 틀린 것은?", "choices": {"1": "드릴회전 중에는 칩을 입으로 불어서는 안 된다.", "2": "작업에 임할 때는 복장을 단정히 한다.", "3": "가공 중 드릴 끝이 마모되어 이상한 소리가 나면 즉시 바 꾸어 사용한다.", "4": "이송레버에 파이프를 끼워 걸고 재빨리 돌린다."}, "answers": [4]}, {"id": 2520, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "안전관리 관리 감독자의 업무가 아닌 것은?", "choices": {"1": "안전작업에 관한 교육훈련", "2": "작업 전·후 안전점검 실시", "3": "작업의 감독 및 지시", "4": "재해 보고서 작성"}, "answers": [2]}, {"id": 2521, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "물체가 떨어지거나 날아올 위험 또는 근로자가 추락할 위험 이 있는 작업 시에 착용할 보호구로 적당한 것은?", "choices": {"1": "안전모", "2": "안전벨트", "3": "방열복", "4": "보안면"}, "answers": [1]}, {"id": 2522, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "전기 사고 중 감전의 위험 인자에 대한 설명으로 옳지 않은 것은?", "choices": {"1": "전류량이 클수록 위험하다.", "2": "통전시간이 길수록 위험하다.", "3": "심장에 가까운 곳에서 통전되면 위험하다.", "4": "인체에 습기가 없으면 저항이 감소하여 위험하다."}, "answers": [4]}, {"id": 2523, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "산소 용기 취급 시 주의사항으로 옳지 않은 것은?", "choices": {"1": "용기를 운반 시 밸브를 닫고 캡을 씌워서 이동할 것", "2": "용기는 전도, 충돌, 충격을 주지 말 것", "3": "용기는 통풍이 안 되고 직사광선이 드는 곳에 보관할 것", "4": "용기는 기름이 묻은 손으로 취급하지 말 것"}, "answers": [3]}, {"id": 2524, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "용기의 파열사고 원인에 해당되지 않는 것은?", "choices": {"1": "용기의 용접불량", "2": "용기 내부압력의 상승", "3": "용기 내에서 폭발성 혼합가스에 의한 발화", "4": "안전밸브의 작동"}, "answers": [4]}, {"id": 2525, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "냉동설비의 설치공사 후 기밀시험 시 사용되는 가스로 적합 하지 않은 것은?", "choices": {"1": "공기", "2": "산소", "3": "질소", "4": "아르곤"}, "answers": [2]}, {"id": 2526, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "교류 용접기의 규격란에 AW 200 이라고 표시되어 있을 때 200 이 나타내는 값은?", "choices": {"1": "정격 1차 전류값", "2": "정격 2차 전류값", "3": "1차 전류 최대값", "4": "2차 전류 최대값"}, "answers": [2]}, {"id": 2527, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "가스용접 작업 중에 발생되는 재해가 아닌 것은?", "choices": {"1": "전격", "2": "화재", "3": "가스폭발", "4": "가스중독"}, "answers": [1]}, {"id": 2528, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "크레인(crane)의 방호장치에 해당되지 않는 것은?", "choices": {"1": "권과방지장치", "2": "과부하방지장치", "3": "비상정지장치", "4": "과속방지장치"}, "answers": [4]}, {"id": 2529, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "해머작업 시 지켜야 할 사항 중 적절하지 못한 것은?", "choices": {"1": "녹슨 것을 때릴 때 주의하도록 한다.", "2": "해머는 처음부터 힘을 주어 때리도록 한다.", "3": "작업 시에는 타격하려는 곳에 눈을 집중시킨다.", "4": "열처리 된 것은 해머로 때리지 않도록 한다."}, "answers": [2]}, {"id": 2530, "date": "20140126", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "산소가 결핍되어 있는 장소에서 사용되는 마스크는?", "choices": {"1": "송기 마스크", "2": "방진 마스크", "3": "방독 마스크", "4": "전안면 방독 마스크"}, "answers": [1]}, {"id": 2531, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "냉매와 화학 분자식이 옳게 짝지어진 것은?", "choices": {"1": "R113 : CCl 3 F 3", "2": "R114 : CCl 2 F 4", "3": "R500 : CCl 2 F 2 ＋CH 2 CHF 2", "4": "R502 : CHClF 2 ＋C 2 ClF 5"}, "answers": [4]}, {"id": 2532, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "탄산마그네슘 보온재에 대한 설명 중 옳지 않은 것은?", "choices": {"1": "열전도율이 적고 300~320℃정도에서 열분해한다.", "2": "방습 가공한 것은 습기가 많은 옥외 배관에 적합하다.", "3": "250℃ 이하의 파이프, 탱크의 보냉용으로 사용된다.", "4": "유기질 보온재의 일종이다."}, "answers": [4]}, {"id": 2533, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "냉매 R-22의 분자식으로 옳은 것은?", "choices": {"1": "CCl", "2": "CCl F 4 3", "3": "CHCl F", "4": "CHClF 2 2"}, "answers": [4]}, {"id": 2534, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "다음 중 브라인(brine)의 구비조건으로 옳지 않은 것은?", "choices": {"1": "응고점이 낮을 것", "2": "전열이 좋을 것", "3": "열용량이 작을 것", "4": "점성이 작을 것"}, "answers": [3]}, {"id": 2535, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "암모니아 냉매의 성질에서 압력이 상승할 때 성질변화에 대 한 것으로 맞는 것은?", "choices": {"1": "증발잠열은 커지고 증기의 비체적은 작아진다.", "2": "증발잠열은 작아지고 증기의 비체적은 커진다.", "3": "증발잠열은 작아지고 증기의 비체적은 작아진다.", "4": "증발잠열은 커지고 증기의 비체적은 커진다."}, "answers": [3]}, {"id": 2536, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "동력나사 절삭기의 종류가 아닌 것은?", "choices": {"1": "오스터식", "2": "다이 헤드식", "3": "로터리식", "4": "호브(hob)식"}, "answers": [3]}, {"id": 2537, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "저온을 얻기 위해 2단 압축을 했을 때의 장점은?", "choices": {"1": "성적계수가 향상 된다.", "2": "설비비가 적게 된다.", "3": "체적효율이 저하 한다.", "4": "증발압력이 높아진다."}, "answers": [1]}, {"id": 2538, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "지수식 응축기라고도 하며 나선 모양의 관에 냉매를 통과시 키고 이 나선관을 구형 또는 원형의 수조에 담그고 순환시 켜 냉매를 응축시키는 응축기는?", "choices": {"1": "쉘 앤 코일식 응축기", "2": "증발식 응축기", "3": "공랭식 응축기", "4": "대기식 응축기"}, "answers": [1]}, {"id": 2539, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "유분리기의 종류에 해당되지 않는 것은?", "choices": {"1": "배풀형", "2": "어큐물레이터형", "3": "원심분리형", "4": "철망형"}, "answers": [2]}, {"id": 2540, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "기체의 비열에 관한 설명 중 옳지 않은 것은?", "choices": {"1": "비열은 보통 압력에 따라 다르다.", "2": "비열이 큰 물질일수록 가열이나 냉각하기가 어렵다.", "3": "일반적으로 기체의 정적비열은 정압비열 보다 크다.", "4": "비열에 따라 물체를 가열, 냉각하는데 필요한 열량을 계 산할 수 있다."}, "answers": [3]}, {"id": 2541, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "다음 냉매 중 대기압 하에서 냉동력이 가장 큰 냉매는?", "choices": {"1": "R-11", "2": "R-12", "3": "R-21", "4": "R-717"}, "answers": [4]}, {"id": 2542, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "냉동장치 배관 설치 시 주의사항으로 틀린 것은?", "choices": {"1": "냉매의 종류, 온도 등에 따라 배관재료를 선택한다.", "2": "온도변화에 의한 배관의 신축을 고려한다.", "3": "기기 조작, 보수, 점검에 지장이 없도록 한다.", "4": "굴곡부는 가능한 적게 하고 곡률 반경을 작게 한다."}, "answers": [4]}, {"id": 2543, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "1초 동안 76kgf·m의 일을 할 경우 시간당 발생하는 열량은 약 몇 kcal/h 인가?", "choices": {"1": "641kcal/h", "2": "658kcal/h", "3": "673kcal/h", "4": "685kcal/h"}, "answers": [1]}, {"id": 2544, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "증기를 단열 압축할 때 엔트로피의 변화는?", "choices": {"1": "감소한다.", "2": "증가한다.", "3": "일정하다.", "4": "감소하다가 증가한다."}, "answers": [3]}, {"id": 2545, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "냉동장치의 계통도에서 팽창 밸브에 대한 설명으로 옳은 것 은?", "choices": {"1": "압축 증대장치로 압력을 높이고 냉각시킨다.", "2": "액봉이 쉽게 일어나고 있는 곳이다.", "3": "냉동부하에 따른 냉매액의 유량을 조절한다.", "4": "플래시 가스가 발생하지 않는 곳이며, 일명 냉각 장치라 부른다."}, "answers": [3]}, {"id": 2546, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "브롬화 리튬(LiBr) 수용액이 필요한 냉동장치는?", "choices": {"1": "증기 압축식 냉동장치", "2": "흡수식 냉동장치", "3": "증기 분사식 냉동장치", "4": "전자 냉동장치"}, "answers": [2]}, {"id": 2547, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "표준사이클을 유지하고 암모니아의 순환량을 186[kg/h]로 운전했을 때의 소요동력(kW)은 약 얼마인가? (단 ,NH 1kg 3 을 압축하는데 필요한 열량은 모리엘 선도상에서는 56kcal/kg이라 한다.)", "choices": {"1": "12.1", "2": "24.2", "3": "28.6", "4": "36.4"}, "answers": [1]}, {"id": 2548, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "강관의 이음에서 지름이 서로 다른 관을 연결하는데 사용하 는 이음쇠는?", "choices": {"1": "캡(cap)", "2": "유니언(union)", "3": "리듀서(reducer)", "4": "플러그(plug)"}, "answers": [3]}, {"id": 2549, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "압축기의 흡입 및 토출밸브의 구비조건으로 적당하지 않은 것은?", "choices": {"1": "밸브의 작동이 확실하고, 개폐하는데 큰 압력이 필요하 지 않을 것", "2": "밸브의 관성력이 크고, 냉매의 유동에 저항을 많이 주는 구조일 것", "3": "밸브가 닫혔을 때 냉매의 누설이 없을 것", "4": "밸브가 마모와 파손에 강할 것"}, "answers": [2]}, {"id": 2550, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "전자밸브에 대한 설명 중 틀린 것은?", "choices": {"1": "전자코일에 전류가 흐르면 밸브는 닫힌다.", "2": "밸브의 전자코일을 사부로 하고 수직으로 설치한다.", "3": "일반적으로 소용량에는 직동식, 대용량에는 파일롯트 전 자밸브를 사용한다.", "4": "전압과 용량에 맞게 설치한다."}, "answers": [1]}, {"id": 2551, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "온수난방의 배관 시공 시 적당한 구배로 맞는 것은?", "choices": {"1": "1/100 이상", "2": "1/150 이상", "3": "1/200 이상", "4": "1/250 이상"}, "answers": [4]}, {"id": 2552, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "냉동장치에 사용하는 브라인(Brine)의 산성도(pH)로 가장 적 당한 것은?", "choices": {"1": "9.2 ~ 9.5", "2": "7.5 ~ 8.2", "3": "6.5 ~ 7.0", "4": "5.5 ~ 6.0"}, "answers": [2]}, {"id": 2553, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "가용전(fusible plug)에 대한 설명으로 틀린 것은?", "choices": {"1": "불의의 사고(화재 등)시 일정온도에서 녹아 냉동장치의 파손을 방지하는 역할을 한다.", "2": "용융점은 냉동기에서 68~75℃이하로 한다.", "3": "구성 성분은 주석, 구리, 납으로 되어 있다.", "4": "토출가스의 영향을 직접 받지 않는 곳에 설치해야 한다."}, "answers": [3]}, {"id": 2554, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "압축기 용량제어의 목적이 아닌 것은?", "choices": {"1": "경제적 운전을 하기 위하여", "2": "일정한 증발온도를 유지하기 위하여", "3": "경부하 운전을 하기 위하여", "4": "응축압력을 일정하게 유지하기 위하여"}, "answers": [4]}, {"id": 2555, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "전력의 단위로 맞는 것은?", "choices": {"1": "C", "2": "A", "3": "V", "4": "W"}, "answers": [4]}, {"id": 2556, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "증발 온도가 낮을 때 미치는 영향 중 틀린 것은?", "choices": {"1": "냉동능력 감소", "2": "소요동력 증대", "3": "압축기 증대로 인한 실린더 과열", "4": "성적계수 증가"}, "answers": [4]}, {"id": 2557, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "1분간에 25℃의 순수한 물 100L를 3℃로 냉각하기 위하여 필요한 냉동기의 냉동톤은 약 얼마인가?", "choices": {"1": "0.66 RT", "2": "39.76 RT", "3": "37.67 RT", "4": "45.18 RT"}, "answers": [2]}, {"id": 2558, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "다음 P-h 선도는 NH 를 냉매로 하는 냉동 장치의 운전 상 3 태를 냉동 사이클로 표시한 것이다. 이 냉동장치의 부하가 45000 kcal/h일 때 NH 의 냉매 순환량은 약 얼마인가? 3", "choices": {"1": "189.4 kg/h", "2": "602.4 kg/h", "3": "170.5 kg/h", "4": "120.5 kg/h"}, "answers": [3]}, {"id": 2559, "date": "20140126", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "냉동 부속 장치 중 응축기와 팽창 밸브사이의 고압관에 설 치하며 증발기의 부하 변동에 대응하여 냉매 공급을 원활하 게 하는 것은?", "choices": {"1": "유 분리기", "2": "수액기", "3": "액분리기", "4": "중간 냉각기"}, "answers": [2]}, {"id": 2560, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "다음 중 개별제어 방식이 아닌 것은?", "choices": {"1": "유인유닛 방식", "2": "패키지유닛 방식", "3": "단일덕트 정풍량 방식", "4": "단일덕트 변풍량 방식"}, "answers": [3]}, {"id": 2561, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공조방식의 분류에서 2중덕트 방식은 어느 방식에 속하는 가?", "choices": {"1": "물 - 공기 방식", "2": "전수 방식", "3": "전공기 방식", "4": "냉매 방식"}, "answers": [3]}, {"id": 2562, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기가 노점온도보다 낮은 냉각코일을 통과하였을 때의 상 태를 기술한 것 중 틀린 것은?", "choices": {"1": "상대습도 감소", "2": "절대습도 감소", "3": "비체적 감소", "4": "건구온도 저하"}, "answers": [1]}, {"id": 2563, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "덕트 설계 시 주의사항으로 올바르지 않은 것은?", "choices": {"1": "고속 덕트를 이용하여 소음을 줄인다.", "2": "덕트 재료는 가능하면 압력손실이 적은 것을 사용한다.", "3": "덕트 단면은 장방형이 좋으나 그것이 어려울 경우 공기 이동이 원활하고 덕트 재료도 적게 들도록 한다.", "4": "각 덕트가 분기되는 지점에 댐퍼를 설치하여 압력이 평 형을 유지할 수 있도록 한다."}, "answers": [1]}, {"id": 2564, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "난방부하에서 손실열량의 요인으로 볼 수 없는 것은?", "choices": {"1": "조명기구의 발열", "2": "벽 및 천장의 전도열", "3": "문틈의 틈새바람", "4": "환기용 도입외기"}, "answers": [1]}, {"id": 2565, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "공기조화설비의 구성요소 중에서 열원장치에 속하지 않는 것은?", "choices": {"1": "보일러", "2": "냉동기", "3": "공기 여과기", "4": "열펌프"}, "answers": [3]}, {"id": 2566, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "실내 냉방부하 중에서 현열부하가 2500 kcal/h, 잠열부하가 500 kcal/h일 때 현열비는 약 얼마인가?", "choices": {"1": "0.21", "2": "0.83", "3": "1.2", "4": "1.85"}, "answers": [2]}, {"id": 2567, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "송풍기의 풍량을 증가시키기 위해 회전속도를 변화시킬 때 송풍기의 법칙에 대한 설명 중 옳은 것은?", "choices": {"1": "축동력은 회전수의 제곱에 반비례하여 변화한다.", "2": "축동력은 회전수의 3제곱에 비례하여 변화한다.", "3": "압력은 회전수의 3제곱에 비례하여 변화한다.", "4": "압력은 회전수의 제곱에 반비례하여 변화한다."}, "answers": [2]}, {"id": 2568, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "1보일러마력은 약 몇 kcal/h의 증발량에 상당하는가?", "choices": {"1": "7,205 kcal/h", "2": "8,435 kcal/h", "3": "9,600 kcal/h", "4": "10,800 kcal/h"}, "answers": [2]}, {"id": 2569, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "겨울철 창문의 창면을 따라서 존재하는 냉기가 토출기류에 의하여 밀려 내려와서 바닥을 따라 거주구역으로 흘러 들어 와 인체의 과도한 차가움을 느끼는 현상을 무엇이라 하는 가?", "choices": {"1": "쇼크 현상", "2": "콜드 드래프트", "3": "도달거리", "4": "확산 반경"}, "answers": [2]}, {"id": 2570, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "증기배관 설계 시 고려사항으로 잘못된 것은?", "choices": {"1": "증기의 압력은 기기에서 요구되는 온도조건에 따라 결정 하도록 한다.", "2": "배관관경, 부속기기는 부분부하나 예열부하시의 과열부 하도 고려해야 한다.", "3": "배관에는 적당한 구배를 주어 응축수가 고이지 않도록 해야 한다.", "4": "증기배관은 가동 시나 정지 시 온도차이가 없으므로 온 도변화에 따른 열응력을 고려할 필요가 없다."}, "answers": [4]}, {"id": 2571, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "보일러의 부속장치에서 댐퍼의 설치목적으로 틀린 것은?", "choices": {"1": "통풍력을 조절한다.", "2": "연료의 분무를 조절한다.", "3": "주연도와 부연도가 있을 경우 가스흐름을 전환한다.", "4": "배기가스의 흐름을 조절한다."}, "answers": [2]}, {"id": 2572, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "코일의 열수 계산 시 계산항목에 해당되지 않는 것은?", "choices": {"1": "코일의 열관류율", "2": "코일의 정면면적", "3": "대수평균온도차", "4": "코일내를 흐르는 유체의 유속"}, "answers": [4]}, {"id": 2573, "date": "20140126", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "방열기의 EDR이란 무엇을 뜻하는가?", "choices": {"1": "최대방열면적", "2": "표준방열면적", "3": "상당방열면적", "4": "최소방열면적"}, "answers": [3]}, {"id": 2574, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "수공구인 망치(hammer)의 안전 작업수칙으로 올바르지 못 한 것은?", "choices": {"1": "작업 중 해머 상태를 확인할 것", "2": "담금질한 것은 처음부터 힘을 주어 두들길 것", "3": "장갑이나 기름 묻은 손으로 자루를 잡지 않는다.", "4": "해머의 공동 작업 시에는 서로 호흡을 맞출 것"}, "answers": [2]}, {"id": 2575, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "산소의 저장설비 주위 몇 m 이내에는 화기를 취급해서는 안 되는가?", "choices": {"1": "5m", "2": "6m", "3": "7m", "4": "8m"}, "answers": [4]}, {"id": 2576, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "안전사고 발생의 심리적 요인에 해당되는 것은?", "choices": {"1": "감정", "2": "극도의 피로감", "3": "육체적 능력의 초과", "4": "신경계통의 이상"}, "answers": [1]}, {"id": 2577, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "아세틸렌 용접기에서 가스가 새어 나올 경우 적당한 검사방 법은?", "choices": {"1": "촛불로 검사한다.", "2": "기름을 칠해본다.", "3": "성냥불로 검사한다.", "4": "비눗물을 칠해 검사한다."}, "answers": [4]}, {"id": 2578, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "안전사고 예방을 위하여 신는 작업용 안전화의 설명으로 틀 린 것은?", "choices": {"1": "중량물을 취급하는 작업장에서는 앞 발가락 부분이 고무 로 된 신발을 착용한다.", "2": "용접공은 구두창에 쇠붙이가 없는 부도체의 안전화를 신 어야 한다.", "3": "부식성 약품 사용 시에는 고무제품 장화를 착용한다.", "4": "작거나 헐거운 안전화는 신지 말아야 한다."}, "answers": [1]}, {"id": 2579, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "다음 중 C급 화재에 적합한 소화기는?", "choices": {"1": "건조사", "2": "포말 소화기", "3": "물 소화기", "4": "분말 소화기와 CO 2 소화기"}, "answers": [4]}, {"id": 2580, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "보일러 휴지 시 보존방법에 관한 내용 중 틀린 것은?", "choices": {"1": "휴지기간이 6개월 이상인 경우에는 건조보존법을 택한 다.", "2": "휴지기간이 3개월 이상인 경우에는 만수보존법을 택한 다.", "3": "만수보존 시의 Ph값은 4~5정도로 유지하는 것이 좋다.", "4": "건조보존 시에는 보일러를 청소하고 완전히 건조시킨다."}, "answers": [3]}, {"id": 2581, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "연삭기의 받침대와 숫돌차의 중심 높이에 대한 내용으로 적 합한 것은?", "choices": {"1": "서로 같게 한다.", "2": "받침대를 높게 한다.", "3": "받침대를 낮게 한다.", "4": "받침대가 높던 낮던 관계없다."}, "answers": [1]}, {"id": 2582, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "전기기계·기구의 퓨즈 사용 목적으로 가장 적합한 것은?", "choices": {"1": "기동 전류차단", "2": "과전류 차단", "3": "과전압 차단", "4": "누설 전류차단"}, "answers": [2]}, {"id": 2583, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "응축압력이 높을 때의 대책이라 볼 수 없는 것은?", "choices": {"1": "가스퍼저(gas purger)를 점검하고 불응축가스를 배출 시킬 것", "2": "설계 수량을 검토하고 막힌 곳이 없는가를 조사 후 수 리할 것", "3": "냉매를 과충전하여 부하를 감소시킬 것", "4": "냉각면적에 대한 설계계산을 검토하여 냉각면적을 추가 할 것"}, "answers": [3]}, {"id": 2584, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "안전표시를 하는 목적이 아닌 것은?", "choices": {"1": "작업환경을 통제하여 예상되는 재해를 사전에 예방함", "2": "시각적 자극으로 주의력을 키움", "3": "불안전한 행동을 배제하고 재해를 예방함", "4": "사업장의 경계를 구분하기 위해 실시함"}, "answers": [4]}, {"id": 2585, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "상용주파수(60Hz)에서 전류의 흐름을 느낄 수 있는 최소전 류 값으로 옳은 것은?", "choices": {"1": "1mA", "2": "5mA", "3": "10mA", "4": "20mA"}, "answers": [1]}, {"id": 2586, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "동력에 의해 운전되는 컨베이어 등에 근로자의 신체의 일 부가 말려드는 등 근로자에게 위험을 미칠 우려가 있을 때 는 설치해야 할 장치는 무엇인가?", "choices": {"1": "권과 방지 장치", "2": "비상정지장치", "3": "해지장치", "4": "이탈 및 역주행 방지장치"}, "answers": [2]}, {"id": 2587, "date": "20140406", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "보일러에 사용하는 안전밸브의 필요조건이 아닌 것은?", "choices": {"1": "분출압력에 대한 작동이 정확할 것", "2": "안전밸브의 크기는 보일러의 정격용량 이상을 분출할 것", "3": "밸브의 개폐동작이 완만할 것", "4": "분출 전·후에 증기가 새지 않을 것"}, "answers": [3]}, {"id": 2588, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "15℃의 1ton의 물을 0℃의 얼음으로 만드는데 제거해야할 열량은? (단, 물의 비열 4.2kJ/kg·K, 응고잠열 334kJ/kg 이다.)", "choices": {"1": "63000kJ", "2": "271600kJ", "3": "334000kJ", "4": "397000kJ"}, "answers": [4]}, {"id": 2589, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "최대값이 Im인 사인파 교류전류가 있다. 이 전류의 파고율 은?", "choices": {"1": "1.11", "2": "1.414", "3": "1.71", "4": "3.14"}, "answers": [2]}, {"id": 2590, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "냉매에 관한 설명으로 옳은 것은?", "choices": {"1": "비열비가 큰 것이 유리하다.", "2": "응고온도가 낮을수록 유리하다.", "3": "임계온도가 낮을수록 유리하다.", "4": "증발온도에서의 압력은 대기압보다 약간 낮을 것이 유 리하다."}, "answers": [2]}, {"id": 2591, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "동관을 용접 이음하려고 한다. 다음 중 가장 적당한 것은?", "choices": {"1": "가스 용접", "2": "스폿 용접", "3": "테르밋 용접", "4": "프라즈마 용접"}, "answers": [1]}, {"id": 2592, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "다음 중 수소, 염소, 불소, 탄소로 구성된 냉매계열은?", "choices": {"1": "HFC 계", "2": "HCFC 계", "3": "CFC 계", "4": "할론 계"}, "answers": [2]}, {"id": 2593, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "냉동기 오일에 관한 설명으로 옳지 않은 것은?", "choices": {"1": "윤활 방식에는 비말식과 강제급유식이 있다.", "2": "사용 오일은 응고점이 높고 인화점이 낮아야 한다.", "3": "수분의 함유량이 적고 장기간 사용하여도 변질이 적어 야 한다.", "4": "일반적으로 고속다기통 압축기의 경우 윤활유의 온도는 50~60℃ 정도이다."}, "answers": [2]}, {"id": 2594, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "절대 압력과 게이지 압력과의 관계식으로 옳은 것은?", "choices": {"1": "절대압력 = 대기압력 ＋ 게이지 압력", "2": "절대압력 = 대기압력 - 게이지 압력", "3": "절대압력 = 대기압력 × 게이지 압력", "4": "절대압력 = 대기압력 ÷ 게이지 압력"}, "answers": [1]}, {"id": 2595, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "제빙 장치에서 브라인의 온도가 -10℃이고, 결빙소요시간 이 48시간일 때 얼음의 두께는 약 몇 mm인가? (단, 결빙 계수는 0.56 이다.)", "choices": {"1": "253mm", "2": "273mm", "3": "293mm", "4": "313mm"}, "answers": [3]}, {"id": 2596, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "냉동기의 보수계획을 세우기 전에 실행하여야 할 사항으로 옳지 않은 것은?", "choices": {"1": "인사기록철의 완비", "2": "설비 운전기록의 완비", "3": "보수용 부품 명세의 기록 완비", "4": "설비 인·허가에 관한 서류 및 기록 등의 보존"}, "answers": [1]}, {"id": 2597, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "2단 압축장치의 구성 기기에 속하지 않는 것은?", "choices": {"1": "증발기", "2": "팽창 밸브", "3": "고단 압축기", "4": "캐스케이드 응축기"}, "answers": [4]}, {"id": 2598, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "2원 냉동장치에 사용하는 저온측 냉매로서 옳은 것은?", "choices": {"1": "R-717", "2": "R-718", "3": "R-14", "4": "R-22"}, "answers": [3]}, {"id": 2599, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "온도식 자동팽창 밸브에 관한 설명으로 옳은 것은?", "choices": {"1": "냉매의 유량은 증발기 입구의 냉매가스 과열도에 의해 제어된다.", "2": "R-12에 사용하는 팽창밸브를 R-22 냉동기에 그대로 사용해도 된다.", "3": "팽창 밸브가 지나치게 적으면 압축기 흡입가스의 과열 도는 크게 된다.", "4": "증발기가 너무 길어 증발기의 출구에서 압력 강하가 커 지는 경우에는 내부균압형을 사용한다."}, "answers": [3]}, {"id": 2600, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "수증기를 열원으로 하여 냉방에 적용시킬 수 있는 냉동기 는?", "choices": {"1": "원심식 냉동기", "2": "왕복식 냉동기", "3": "흡수식 냉동기", "4": "터보식 냉동기"}, "answers": [3]}, {"id": 2601, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "15A 강관을 45˚로 구부릴 때 곡관부의 길이(mm)는? (단, 굽힘 반지름은 100mm 이다.)", "choices": {"1": "78.5", "2": "90.5", "3": "157", "4": "209"}, "answers": [1]}, {"id": 2602, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "다음 중 냉동장치에서 전자밸브의 사용 목적과 가장 거리 가 먼 것은?", "choices": {"1": "온도 제어", "2": "습도 제어", "3": "냉매, 브라인의 흐름제어", "4": "리키드 백(Liquid back)방지"}, "answers": [2]}, {"id": 2603, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "증발열을 이용한 냉동법이 아닌 것은?", "choices": {"1": "증기분사식 냉동법", "2": "압축 기체 팽창 냉동법", "3": "흡수식 냉동법", "4": "증기 압축식 냉동법"}, "answers": [2]}, {"id": 2604, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "수평배관을 서로 직선 연결할 때 사용되는 이음쇠는?", "choices": {"1": "캡", "2": "티", "3": "유니온", "4": "엘보우"}, "answers": [3]}, {"id": 2605, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "다음 중 입력신호가 0이면 출력이 1이 되고 반대로 입력 이 1이면 출력이 0이 되는 회로는?", "choices": {"1": "NAND회로", "2": "OR회로", "3": "NOR회로", "4": "NOT회로"}, "answers": [4]}, {"id": 2606, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "증발식 응축기 설계 시 1RT당 전열면적은? (단, 응축온도 는 43℃로 한다.)", "choices": {"1": "1.2m2/RT", "2": "3.5m2/RT", "3": "6.5m2/RT", "4": "7.5m2/RT"}, "answers": [1]}, {"id": 2607, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "냉동 효과의 증대 및 플래쉬(flahs) 가스 방지에 적당한 싸 이클은?", "choices": {"1": "건조 압축 싸이클", "2": "과열 압축 싸이클", "3": "습압축 싸이클", "4": "과냉각 싸이클"}, "answers": [4]}, {"id": 2608, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "압축방식에 의한 분류 중 체적 압축식 압축기에 속하지 않 는 것은?", "choices": {"1": "왕복동식 압축기", "2": "회전식 압축기", "3": "스크류식 압축기", "4": "흡수식 압축기"}, "answers": [4]}, {"id": 2609, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "탱크형 증발기에 관한 설명으로 옳지 않은 것은?", "choices": {"1": "만액식에 속한다.", "2": "주로 암모니아용으로 제빙용에 사용된다.", "3": "상부에는 가스헤드, 하부에는 액헤드가 존재한다.", "4": "브라인의 유동속도가 늦어도 능력에는 변화가 없다."}, "answers": [4]}, {"id": 2610, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "4방 밸브를 이용하여 겨울에는 고온부 방출열로 난방을 행 하고 여름에는 저온부로 열을 흡수하여 냉방을 행하는 장 치는?", "choices": {"1": "열펌프", "2": "열전 냉동기", "3": "증기분사 냉동기", "4": "공기사이클 냉동기"}, "answers": [1]}, {"id": 2611, "date": "20140406", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "수액기 취급 시 주의 사항으로 옳은 것은?", "choices": {"1": "직사광선을 받아도 무방하다.", "2": "안전밸브를 설치할 필요가 없다.", "3": "균압관은 지름이 작은 것을 사용한다.", "4": "저장 냉매액을 3/4 이상 채우지 말아야 한다."}, "answers": [4]}, {"id": 2612, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "송풍기의 정압에 대한 내용으로 옳은 것은?", "choices": {"1": "정압 = 동압 × 전압", "2": "정압 = 동압 ÷ 전압", "3": "정압 = 전압 - 동압", "4": "정압 = 동압 ＋ 전압"}, "answers": [3]}, {"id": 2613, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공기조화기용 코일의 배열방식에 따른 분류에 해당되지 않 는 것은?", "choices": {"1": "풀 서킷 코일", "2": "더블 서킷 코일", "3": "슬릿 핀 서킷 코일", "4": "하프 서킷 코일 400m2"}, "answers": [3]}, {"id": 2614, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "공기조화 설비의 구성은 열원장치, 공기조화기, 열 운반장 치 등으로 구분하는데, 이중 공기조화기에 해당되지 않는 것은?", "choices": {"1": "여과기", "2": "제습기", "3": "가열기", "4": "송풍기"}, "answers": [4]}, {"id": 2615, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "온도, 습도, 기류를 1개의 지수로 나타낸 것으로 상대습도 100%, 풍속 0 m/s인 경우의 온도는?", "choices": {"1": "복사온도", "2": "유효온도", "3": "불쾌온도", "4": "효과온도"}, "answers": [2]}, {"id": 2616, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "적당한 위치에 배기구를 설치하고 송풍기에 의하여 외기를 강제적으로 도입하여 배기는 배기구에서 자연적으로 환기 되도록 하는 환기법은?", "choices": {"1": "제1종 환기", "2": "제2종 환기", "3": "제3종 환기", "4": "제4종 환기"}, "answers": [2]}, {"id": 2617, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "독립계통으로 운전이 자유롭고 냉수 배관이나 복잡한 덕트 등이 없기 때문에 소규모 상점이나 사무실 등에서 사용되 는 경제적인 공조 방식은?", "choices": {"1": "중앙식 공조 방식", "2": "복사 냉난방 공조 방식", "3": "유인유닛 공조 방식", "4": "패키지 유닛 공조 방식"}, "answers": [4]}, {"id": 2618, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "터보형 펌프의 종류에 해당되지 않는 것은?", "choices": {"1": "볼류트 펌프", "2": "터빈 펌프", "3": "축류 펌프", "4": "수격 펌프"}, "answers": [4]}, {"id": 2619, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "수-공기 방식인 팬 코일 유닛(fan coil unit)방식의 장점으 로 옳지 않은 것은?", "choices": {"1": "개별제어가 가능하다.", "2": "부하변경에 따른 증설이 비교적 간단하다.", "3": "전공기 방식에 비해 이송동력이 적다.", "4": "부분 부하 시 도입 외기량이 많아 실내공기의 오염이 적다."}, "answers": [4]}, {"id": 2620, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "벌집모양의 로터롤 회전시키면서 윗부분으로 외기를 아래 쪽으로 실내배기를 통과하면서 외기와 배기의 온도 및 습 도를 교환하는 열교환기는?", "choices": {"1": "고정식 전열교환기", "2": "현열교환기", "3": "히트 파이프", "4": "회전식 전열교환기"}, "answers": [4]}, {"id": 2621, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "습공기 선도에서 표시되어 있지 않은 값은?", "choices": {"1": "건구온도", "2": "습구온도", "3": "엔탈피", "4": "엔트로피"}, "answers": [4]}, {"id": 2622, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "냉방부하 계산 시 현열부하에만 속하는 것은?", "choices": {"1": "인체에서의 발생열", "2": "실내 기구에서의 발생열", "3": "송풍기의 동력열", "4": "틈새바람에 의한 열"}, "answers": [3]}, {"id": 2623, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "콜드 드래프트(cold draft)현상의 원인에 해당되지 않는 것 은?", "choices": {"1": "주위 벽면의 온도가 낮을 때", "2": "동절기 창문의 극간풍이 없을 때", "3": "기류의 속도가 클 때", "4": "주위 공기의 습도가 낮을 때"}, "answers": [2]}, {"id": 2624, "date": "20140406", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "다익형 송풍기의 임펠러 지름이 450mm인 경우 이 송풍기 의 번호는 몇 번인가?", "choices": {"1": "NO 2", "2": "NO 3", "3": "NO 4", "4": "NO 5"}, "answers": [2]}, {"id": 2625, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "고압가스 냉동제조 시설에서 압축기의 최종단에 설치한 안전 장치의 작동 점검기준으로 옳은 것은? (단, 액체의 열팽창으 로 인한 배관의 파열방지용 안전밸브는 제외한다.)", "choices": {"1": "3개월에 1회 이상", "2": "6개월에 1회 이상", "3": "1년에 1회 이상", "4": "2년에 1회 이상"}, "answers": [3]}, {"id": 2626, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "산업재해의 직접적인 원인에 해당되지 않는 것은?", "choices": {"1": "안전장치의 기능 상실", "2": "불안전한 자세와 동작", "3": "위험물의 취급 부주의", "4": "기계장치 등의 설계불량"}, "answers": [4]}, {"id": 2627, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "작업조건에 따라 착용하여야 하는 보호구의 연결로 틀린 것 은?", "choices": {"1": "고열에 의한 화상 등의 위험이 있는 작업 - 안전대", "2": "근로자가 추락할 위험이 있는 작업 - 안전모", "3": "물체가 흩날릴 위험이 있는 작업 - 보안경", "4": "감전의 위험이 있는 작업 – 절연용 보호구"}, "answers": [1]}, {"id": 2628, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "피로의 원인 중 외부인자로 볼 수 있는 것은?", "choices": {"1": "경험", "2": "책임감", "3": "생활조건", "4": "신체적 특성"}, "answers": [3]}, {"id": 2629, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "전기용접 작업할 때 안전관리 사항 중 적합하지 않은 것은?", "choices": {"1": "피 용접물은 완전히 접지시킨다.", "2": "우천 시에는 옥외작업을 하지 않는다.", "3": "용접봉은 홀더로부터 빠지지 않도록 정확히 끼운다.", "4": "옥외용접 시에는 헬멧이나 핸드실드를 사용하지 않는다."}, "answers": [4]}, {"id": 2630, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "압축기 운전 중 이상음이 발생하는 원인으로 가장 거리가 먼 것은?", "choices": {"1": "기초 볼트의 이완", "2": "피스톤 하부에 오일이 고임", "3": "토출밸브, 흡입밸브의 파손", "4": "크랭크 샤프트 및 피스톤 핀의 마모"}, "answers": [2]}, {"id": 2631, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "보일러 파열사고의 원인으로 가장 거리가 먼 것은?", "choices": {"1": "역화의 발생", "2": "강도 부족", "3": "취급 불량", "4": "계기류의 고장"}, "answers": [1]}, {"id": 2632, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "작업장에서 계단을 설치할 때 계단의 폭은 최소 얼마이상으 로 하여야 하는가? (단, 급유용·보수용·비상용 계단 및 나선 형 계단이 아닌 경우)", "choices": {"1": "0.5m", "2": "1m", "3": "2m", "4": "5m"}, "answers": [2]}, {"id": 2633, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "가스용접 작업의 안전사항으로 틀린 것은?", "choices": {"1": "기름 묻은 옷은 인화의 위험이 있으므로 입지 않도록 한 다.", "2": "역화 하였을 때에는 산소밸브롤 조금 더 연다.", "3": "역화의 위험을 방지하기 위하여 역화 방지기를 사용하도 록 한다.", "4": "밸브를 열 때는 용기 앞에서 몸을 피하도록 한다."}, "answers": [2]}, {"id": 2634, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "드릴로 뚫어진 구멍의 내벽이나 절단한 관의 내벽을 다듬어 서 구멍의 치수를 정확하게 하고, 구멍 내면을 다듬는 구멍 수정용 공구는?", "choices": {"1": "평줄", "2": "리머", "3": "드릴", "4": "렌치"}, "answers": [2]}, {"id": 2635, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "드릴링 머신의 작업 시 일감의 고정 방법에 관한 설명으로 틀린 것은?", "choices": {"1": "일감이 작을 때 - 바이스로 고정", "2": "일감이 클 때 – 볼트와 고정구(클램프) 사용", "3": "일감이 복잡할 때 – 볼트와 고정구(클램프) 사용", "4": "대량 생산과 정밀도를 요구할 때 – 이동식 바이스 사용"}, "answers": [4]}, {"id": 2636, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "목재 화재 시에는 물을 소화제로 이용하는데, 주된 소화 효 과는?", "choices": {"1": "제거효과", "2": "질식효과", "3": "냉각효과", "4": "억제효과"}, "answers": [3]}, {"id": 2637, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "냉동 장치 내에 공기가 유입되었을 경우 나타나는 현상으로 가장 거리가 먼 것은?", "choices": {"1": "응축 압력이 높아진다.", "2": "압축비가 높게 되어 체적 효율이 증가된다.", "3": "냉매와 증발관과의 열전달을 방해하여 냉동능력이 감소 된다.", "4": "공기침입 시 수분도 혼입되어 프레온 냉동 장치에서 부 식이 일어난다."}, "answers": [2]}, {"id": 2638, "date": "20140720", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "보호구 사용 시 유의사항으로 틀린 것은?", "choices": {"1": "작업에 적절한 보호구를 선정한다.", "2": "작업장에는 필요한 수량의 보호구를 비치한다.", "3": "보호구는 사용하는데 불편이 없도록 관리를 철저히 한 다.", "4": "작업을 할 때 개인에 따라 보호구는 사용 안 해도 된다."}, "answers": [4]}, {"id": 2639, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "강관의 보온 재료로 가장 거리가 먼 것은?", "choices": {"1": "규조토", "2": "유리면", "3": "기포성 수지", "4": "광명단"}, "answers": [4]}, {"id": 2640, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "이론상의 표준냉동사이클에서 냉매가 팽창밸브를 통과할 때 변하는 것은?", "choices": {"1": "엔탈피와 압력", "2": "온도와 엔탈피", "3": "압력과 온도", "4": "엔탈피와 비체적"}, "answers": [3]}, {"id": 2641, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "강관의 나사식 이음쇠 중 벤드의 종류에 해당하지 않는 것 은?", "choices": {"1": "암수 롱 벤드", "2": "45º 롱 벤드", "3": "리턴 벤드", "4": "크로스 벤드"}, "answers": [4]}, {"id": 2642, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "압축기 종류에 따른 정상적인 유압이 아닌 것은?", "choices": {"1": "터보 = 정상저압 ＋ 6㎏/cm2 1.5㎏/cm2", "2": "입형저속 = 정상저압 ＋ 0.5 ∼ 3㎏/cm2", "3": "고속다기통 = 정상저압 ＋ 1.5 ∼ 6㎏/cm2", "4": "고속다기통 = 정상저압 ＋"}, "answers": [4]}, {"id": 2643, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "암모니아 냉동장치에서 실린더 직경 150㎜, 행정이 90㎜, 회전수 1170rpm, 기통수 6기통 일 때, 법정 냉동능력(RT) 은? (단, 냉매상수는 8.4이다.)", "choices": {"1": "약 98.2", "2": "약 79.7", "3": "약 59.2", "4": "약 38.9"}, "answers": [2]}, {"id": 2644, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "동결장치 상부에 냉각코일을 집중적으로 설치하고 공기를 유동시켜 피 냉각물체를 동결시키는 장치는?", "choices": {"1": "송풍 동결장치", "2": "공기 동결장치", "3": "접촉 동결장치", "4": "브라인 동결장치"}, "answers": [1]}, {"id": 2645, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "건포화증기를 압축기에서 압축시킬 경우 토출되는 증기의 상태는?", "choices": {"1": "과열증기", "2": "포화증기", "3": "포화액", "4": "습증기"}, "answers": [1]}, {"id": 2646, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "냉동기용 전동기의 시동 릴레이는 전동기 정격속도의 얼마 에 달할 때까지 시동권선에 전류를 흐르게 하는가?", "choices": {"1": "1/2", "2": "2/3", "3": "1/4", "4": "1/5"}, "answers": [2]}, {"id": 2647, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "열전달율에 대한 설명 중 옳은 것은?", "choices": {"1": "열이 관벽 또는 브라인(Brine) 등의 재질 내에서의 이동 을 나타내며, 단위는 kcal/m·h·℃이다.", "2": "액체면과 기체면 사이의 열의 이동을 나타내며, 단위는 kcal/m·h·℃이다.", "3": "유체와 고체 사이의 열의 이동을 나타내며, 단위는 kcal/m2·h·℃이다.", "4": "유체와 기체 사이의 한정된 열의 이동을 나타내며, 단위 는 kcal/m3·h·℃이다."}, "answers": [3]}, {"id": 2648, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "표준냉동사이클의 증발 과정동안 압력과 온도는 어떻게 변 화 하는가?", "choices": {"1": "압력과 온도가 모두 상승한다.", "2": "압력과 온도가 모두 일정하다.", "3": "압력은 상승하고, 온도는 일정하다.", "4": "압력은 일정하고, 온도는 상승한다."}, "answers": [2]}, {"id": 2649, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "냉동 장치에서 다단 압축을 하는 목적으로 옳은 것은?", "choices": {"1": "압축비 증가와 체적 효율 감소", "2": "압축비와 체적 효율 증가", "3": "압축비와 체적 효율 감소", "4": "압축비 감소와 체적 효율 증가"}, "answers": [4]}, {"id": 2650, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "동력의 단위 중 값이 큰 순서대로 바르게 나열된 것은?", "choices": {"1": "1kW >1PS >1kgf·m/sec >1kcal/h", "2": "1kW >1kcal/h >1PS >1kgf·m/sec", "3": "1PS >1kgf·m/sec >1kcal/h >1kW", "4": "1PS >1kgf·m/sec >1kW >1kcal/h"}, "answers": [1]}, {"id": 2651, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "암모니아 냉동장치에 대한 설명 중 틀린 것은?", "choices": {"1": "윤활유에는 잘 용해되나, 수분과 용해성이 극히 작다.", "2": "연소성, 폭발성, 독성 및 악취가 있다.", "3": "전열 성능이 양호하다.", "4": "프레온 냉동장치에 비해 비열비가 크다."}, "answers": [1]}, {"id": 2652, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "온도식 자동팽창 밸브에서 감온통의 부착위치는?", "choices": {"1": "응축기 출구", "2": "증발기 입구", "3": "증발기 출구", "4": "수액기 출구"}, "answers": [3]}, {"id": 2653, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "냉동장치 운전에 관한 설명으로 옳은 것은?", "choices": {"1": "흡입압력이 저하되면 토출가스 온도가 저하된다.", "2": "냉각수온이 높으면 응축압력이 저하된다.", "3": "냉매가 부족하면 증발압력이 상승한다.", "4": "응축압력이 상승되면 소요동력이 상승한다."}, "answers": [4]}, {"id": 2654, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "다음 보기 중 브라인의 구비 조건으로 적절한 것은?", "choices": {"1": "㉠, ㉡", "2": "㉠, ㉢", "3": "㉡, ㉢", "4": "㉠, ㉣"}, "answers": [1]}, {"id": 2655, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "냉동능력이 5냉동톤(한국냉동톤)이며, 압축기의 소요동력이 5마력(PS)일 때 응축기에서 제거하여야 할 열량(kcal/h)은?", "choices": {"1": "약 18790kcal/h", "2": "약 19760kcal/h", "3": "약 20900kcal/h", "4": "약 21100kcal/h"}, "answers": [2]}, {"id": 2656, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "동일한 증발온도일 경우 간접 팽창식과 비교하여 직접 팽창 식 냉동장치에 대한 설명으로 틀린 것은?", "choices": {"1": "소요동력이 적다.", "2": "냉동톤(RT)당 냉매 순환량이 적다.", "3": "감열에 의해 냉각시키는 방법이다.", "4": "냉매 증발온도가 높다."}, "answers": [3]}, {"id": 2657, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "냉동기의 스크류 압축기(screw compressor)에 대한 특징으 로 틀린 것은?", "choices": {"1": "암·숫나사 2개의 로터나사의 맞물림에 의해 냉매가스를 압축한다.", "2": "왕복동식 압축기와 동일하게 흡입, 압축, 토출의 3행정으 로 이루어진다.", "3": "액격 및 유격이 비교적 크다.", "4": "흡입·토출 밸브가 없다."}, "answers": [3]}, {"id": 2658, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "증발식 응축기에 대한 설명 중 옳은 것은?", "choices": {"1": "냉각수의 사용량이 많아 증발량도 커진다.", "2": "응축능력은 냉각관 표면의 온도와 외기 건구온도차에 비 례한다.", "3": "냉각수량이 부족한 곳에 적합하다.", "4": "냉매의 압력강하가 작다."}, "answers": [3]}, {"id": 2659, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "시간적으로 변화하지 않는 일정한 입력신호를 단속신호로 변환하는 회로로서 경보용 부저 신호에 많이 사용하는 것 은?", "choices": {"1": "선택회로", "2": "플리커회로", "3": "인터로크회로", "4": "자기유지회로"}, "answers": [2]}, {"id": 2660, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "저압 차단 스위치의 작동에 의해 장치가 정지 되었을 때, 행하는 점검사항 중 가장 거리가 먼 것은?", "choices": {"1": "응축기의 냉각수 단수 여부 확인", "2": "압축기의 용량제어 장치의 고장 여부 확인", "3": "저압측 적상 유무 확인", "4": "팽창밸브의 개도 점검"}, "answers": [1]}, {"id": 2661, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "왕복동 압축기와 비교하여 원심 압축기의 장점으로 틀린 것 은?", "choices": {"1": "흡입밸브, 토출밸브 등의 마찰부분이 없으므로 고장이 적다.", "2": "마찰에 의한 손상이 적어서 성능저하가 적다.", "3": "저온장치에는 압축단수를 1단으로 가능하다.", "4": "왕복동 압축기에 비해 구조가 간단하다."}, "answers": [3]}, {"id": 2662, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "냉동장치에서 응축기나 수액기 등 고압부에 이상이 생겨 점 검 및 수리를 위해 고압측 냉매를 저압측으로 회수하는 작 업은?", "choices": {"1": "펌프아웃(pump out)", "2": "펌프다운(pump down)", "3": "바이패스아웃(bypass out)", "4": "바이패스다운(bypass down)"}, "answers": [1]}, {"id": 2663, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "응축 온도가 13℃이고, 증발온도가 –13℃인 이론적 냉동 사 이클에서 냉동기의 성적 계수는?", "choices": {"1": "0.5", "2": "2", "3": "5", "4": "10"}, "answers": [4]}, {"id": 2664, "date": "20140720", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "동관을 구부릴 때 사용되는 동관전용 벤더의 최소곡률 반지 름은 관지름의 약 몇 배인가?", "choices": {"1": "약 1~2배", "2": "약 4~5배", "3": "약 7~8배", "4": "약 10~11배"}, "answers": [2]}, {"id": 2665, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "사무실의 공기조화를 행할 경우, 다음 중 전체 열부하에서 가장 큰 비중을 차지하는 항목은?", "choices": {"1": "바닥에서 침입하는 열과 재실자로부터의 발생열", "2": "문을 열 때 들어오는 열과 문틈으로 들어오는 열", "3": "재실자로부터의 발생 열과 조명기구로부터의 발생열", "4": "벽, 창, 천정 등에서 침입하는 열과 일사에 의해 유리창 을 투과하여 침입하는 열"}, "answers": [4]}, {"id": 2666, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "실내의 오염된 공기를 신선한 공기로 희석 또는 교환하는 것을 무엇이라고 하는가?", "choices": {"1": "환기", "2": "배기", "3": "취기", "4": "송기"}, "answers": [1]}, {"id": 2667, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "보일러 스케일 방지책으로 적절하지 않은 것은?", "choices": {"1": "청정제를 사용한다.", "2": "보일러 판을 미끄럽게 한다.", "3": "급수 중의 불순물을 제거한다.", "4": "수질분석을 통한 급수의 한계 값을 유지한다."}, "answers": [2]}, {"id": 2668, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "냉방부하 계산 시 인체로부터의 취득열량에 대한 설명으로 틀린 것은?", "choices": {"1": "인체 발열부하는 작업 상태와 관계없다.", "2": "땀의 증발, 호흡 등을 잠열이라 할 수 있다.", "3": "인체의 발열량은 재실 인원수와 현열량과 잠열량으로 구 한다.", "4": "인체 표면에서 대류 및 복사에 의해 방사되는 열은 현열 이다."}, "answers": [1]}, {"id": 2669, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "보일러 송기장치의 종류로 가장 거리가 먼 것은?", "choices": {"1": "비수방지관", "2": "주증기밸브", "3": "증기헤더", "4": "화염검출기"}, "answers": [4]}, {"id": 2670, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "건물 내 장소에 따라 부하변동의 상황이 달라질 경우, 구역 구분을 통해 구역마다 공조기를 설치하여 부하처리를 하는 방식은?", "choices": {"1": "단일덕트 재열방식", "2": "단일덕트 변풍량방식", "3": "단일덕트 정풍량방식", "4": "단일덕트 각층유닛방식"}, "answers": [3]}, {"id": 2671, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "취출구의 종류 중 취출 기류의 방향조정이 가능하고, 댐퍼 가 있어 풍량조절이 가능하며, 공기저항이 크고, 공장, 주방 등의 국소 냉방에 사용되는 것은?", "choices": {"1": "다공판형", "2": "베인격자형", "3": "펑커루버형", "4": "아네모스탯형"}, "answers": [3]}, {"id": 2672, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "공기조화용 에어필터의 여과효율을 측정하는 방법으로 가장 거리가 먼 것은?", "choices": {"1": "중량법", "2": "비색법", "3": "계수법", "4": "용적법"}, "answers": [4]}, {"id": 2673, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "열원이 분산된 개별공조방식에 대한 설명으로 틀린 것은?", "choices": {"1": "써모스탯이 내장되어 개별제어가 가능하다.", "2": "외기냉방이 가능하여 중간기에는 에너지 절약형이다.", "3": "유닛에 냉동기를 내장하고 있어 부분운전이 가능하다.", "4": "장래의 부하증가, 증축 등에 대해 쉽게 대응할 수 있다."}, "answers": [2]}, {"id": 2674, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "실내에서 폐기되는 공기 중의 열을 이용하여 외기 공기를 예열하는 열 회수방식은?", "choices": {"1": "열펌프 방식", "2": "팬코일 방식", "3": "열파이프 방식", "4": "런 어라운드 방식"}, "answers": [4]}, {"id": 2675, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "유체의 속도가 15m/s일 때, 이 유체의 속도수두는?", "choices": {"1": "약 5.1m", "2": "약 11.1m", "3": "약 15.5m", "4": "약 20.4m"}, "answers": [2]}, {"id": 2676, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "흡수식 감습장치에 주로 사용하는 흡수제는?", "choices": {"1": "실리카겔", "2": "염화리튬", "3": "아드 소울", "4": "활성 알루미나"}, "answers": [2]}, {"id": 2677, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "습공기의 엔탈피에 대한 설명으로 틀린 것은?", "choices": {"1": "습공기가 가열되면 엔탈피가 증가된다.", "2": "습공기 중에 수증기가 많아지면 엔탈피는 증가한다.", "3": "습공기의 엔탈피는 온도, 압력, 풍속의 함수로 결정된다.", "4": "습공기 중의 건공기 엔탈피와 수증기 엔탈피의 합과 같 다."}, "answers": [3]}, {"id": 2678, "date": "20140720", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "공기조화기의 자동제어 시 제어요소가 바르게 나열된 것은?", "choices": {"1": "온도제어 – 습도제어 - 환기제어", "2": "온도제어 – 습도제어 - 압력제어", "3": "온도제어 – 차압제어 - 환기제어", "4": "온도제어 – 수위제어 - 환기제어"}, "answers": [1]}, {"id": 2679, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "전기용접 작업의 안전사항으로 옳은 것은?", "choices": {"1": "홀더는 파손되어도 사용에는 관계없다.", "2": "물기가 있거나 땀에 젖은 손으로 작업해서는 안 된다.", "3": "작업장은 환기를 시키지 않아도 무방하다.", "4": "용접봉을 갈아 끼울 때는 홀더의 충전부가 몸에 닿도록 한다."}, "answers": [2]}, {"id": 2680, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "고압 전선이 단선된 것을 발견하였을 때 조치로 가장 적절한 것은?", "choices": {"1": "위험하다는 표시를 하고 돌아온다.", "2": "사고사항을 기록하고 다음 장소의 순찰을 계속한다.", "3": "발견 즉시 회사로 돌아와 보고한다.", "4": "일반인의 접근 및 통행을 막고 주변을 감시한다."}, "answers": [4]}, {"id": 2681, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "다음 중 감전사고 예방을 위한 방법으로 틀린 것은?", "choices": {"1": "전기 설비의 점검을 철저히 한다.", "2": "전기기기에 위험 표시를 해 둔다.", "3": "설비의 필요 부분에는 보호 접지를 한다.", "4": "전기기계 기구의 조작은 필요시 아무나 할 수 있게 한다."}, "answers": [4]}, {"id": 2682, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "연삭숫돌을 교체한 후 시험운전 시 최소 몇 분 이상 공회전 을 시켜야 하는가?", "choices": {"1": "1분 이상", "2": "3분 이상", "3": "5분 이상", "4": "10분 이상"}, "answers": [2]}, {"id": 2683, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "아세틸렌-산소를 사용하는 가스용접장치를 사용할 때 조정기 로 압력 조정 후 점화순서로 옳은 것은?(문제 오류로 가답안 발표시 4번으로 발표되었지만 확정답안 발표시 2, 4,번이 정 답처리 되었습니다. 여거시는 4번을 누르면 정답 처리 됩니 다.)", "choices": {"1": "아세틸렌과 산소 밸브를 동시에 열어 조연성 가스를 많이 혼합 후 점화시킨다.", "2": "아세틸렌 밸브를 열어 점화시킨 후 불꽃 상태를 보면서 산소 밸브를 열어 조정한다.", "3": "먼저 산소 밸브를 연 아세틸렌 밸브를 열어 점화시킨다.", "4": "먼저 아세틸렌 밸브를 연 다음 산소 밸브를 열어 적정하 게 혼합한 후 점화시킨다."}, "answers": [4]}, {"id": 2684, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "압축기의 탑 클리어런스(top clearance)가 클 경우에 일어나 는 현상으로 틀린 것은?", "choices": {"1": "체적효율 감소", "2": "토출가스온도 감소", "3": "냉동능력 감소", "4": "윤활유의 열화"}, "answers": [2]}, {"id": 2685, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "위험을 예방하기 위하여 사업주가 취해야 할 안전상의 조치 로 틀린 것은?", "choices": {"1": "시설에 대한 안전조치", "2": "기계에 대한 안전조치", "3": "근로수당에 대한 안전조치", "4": "작업방법에 대한 안전조치"}, "answers": [3]}, {"id": 2686, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "유류 화재 시 사용하는 소화기로 가장 적합한 것은?", "choices": {"1": "무상수 소화기", "2": "봉상수 소화기", "3": "분말 소화기", "4": "방화수"}, "answers": [3]}, {"id": 2687, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "냉동설비에 설치된 수액기의 방류둑 용량에 관한 설명으로 옳은 것은?", "choices": {"1": "방류둑 용량은 설치된 수액기 내용적의 90% 이상으로 할 것", "2": "방류둑 용량은 설치된 수액기 내용적의 80% 이상으로 할 것", "3": "방류둑 용량은 설치된 수액기 내용적의 70% 이상으로 할 것", "4": "방류둑 용량은 설치된 수액기 내용적의 60% 이상으로 할 것"}, "answers": [1]}, {"id": 2688, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "보일러 운전상의 장애로 인한 역화(back fire) 방지 대책으 로 틀린 것은?", "choices": {"1": "점화방법이 좋아야 하므로 착화를 느리게 한다.", "2": "공기를 노 내에 먼저 공급하고 다음에는 연료를 공급한 다.", "3": "노 및 연도 내에 미연소 가스가 발생하지 않도록 취급에 유의한다.", "4": "점화 시 댐퍼를 열고 미연소 가스를 배출시킨 뒤 점화한 다."}, "answers": [1]}, {"id": 2689, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "다음 산업안전대책 중 기술적인 대책이 아닌 것은?", "choices": {"1": "안전설계", "2": "근로의욕의 향상", "3": "작업행정의 개선", "4": "점검보전의 확립"}, "answers": [2]}, {"id": 2690, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "공장 설비 계획에 관하여 기계 설비의 배치와 안전의 유의 사항으로 틀린 것은?", "choices": {"1": "기계설비의 주위에는 충분한 공간을 둔다.", "2": "공장 내외에는 안전 통로를 설정한다.", "3": "원료나 제품의 보관 장소는 충분히 설정한다.", "4": "기계 배치는 안전과 운반에 관계없이 가능한 가깝게 설 치한다."}, "answers": [4]}, {"id": 2691, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "화물을 벨트, 롤러 등을 이용하여 연속적으로 운반하는 컨 베이어의 방호장치에 해당되지 않는 것은?", "choices": {"1": "이탈 및 역주행 방지장치", "2": "비상 정지 장치", "3": "덮개 또는 울", "4": "권과방지장치"}, "answers": [4]}, {"id": 2692, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "가스용접 또는 가스절단 시 토치 관리의 잘못으로 인한 가 스누출 부위로 타당하지 않는 것은?", "choices": {"1": "산소밸브, 아세틸렌 밸브의 접속 부분", "2": "팁과 본체의 접속 부분", "3": "절단기의 산소관과 본체의 접속 부분", "4": "용접기와 안전홀더 및 어스선 연결 부분"}, "answers": [4]}, {"id": 2693, "date": "20141011", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "보일러 사고원인 중 제작상의 원인이 아닌 것은?", "choices": {"1": "재료불량", "2": "설계불량", "3": "급수처리불량", "4": "구조불량"}, "answers": [3]}, {"id": 2694, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "동관의 이음방식이 아닌 것은?", "choices": {"1": "플레어 이음", "2": "빅토릭 이음", "3": "납땜 이음", "4": "플랜지 이음"}, "answers": [2]}, {"id": 2695, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "브라인에 대한 설명 중 옳은 것은?", "choices": {"1": "브라인은 냉동능력을 낼 때 잠열형태로 열을 운반한다.", "2": "에틸렌글리콜, 프로필렌글리콜, 염화칼슘 용액은 유기질 브라인이다.", "3": "염화칼슘브라인은 그 중에 용해되고 있는 산소량이 많을 수록 부식성이 적다.", "4": "프로필렌글리콜은 부식성, 독성이 없어 냉동식품의 동결 용으로 사용된다."}, "answers": [4]}, {"id": 2696, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "프레온 냉매 액관을 시공할 때 플래시가스 발생 방지조치로 서 틀린 것은?", "choices": {"1": "열교환기를 설치한다.", "2": "지나친 입상을 방지한다.", "3": "액관을 방열한다.", "4": "응축 설계온도를 낮게 한다."}, "answers": [4]}, {"id": 2697, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "다음 냉매 중 물에 용해성이 좋아서 흡수식 냉동기의 냉매 로 가장 적합한 것은?", "choices": {"1": "R-502", "2": "황산", "3": "암모니아", "4": "R-22"}, "answers": [3]}, {"id": 2698, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "완전 기체에서 단열압축 과정 동안 나타나는 현상은?", "choices": {"1": "비체적이 커진다.", "2": "전열량의 변화가 없다.", "3": "엔탈피가 증가한다.", "4": "온도가 낮아진다."}, "answers": [3]}, {"id": 2699, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "팽창 밸브를 적게 열었을 때 일어나는 현상으로 옳은 것은?", "choices": {"1": "증발 압력 상승", "2": "토출 온도 상승", "3": "증발 온도 상승", "4": "냉동 능력 상승"}, "answers": [2]}, {"id": 2700, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "프레온 누설 검사 중 헬라이드 토치 시험에서 냉매가 다량 으로 누설될 때 변화된 불꽃의 색깔은?", "choices": {"1": "청색", "2": "녹색", "3": "노랑", "4": "자색"}, "answers": [4]}, {"id": 2701, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "교류 주기가 0.004sec일 때 주파수는?", "choices": {"1": "400Hz", "2": "450Hz", "3": "200Hz", "4": "250Hz"}, "answers": [4]}, {"id": 2702, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "다음의 기호가 표시하는 밸브로 옳은 것은?", "choices": {"1": "볼 밸브", "2": "게이트 밸브", "3": "수동 밸브", "4": "앵글 밸브"}, "answers": [4]}, {"id": 2703, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "프레온 응축기(수냉식)에서 냉각수량이 시간당 18000L, 응 축기 냉각관의 전열면적 20m2, 냉각수입구온도 30℃, 출구 온도 34℃인 응축기의 열통과율 900kcal/m2ㆍhㆍ℃라고 할 때 응축온도는? (단, 냉매와 냉각수와의 평균온도차는 산술 평균치로 하고 열손실은 없는 것으로 한다.)", "choices": {"1": "32℃", "2": "34℃", "3": "36℃", "4": "38℃"}, "answers": [3]}, {"id": 2704, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "열의 이동에 관한 설명으로 틀린 것은?", "choices": {"1": "열에너지가 중간물질에는 관계없이 열선의 형태를 갖고 전달되는 전열형식을 복사라 한다.", "2": "대류는 기체나 액체 운동에 의한 열의 이동현상을 말한 다.", "3": "온도가 다른 두 물체가 접촉할 때 고온에서 저온으로 열 이 이동하는 것을 전도라 한다.", "4": "물체 내부를 열이 이동할 때 전열량은 온도차에 반비례 하고, 도달거리에 비례한다."}, "answers": [4]}, {"id": 2705, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "광명단 도료에 대한 설명 중 틀린 것은?", "choices": {"1": "밀착력이 강하고 도막도 단단하여 풍화에 강하다.", "2": "연단에 아마인유를 배합한 것이다.", "3": "기계류의 도장 밑칠에 널리 사용된다.", "4": "은분이라고도 하며, 방청효과가 매우 좋다."}, "answers": [4]}, {"id": 2706, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "압축기의 축봉장치에 대한 설명으로 옳은 것은?", "choices": {"1": "냉매나 윤활유가 외부로 새는 것을 방지한다.", "2": "축의 회전을 원활하게 하는 베어링 역할을 한다.", "3": "축이 빠지는 것을 막아주는 역할을 한다.", "4": "윤활유를 냉각하는 장치이다."}, "answers": [1]}, {"id": 2707, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "냉동장치의 장기간 정지 시 운전자의 조치사항으로 틀린 것 은?", "choices": {"1": "냉각수는 다음에 사용 시 필요함으로 누설되지 않게 밸 브 및 플러그의 잠김 상태를 확인하여 잘 잠가 둔다.", "2": "저압측 냉매를 전부 수액기에 회수하고, 수액기에 전부 회수할 수 없을 때에는 냉매통에 회수한다.", "3": "냉매 계통 전체의 누설을 검사하여 누설 가스를 발견했 을 때에는 수리해 둔다.", "4": "압축기의 축봉 장치에서 냉매가 누설될 수 있으므로 압 력을 걸어 둔 상태로 방치해서는 안 된다."}, "answers": [1]}, {"id": 2708, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "암모니아 냉매에 대한 설명으로 틀린 것은?", "choices": {"1": "가연성, 독성, 자극적인 냄새가 있다.", "2": "전기 절연도가 떨어져 밀폐식 압축기에는 부적합하다.", "3": "냉동효과와 증발잠열이 크다.", "4": "철, 강을 부식시키므로 냉매배관은 동관을 사용해야 한 다."}, "answers": [4]}, {"id": 2709, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "다음과 같은 P-h선도에서 온도가 가장 높은 곳은?", "choices": {"1": "A", "2": "B", "3": "C", "4": "D"}, "answers": [2]}, {"id": 2710, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "냉동장치 내에 냉매가 부족할 때 일어나는 현상으로 가장 거리가 먼 것은?", "choices": {"1": "냉동능력이 감소한다.", "2": "고압측 압력이 상승한다.", "3": "흡입관에 상(霜)이 붙지 않는다.", "4": "흡입가스가 과열된다."}, "answers": [2]}, {"id": 2711, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "고속 다기통 압축기의 흡입 및 토출밸브에 주로 사용하는 것은?", "choices": {"1": "포핏 밸브", "2": "플레이트 밸브", "3": "리이드 밸브", "4": "와샤 밸브"}, "answers": [2]}, {"id": 2712, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "표준 냉동 사이클의 온도조건으로 틀린 것은?", "choices": {"1": "증발온도 : -15℃", "2": "응축온도 : 30℃", "3": "팽창밸브 입구에서의 냉매액 온도 : 25℃", "4": "압축기 흡입가스 온도 : 0℃"}, "answers": [4]}, {"id": 2713, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "냉매배관에 사용되는 저온용 단열재에 요구되는 성질로 틀 린 것은?", "choices": {"1": "열전도율이 작을 것", "2": "투습 저항이 크고 흡습성이 작을 것", "3": "팽창 계수가 클 것", "4": "불연성 또는 난연성일 것"}, "answers": [3]}, {"id": 2714, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "아래의 기호에 대한 설명으로 적절한 것은?", "choices": {"1": "누르고 있는 동안만 접점이 열린다.", "2": "누르고 있는 동안만 접점이 닫힌다.", "3": "누름/안누름 상관없이 언제나 접점이 열린다.", "4": "누름/안누름 상관없이 언제나 접점이 닫힌다."}, "answers": [1]}, {"id": 2715, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "건포화 증기를 흡입하는 압축기가 있다. 고압이 일정한 상 태에서 저압이 내려가면 이 압축기의 냉동 능력은 어떻게 되는가?", "choices": {"1": "증대한다.", "2": "변하지 않는다.", "3": "감소한다.", "4": "감소하다가 점차 증대한다."}, "answers": [3]}, {"id": 2716, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "압축기의 토출가스 압력의 상승 원인이 아닌 것은?", "choices": {"1": "냉각수온의 상승", "2": "냉각수량의 감소", "3": "불응축가스의 부족", "4": "냉매의 과충전"}, "answers": [3]}, {"id": 2717, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "유기질 브라인으로 부식성이 적고, 독성이 없으므로 주로 식품냉동의 동결용에 사용되는 브라인은?", "choices": {"1": "염화마그네슘", "2": "염화칼슘", "3": "에틸렌글리콜", "4": "프로필렌글리콜"}, "answers": [4]}, {"id": 2718, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "2원 냉동사이클에 대한 설명으로 가장 거리가 먼 것은?", "choices": {"1": "각각 독립적으로 작동하는 저온측 냉동사이클과 고온측 냉동사이클로 구성된다.", "2": "저온측의 응축기 방열량을 고온측의 증발기로 흡수하도 록 만든 냉동사이클이다.", "3": "보통 저온측 냉매는 임계점이 낮은 냉매, 고온측은 임계 점이 높은 냉매를 사용한다.", "4": "일반적으로 -180℃ 이하의 저온을 얻고자 할 때 이용하 는 냉동사이클이다."}, "answers": [4]}, {"id": 2719, "date": "20141011", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "개방식 냉각탑의 종류로 가장 거리가 먼 것은?", "choices": {"1": "대기식 냉각탑", "2": "자연 통풍식 냉각탑", "3": "강제 통풍식 냉각탑", "4": "증발식 냉각탑"}, "answers": [4]}, {"id": 2720, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "건물의 바닥, 벽, 천장 등에 온수코일을 매설하고 열원에 의 해 패널을 직접 가열하여 실내를 난방하는 방식은?", "choices": {"1": "온수 난방", "2": "열펌프 난방", "3": "온풍 난방", "4": "복사 난방"}, "answers": [4]}, {"id": 2721, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "환기에 대한 설명으로 틀린 것은?", "choices": {"1": "환기는 배기에 의해서만 이루어진다.", "2": "환기는 급기, 배기의 양자를 모두 사용하기도 한다.", "3": "공기를 교환해서 실내 공기 중의 오염물 농도를 희석하 는 방식은 전체환기라고 한다.", "4": "오염물이 발생하는 곳과 주변의 국부적인 공간에 대해서 처리하는 방식을 구소환기라고 한다."}, "answers": [1]}, {"id": 2722, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "캐비테이션(공동현상)의 방지대책으로 틀린 것은?", "choices": {"1": "펌프의 흡입양정을 짧게 한다.", "2": "펌프의 회전수를 적게 한다.", "3": "양흡입 펌프를 단흡입 펌프로 바꾼다.", "4": "흡입관경은 크게 하며 굽힘을 적게 한다."}, "answers": [3]}, {"id": 2723, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기조화기의 가열코일에서 건구온도 3℃의 공기 2500kg/h 를 25℃까지 가열하였을 때 가열 열량은? (단, 공기의 비열 은 0.24kcal/kgㆍ℃이다.)", "choices": {"1": "7200kcal/h", "2": "8700kcal/h", "3": "9200kcal/h", "4": "13200kcal/h"}, "answers": [4]}, {"id": 2724, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "공기 중의 미세먼지 제거 및 클린룸에 사용되는 필터는?", "choices": {"1": "여과식 필터", "2": "활성탄 필터", "3": "초고성능 필터", "4": "자동감기용 필터"}, "answers": [3]}, {"id": 2725, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "덕트 보온 시공 시 주의사항으로 틀린 것은?", "choices": {"1": "보온재를 붙이는 면은 깨끗하게 한 후 붙인다.", "2": "보온재의 두께가 50mm 이상인 경우는 두 층으로 나누 어 시공한다.", "3": "보의 관봉부 등은 반드시 보온 공사를 실시한다.", "4": "보온재를 다층으로 시공할 때는 종횡의 이음이 한곳에 합쳐지도록 한다."}, "answers": [4]}, {"id": 2726, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 공조방식 중 개별 공기조화 방식에 해당되는 것은?", "choices": {"1": "팬코일 유닛 방식", "2": "2중덕트 방식", "3": "복사, 냉난방 방식", "4": "패키지 유닛 방식"}, "answers": [4]}, {"id": 2727, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "원심식 송풍기의 종류에 속하지 않는 것은?", "choices": {"1": "터보형 송풍기", "2": "다익형 송풍기", "3": "플레이트형 송풍기", "4": "프로펠러형 송풍기"}, "answers": [4]}, {"id": 2728, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "공기조화에서 시설 내 일산화탄소의 허용되는 오염기준은 시간당 평균 얼마인가?", "choices": {"1": "25ppm 이하", "2": "30ppm 이하", "3": "35ppm 이하", "4": "40ppm 이하"}, "answers": [1]}, {"id": 2729, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "복사난방에 대한 설명으로 틀린 것은?", "choices": {"1": "실내의 쾌감도가 높다.", "2": "실내온도 분포가 균등하다.", "3": "외기 온도의 급변에 대한 방열량 조절이 용이하다.", "4": "시공, 수리, 개조가 불편하다."}, "answers": [3]}, {"id": 2730, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "난방부하를 줄일 수 있는 요인으로 가장 거리가 먼 것은?", "choices": {"1": "천장을 통한 전도 열", "2": "태양열에 의한 복사 열", "3": "사람에서의 발생 열", "4": "기계의 발생 열"}, "answers": [1]}, {"id": 2731, "date": "20141011", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "열의 운반을 위한 방법 중 공기방식이 아닌 것은?", "choices": {"1": "단일덕트 방식", "2": "이중덕트 방식", "3": "멀티존유닛 방식", "4": "패키지유닛 방식"}, "answers": [4]}, {"id": 2732, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "다음 중 정전기 방전의 종류가 아닌 것은?", "choices": {"1": "불꽃 방전", "2": "연면 방전", "3": "분기 방전", "4": "코로나 방전"}, "answers": [3]}, {"id": 2733, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "보일러 운전 중 과열에 의한 사고를 방지하기 위한 사항으로 틀린 것은?", "choices": {"1": "보일러의 수위가 안전저수면 이하가 되지 않도록 한다.", "2": "보일러수의 순환을 교란시키지 말아야 한다.", "3": "보일러 전열면을 국부적으로 과열하여 운전한다.", "4": "보일러수가 농축되지 않게 운전한다."}, "answers": [3]}, {"id": 2734, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "보일러의 수압시험을 하는 목적으로 가장 거리가 먼 것은?", "choices": {"1": "균열의 유무를 조사", "2": "각종 덮개를 장치한 후의 기밀도 확인", "3": "이음부의 누설정도 확인", "4": "각종 스테이의 효력을 지시"}, "answers": [4]}, {"id": 2735, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "응축압력이 지나치게 내려가는 것을 방지하기 위한 조치방법 중 틀린 것은?", "choices": {"1": "송풍기의 풍량을 조절한다.", "2": "송풍기 출구에 댐퍼를 설치하여 풍량을 조절한다.", "3": "수냉식일 경우 냉각수의 공급을 증가시킨다.", "4": "수냉식일 경우 냉각수의 온도를 높게 유지한다."}, "answers": [3]}, {"id": 2736, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "작업 시 사용하는 해머의 조건으로 적절한 것은?", "choices": {"1": "쐐기가 없는 것", "2": "타격면에 흠이 있는 것", "3": "타격면이 평탄할 것", "4": "머리가 깨어진 것"}, "answers": [3]}, {"id": 2737, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "팽창밸브가 냉동 용량에 비하여 너무 작을 때 일어나는 현상 은?", "choices": {"1": "증발압력 상승", "2": "압축기 소요동력 감소", "3": "소요전류 증대", "4": "압축기 흡입가스 과열"}, "answers": [4]}, {"id": 2738, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "보일러의 운전 중 파열사고의 원인으로 가장 거리가 먼 것 은?", "choices": {"1": "수위상승", "2": "강도의 부족", "3": "취급의 불량", "4": "계기류 고장"}, "answers": [1]}, {"id": 2739, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "전기화재의 원인으로 고압선과 저압선이 나란히 설치된 경우, 변압기의 1, 2차 코일의 절연파괴로 인하여 발생하는 것은?", "choices": {"1": "단락", "2": "지락", "3": "혼촉", "4": "누전"}, "answers": [3]}, {"id": 2740, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "기계 작업 시 일반적인 안전에 대한 설명 중 틀린 것은?", "choices": {"1": "취급자나 보조자 이외에는 사용하지 않도록 한다.", "2": "칩이나 절삭된 물품에 손을 대지 않는다.", "3": "사용법을 확실히 모르면 손으로 움직여 본다.", "4": "기계는 사용 전에 점검한다."}, "answers": [3]}, {"id": 2741, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "냉동기를 운전하기 전에 준비해야 할 사항으로 틀린 것은?", "choices": {"1": "압축기 유면 및 냉매량을 확인한다.", "2": "응축기, 유냉각기의 냉각수 입·출구밸브를 연다.", "3": "냉각수 펌프를 운전하여 응축기 및 실린더 자켓의 통수 를 확인한다.", "4": "암모니아 냉동기의 경우는 오일 히터를 기동 30~60분 전에 통전한다."}, "answers": [4]}, {"id": 2742, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "냉동기 검사에 합격한 냉동기 용기에 반드시 각인해야 할 사항은?", "choices": {"1": "제조업체의 전화번호", "2": "용기의 번호", "3": "제조업체의 등록번호", "4": "제조업체의 주소"}, "answers": [2]}, {"id": 2743, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "가스용접 작업 시 주의사항이 아닌 것은?", "choices": {"1": "용기밸브는 서서히 열고 닫는다.", "2": "용접 전에 소화기 및 방화사를 준비한다.", "3": "용접 전에 전격방지기 설치 유무를 확인한다.", "4": "역화방지를 위하여 안전기를 사용한다."}, "answers": [3]}, {"id": 2744, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "전기 기기의 방폭구조의 형태가 아닌 것은?", "choices": {"1": "내압 방폭구조", "2": "안전증 방폭구조", "3": "유입 방폭구조", "4": "차동 방폭구조"}, "answers": [4]}, {"id": 2745, "date": "20150125", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "수공구 사용에 대한 안전사항 중 틀린 것은?", "choices": {"1": "공구함에 정리를 하면서 사용한다.", "2": "결함이 없는 완전한 공구를 사용한다.", "3": "작업완료 시 공구의 수량과 훼손 유무를 확인한다.", "4": "불량공구는 사용자가 임시 조치하여 사용한다."}, "answers": [4]}, {"id": 2746, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "표준냉동사이클로 운전될 경우, 다음 왕복동 압축기용 냉매 중 토출가스 온도가 제일 높은 것은?", "choices": {"1": "암모니아", "2": "R-22", "3": "R-12", "4": "R-500"}, "answers": [1]}, {"id": 2747, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "증기압축식 냉동사이클의 압축 과정 동안 냉매의 상태변화 로 틀린 것은?", "choices": {"1": "압력 상승", "2": "온도 상승", "3": "엔탈피 증가", "4": "비체적 증가"}, "answers": [4]}, {"id": 2748, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "다음 중 동관작업용 공구가 아닌 것은?", "choices": {"1": "익스펜더", "2": "티뽑기", "3": "플레어링 툴", "4": "클립"}, "answers": [4]}, {"id": 2749, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "유체의 입구와 출구의 각이 직각이며, 주로 방열기의 입구 연결밸브나 보일러 주증기 밸브로 사용되는 밸브는?", "choices": {"1": "슬로우스 밸브(Sluice valve)", "2": "체크밸브(Check valve)", "3": "앵글밸브(Angle valve)", "4": "게이트밸브(Gate valve)"}, "answers": [3]}, {"id": 2750, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "횡형 쉘 앤 튜브(Horizontal shell and tube)식 응축기에 부 착되지 않는 것은?", "choices": {"1": "역지 밸브", "2": "공기배출구", "3": "물 드레인 밸브", "4": "냉각수 배관 출·입구"}, "answers": [1]}, {"id": 2751, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "냉동장치의 냉매배관에서 흡입관의 시공상 주의점으로 틀린 것은?", "choices": {"1": "두 개의 흐름이 합류하는 곳은 T이음으로 연결한다.", "2": "압축기가 증발기보다 밑에 있는 경우, 흡입관은 증발기 상부보다 높은 위치까지 올린 후 압축기로 가게 한다.", "3": "흡입관의 입상이 매우 길 때는 약 10m마다 중간에 트랩 을 설치한다.", "4": "각각의 증발기에서 흡인 주관으로 들어가는 관은 주관 위에서 접속한다."}, "answers": [1]}, {"id": 2752, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "압축기의 상부간격(Top Clearance)이 크면 냉동 장치에 어 떤 영향을 주는가?", "choices": {"1": "토출가스 온도가 낮아진다.", "2": "체적 효율이 상승한다.", "3": "윤활유가 열화되기 쉽다.", "4": "냉동능력이 증가한다."}, "answers": [3]}, {"id": 2753, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "200V, 300W의 전열기를 100V 전압에서 사용할 경우 소비 전력은?(문제 오류로 가답안 발표시 2번으로 발표되었지만 확정답안 발표시 정항 정답 처리 되었습니다. 여기서는 2번 을 누르면 정답 처리 됩니다.)", "choices": {"1": "약 50kW", "2": "약 75kW", "3": "약 100kW", "4": "약 150kW"}, "answers": [2]}, {"id": 2754, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "흡수식 냉동기에 사용되는 흡수제의 구비조건으로 틀린 것 은?", "choices": {"1": "용액의 증기압이 낮을 것", "2": "농도변화에 의한 증기압의 변화가 클 것", "3": "재생에 많은 열량을 필요로 하지 않을 것", "4": "점도가 높지 않을 것"}, "answers": [2]}, {"id": 2755, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "냉동장치의 능력을 나타내는 단위로서 냉동톤(RT)이 있다. 1냉동톤에 대한 설명으로 옳은 것은?", "choices": {"1": "0℃의 물 1kg을 24시간에 0℃의 얼음으로 만드는데 필 요한 열량", "2": "0℃의 물 1ton을 24시간에 0℃의 얼음으로 만드는데 필 요한 열량", "3": "0℃의 물 1kg을 1시간에 0℃의 얼음으로 만드는데 필요 한 열량", "4": "0℃의 물 1ton을 1시간에 0℃의 얼음으로 만드는데 필 요한 열량"}, "answers": [2]}, {"id": 2756, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "암모니아 냉매의 특성으로 틀린 것은?", "choices": {"1": "물에 잘 용해된다.", "2": "밀폐형 압축기에 적합한 냉매이다.", "3": "다른 냉매보다 냉동효과가 크다.", "4": "가연성으로 폭발의 위험이 있다."}, "answers": [2]}, {"id": 2757, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "회전 날개형 압축기에서 회전 날개의 부착은?", "choices": {"1": "스프링 힘에 의하여 실린더에 부착한다.", "2": "원심력에 의하여 실린더에 부착한다.", "3": "고압에 의하여 실린더에 부착한다.", "4": "무게에 의하여 실린더에 부착한다."}, "answers": [2]}, {"id": 2758, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "회전식 압축기의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "조립이나 조정에 있어서 고도의 정밀도가 요구된다.", "2": "대형 압축기와 저온용 압축기에 많이 사용한다.", "3": "왕복동식보다 부품수가 적으며 흡입밸브가 없다.", "4": "압축이 연속적으로 이루어져 진공펌프로도 사용된다."}, "answers": [2]}, {"id": 2759, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "고체 냉각식 동결장치가 아닌 것은?", "choices": {"1": "스파이럴식 동결장치", "2": "배치식 콘택트 프리져 동결장치", "3": "연속식 싱글 스틸 벨트 프리져 동결장치", "4": "드럼 프리져 동결장치"}, "answers": [1]}, {"id": 2760, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "흡수식 냉동장치의 주요구성 요소가 아닌 것은?", "choices": {"1": "재생기", "2": "흡수기", "3": "이젝터", "4": "용액펌프"}, "answers": [3]}, {"id": 2761, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "단단 증기압축기 냉동사이클에서 건조압축과 비교하여 과열 압축이 일어날 경우 나타나는 현상으로 틀린 것은?", "choices": {"1": "압축기 소비동력이 커진다.", "2": "비체적이 커진다.", "3": "냉매 순환량이 증가한다.", "4": "토출가스의 온도가 높아진다."}, "answers": [3]}, {"id": 2762, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "냉동기의 2차 냉매인 브라인 구비조건으로 틀린 것은?", "choices": {"1": "낮은 응고점으로 낮은 온도에서도 동결되지 않을 것", "2": "비중이 적당하고 점도가 낮을 것", "3": "비열이 크고 열전달 특성이 좋을 것", "4": "증발이 쉽게 되고 잠열이 클 것"}, "answers": [4]}, {"id": 2763, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "두 전하 사이에 작용하는 힘의 크기는 두 전하 세기의 곱에 비례하고, 두 전하 사이의 거리의 제곱에 반비례하는 법칙 은?", "choices": {"1": "옴의 법칙", "2": "쿨롱의 법칙", "3": "패러데이의 법칙", "4": "키르히호프의 법칙"}, "answers": [2]}, {"id": 2764, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "2단압축 1단팽창 사이클에서 중간냉각기 주위에 연결되는 장치로 적당하지 않은 것은?", "choices": {"1": "(가) : 수액기", "2": "(나) : 고단측 압축", "3": "(다) : 응축기", "4": "(라) : 증발기"}, "answers": [3]}, {"id": 2765, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "지열을 이용하는 열펌프(Heat Pump)의 종류로 거리가 먼 것은?", "choices": {"1": "엔진 구동 열펌프", "2": "지하수 이용 열펌프", "3": "지표수 이용 열펌프", "4": "토양 이용 열펌프"}, "answers": [1]}, {"id": 2766, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "냉동사이클에서 응축온도는 일정하게 하고 증발온도를 저하 시키면 일어나는 현상으로 틀린 것은?", "choices": {"1": "냉동능력이 감소한다.", "2": "성능계수가 저하한다.", "3": "압축기의 토출온도가 감소한다.", "4": "압축비가 증가한다."}, "answers": [3]}, {"id": 2767, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "점토 또는 탄산마그네슘을 가하여 형틀에 압축 성형한 것으 로 다른 보온재에 비해 단열효과가 떨어져 두껍게 시공하 며, 500℃ 이하의 파이프, 탱크노벽 등의 보온에 사용하는 것은?", "choices": {"1": "규조토", "2": "합성수지 패킹", "3": "석면", "4": "오일시일 패킹"}, "answers": [1]}, {"id": 2768, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "액체가 기체로 변할 때의 열은?", "choices": {"1": "승화열", "2": "응축열", "3": "증발열", "4": "융해열"}, "answers": [3]}, {"id": 2769, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "표준냉동사이클의 p-h(압력-엔탈피)선도에 대한 설명으로 틀린 것은?", "choices": {"1": "응축과정에서는 압력이 일정하다.", "2": "압축과정에서는 엔트로피가 일정하다.", "3": "증발과정에서는 온도와 압력이 일정하다.", "4": "팽창과정에서는 엔탈피와 압력이 일정하다."}, "answers": [4]}, {"id": 2770, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "냉동장치의 압축기에서 가장 이상적인 압축과정은?", "choices": {"1": "등온 압축", "2": "등엔트로피 압축", "3": "등압 압축", "4": "등엔탈피 압축"}, "answers": [2]}, {"id": 2771, "date": "20150125", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "다음은 NH 표준냉동사이클의 P-h선도이다. 플래시 가스 3 열량(kcal/kg)은 얼마인가?", "choices": {"1": "48", "2": "55", "3": "313", "4": "368"}, "answers": [1]}, {"id": 2772, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "15℃의 공기 15㎏과 30℃의 공기 5㎏을 혼합할 때 혼합 후 의 공기온도는?", "choices": {"1": "약 22.5℃", "2": "약 20℃", "3": "약 19.2℃", "4": "약 18.7℃"}, "answers": [4]}, {"id": 2773, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "동절기의 가열코일의 동결방지 방법으로 틀린 것은?", "choices": {"1": "온수코일은 야간 운전정지 중 순환펌프를 운전한다.", "2": "운전 중에는 전열교환기를 사용하여 외기를 예열하여 도 입한다.", "3": "외기와 환기가 혼합되지 않도록 별도의 통로를 만든다. 0.5㎏/cm2", "4": "증기코일의 경우 이상의 증기를 사용하고 코 일 내에 응축수가 고이지 않도록 한다."}, "answers": [3]}, {"id": 2774, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "송풍기의 효율을 표시하는데 사용되는 정압효율에 대한 정 의로 옳은 것은?", "choices": {"1": "팬의 축 동력에 대한 공기의 저항력", "2": "팬의 축 동력에 대한 공기의 정압 동력", "3": "공기의 저항력에 대한 팬의 축 동력", "4": "공기의 정압 동력에 대한 팬의 축 동력"}, "answers": [2]}, {"id": 2775, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기조화에 사용되는 온도 중 사람이 느끼는 감각에 대한 온도, 습도, 기류의 영향을 하나로 모아 만든 쾌감의 지표 는?", "choices": {"1": "유효온도(effective temperature : ET)", "2": "흑구온도(globe temperature : GT)", "3": "평균복사온도(mean radiant temperature : MRT)", "4": "작용온도(operation temperature : OT)"}, "answers": [1]}, {"id": 2776, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "핀(fin)이 붙은 튜브형 코일을 강판형 박스에 넣은 것으로 대류를 이용한 방열기는?", "choices": {"1": "콘벡터(convector)", "2": "팬코일 유닛(fan coil unit)", "3": "유닛 히터(unit heater)", "4": "라디에이터(radiator)"}, "answers": [1]}, {"id": 2777, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "단일 덕트 방식의 특징으로 틀린 것은?", "choices": {"1": "단일 덕트 스페이스가 비교적 크게 된다.", "2": "외기 냉방운전이 가능하다.", "3": "고성능 공기정화장치의 설치가 불가능하다.", "4": "공조기가 집중되어 있으므로 보수관리가 용이하다."}, "answers": [3]}, {"id": 2778, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "건축물에서 외기와 접하지 않는 내벽, 내창, 천정 등에서의 손실열량을 계산할 때 관계없는 것은?", "choices": {"1": "열관류율", "2": "면적", "3": "인접실과 온도차", "4": "방위계수"}, "answers": [4]}, {"id": 2779, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "공기조화방식 중에서 외기도입을 하지 않아 덕트 설비가 필 요 없는 방식은?", "choices": {"1": "팬코일 유닛방식", "2": "유인 유닛방식", "3": "각층 유닛방식", "4": "멀티존 방식"}, "answers": [1]}, {"id": 2780, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "개별 공조방식이 아닌 것은?", "choices": {"1": "패키지방식", "2": "룸쿨러방식", "3": "멀티유닛방식", "4": "팬코일유닛방식"}, "answers": [4]}, {"id": 2781, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "판형 열교환기에 관한 설명 중 틀린 것은?", "choices": {"1": "열전달 효율이 높아 온도차가 작은 유체 간의 열교환에 매우 효과적이다.", "2": "전열판에 요철 형태를 성형시켜 사용하므로 유체의 압력 손실이 크다.", "3": "셸튜브형에 비해 열관류율이 매우 높으므로 전열면적을 줄일 수 있다.", "4": "다수의 전열판을 겹쳐 놓고 볼트로 고정시키므로 전열면 의 점검 및 청소가 불편하다."}, "answers": [4]}, {"id": 2782, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "난방 방식의 분류에서 간접 난방에 해당하는 것은?", "choices": {"1": "온수난방", "2": "증기난방", "3": "복사난방", "4": "히트펌프난방"}, "answers": [4]}, {"id": 2783, "date": "20150125", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "덕트 속에 흐르는 공기의 평균 유속 10m/s, 공기의 비중량 1.2kgf/m3, 중력 가속도가 9.8m/S3일 때 동압은?", "choices": {"1": "약 3mmAq", "2": "약 4mmAq", "3": "약 5mmAq", "4": "약 6mmAq"}, "answers": [4]}, {"id": 2784, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "전기스위치의 조작 시 오른손으로 하기를 권장하는 이유로 가장 적당한 것은?", "choices": {"1": "심장에 전류가 직접 흐르지 않도록 하기 위하여", "2": "작업을 손쉽게 하기 위하여", "3": "스위치 개폐를 신속히 하기 위하여", "4": "스위치 조작 시 많은 힘이 필요하므로"}, "answers": [1]}, {"id": 2785, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "작업복 선정 시 유의사항으로 틀린 것은?", "choices": {"1": "작업복의 스타일은 착용자의 연령, 성별 등은 고려할 필 요가 없다.", "2": "화기사용 작업자는 방염성, 불연성의 작업복을 착용한다.", "3": "작업복은 항상 깨끗이 하여야 한다.", "4": "작업복은 몸에 맞고 동작이 편하며, 상의 끝이나 바지자 락 등이 기계에 말려 들어갈 위험이 없도록 한다."}, "answers": [1]}, {"id": 2786, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "다음 중 저속 왕복동 냉동장치의 운전 순서로 옳은 것은?", "choices": {"1": "1-2-3-4-5", "2": "5-4-3-2-1", "3": "5-4-3-1-2", "4": "1-2-5-3-4"}, "answers": [3]}, {"id": 2787, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "소화기 보관상의 주의사항으로 틀린 것은?", "choices": {"1": "겨울철에는 얼지 않도록 보온에 유의 한다.", "2": "소화기 뚜껑은 조금 열어놓고 봉인하지 않고 보관한다.", "3": "습기가 적고 서늘한 곳에 둔다.", "4": "가스를 채워 넣는 소화기는 가스를 채울 때 반드시 제조 업자에게 의뢰 하도록 한다."}, "answers": [2]}, {"id": 2788, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "왕복펌프의 보수 관리 시 점검 사항으로 틀린 것은?", "choices": {"1": "윤활유 작동 확인", "2": "축수 온도 확인", "3": "스터핑 박스의 누설 확인", "4": "다단 펌프에 있어서 프라이밍 누설 확인"}, "answers": [4]}, {"id": 2789, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "가스접합용접장치의 배관을 하는 경우 주관, 분기관에 안전기 를 설치하는데, 이는 하나의 취관에 몇 개 이상의 안전기를 설치해야 하는가?", "choices": {"1": "1", "2": "2", "3": "3", "4": "4"}, "answers": [2]}, {"id": 2790, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "안전보건관리책임자의 직무에 가장 거리가 먼 것은?", "choices": {"1": "산업재해의 원인 조사 및 재발 방지대책 수립에 관한 사 항", "2": "안전에 관한 조직편성 및 예산책정에 관한 사항", "3": "안전 보건과 관련된 안전장치 및 보호구 구입 시의 적격 품 여부 확인에 관한 사항", "4": "근로자의 안전 보건교육에 관한 사항"}, "answers": [2]}, {"id": 2791, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "다음 중 점화원으로 볼 수 없는 것은?", "choices": {"1": "전기 불꽃", "2": "기화열", "3": "정전기", "4": "못을 박을 때 튀는 불꽃"}, "answers": [2]}, {"id": 2792, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "스패너 사용 시 주의 사항으로 틀린 것은?", "choices": {"1": "스패너가 벗겨지거나 미끄러짐에 주의한다.", "2": "스패너의 입이 너트 폭과 잘 맞는 것을 사용한다.", "3": "스패너 길이가 짧은 경우에는 파이프를 끼어서 사용한 다.", "4": "무리하게 힘을 주지 말고 조심스럽게 사용한다."}, "answers": [3]}, {"id": 2793, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "보일러의 과열 원인으로 적절하지 못한 것은?", "choices": {"1": "보일러 수의 수위가 높을 때", "2": "보일러 내 스케일이 생성되었을 때", "3": "보일러수의 순환이 불량할 때", "4": "전열면에 국부적인 열을 받았을 때"}, "answers": [1]}, {"id": 2794, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "다음 중 위생 보호구에 해당되는 것은?", "choices": {"1": "안전모", "2": "귀마개", "3": "안전화", "4": "안전대"}, "answers": [2]}, {"id": 2795, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "근로자가 안전하게 통행할 수 있도록 통로에는 몇 럭스 이 상의 조명시설을 해야 하는가?", "choices": {"1": "10", "2": "30", "3": "45", "4": "75"}, "answers": [4]}, {"id": 2796, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "교류 아크 용접기 사용 시 안전 유의사항으로 틀린 것은?", "choices": {"1": "용접변압기의 1차측 전로는 하나의 용접기에 대해서 2개 의 개폐기로 할 것", "2": "2차측 전로는 용접봉 케이블 또는 캡타이어 케이블을 사 용할 것", "3": "용접기의 외함은 접지하고 누전차단기를 설치할 것", "4": "일정 조건하에서 용접기를 사용할 때는 자동전격방지 장 치를 사용할 것"}, "answers": [1]}, {"id": 2797, "date": "20150404", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "전동공구 사용상의 안전수칙이 아닌 것은?", "choices": {"1": "전기드릴로 아주 작은 물건이나 긴 물건에 작업할 때에 는 지그를 사용한다.", "2": "전기 그라인더나 샌더가 회전하고 있을 때 작업대 위에 공구를 놓아서는 안 된다.", "3": "수직 휴대용 연삭기의 숫돌의 노출각도는 90°까지 허용 된다.", "4": "이동식 전기드릴 작업 시는 장갑을 끼지 말아야 한다."}, "answers": [3]}, {"id": 2798, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "냉동사이클에서 증발온도가 -15℃이고 과열도가 5℃일 경 우 압축기 흡입가스온도는?", "choices": {"1": "5℃", "2": "-10℃", "3": "-15℃", "4": "-20℃"}, "answers": [2]}, {"id": 2799, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "열에 관한 설명으로 틀린 것은?", "choices": {"1": "승화열은 고체가 기체로 되면서 주위에서 빼앗는 열량이 다.", "2": "잠열은 물체의 상태를 바꾸는 작용을 하는 열이다.", "3": "현열은 상태 변화 없이 온도 변화에 필요한 열이다.", "4": "융해열은 현열의 일종이며, 고체를 액체로 바꾸는데 필 요한 열이다."}, "answers": [4]}, {"id": 2800, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "2000W의 전기가 1시간 일한 양을 열량으로 표현하면 얼마 인가?", "choices": {"1": "172kcal/h", "2": "860kcal/h", "3": "17200kcal/h", "4": "1720kcal/h"}, "answers": [4]}, {"id": 2801, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "왕복동식 압축기와 비교하여 스크류 압축기의 특징이 아닌 것은?", "choices": {"1": "흡입·토출밸브가 없으므로 마모 부분이 없어 고장이 적 다.", "2": "냉매의 압력 손실이 크다.", "3": "무단계 용량제어가 가능하며 연속적으로 행할 수 있다.", "4": "체적 효율이 좋다."}, "answers": [2]}, {"id": 2802, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "2원 냉동장치에 대한 설명 중 틀린 것은?", "choices": {"1": "냉매는 주로 저온용과 고온용을 1:1로 섞어서 사용한다.", "2": "고온측 냉매로는 비등점이 높은 냉매를 주로 사용한다.", "3": "저온측 냉매로는 비등점이 낮은 냉매를 주로 사용한다.", "4": "-80~-70℃ 정도 이하의 초저온 냉동장치에 주로 사용 한다."}, "answers": [1]}, {"id": 2803, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "흡수식 냉동장치의 적용대상으로 가장 거리가 먼 것은?", "choices": {"1": "백화점 공조용", "2": "산업 공조용", "3": "제빙공장용", "4": "냉난방장치용"}, "answers": [3]}, {"id": 2804, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "냉매의 특징에 관한 설명으로 옳은 것은?", "choices": {"1": "NH 는 물과 기름에 잘 녹는다. 3", "2": "R-12는 기름과 잘 용해하나 물에는 잘 녹지 않는다.", "3": "R-12는 NH 보다 전열이 양호하다. 3", "4": "NH 의 포화증기의 비중은 R-12보다 작지만 R-22보다 3 크다."}, "answers": [2]}, {"id": 2805, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "컨덕턴스는 무엇을 뜻하는가?", "choices": {"1": "전류의 흐름을 방해하는 정도를 나타낸 것이다.", "2": "전류가 잘 흐르는 정도를 나타낸 것이다.", "3": "전위차를 얼마나 적게 나타내느냐의 정도를 나타낸 것이 다.", "4": "전위차를 얼마나 크게 나타내느냐의 정도를 나타낸 것이 다."}, "answers": [2]}, {"id": 2806, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "암모니아 냉매 배관을 설치할 때 시공방법으로 틀린 것은?", "choices": {"1": "관이음 패킹재료는 천연고무를 사용한다.", "2": "흡입관에는 U트랩을 설치한다.", "3": "토출관의 합류는 Y접속으로 한다.", "4": "액관의 트랩부에는 오일 드레인 밸브를 설치한다."}, "answers": [2]}, {"id": 2807, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "냉방능력 1냉동톤인 응축기에 10L/min의 냉각수가 사용되 었다. 냉각수 입구의 온도가 32℃이면 출구 온도는? (단, 방 열계수는 1.2로 한다.)", "choices": {"1": "12.5℃", "2": "22.6℃", "3": "38.6℃", "4": "49.5℃"}, "answers": [3]}, {"id": 2808, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "다음 중 등온변화에 대한 설명으로 틀린 것은?", "choices": {"1": "압력과 부피의 곱은 항상 일정하다.", "2": "내부에너지는 증가한다.", "3": "가해진 열량과 한 일이 같다.", "4": "변화 전과 후의 내부에너지의 값이 같아진다."}, "answers": [2]}, {"id": 2809, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "열역학 제1법칙을 설명한 것으로 옳은 것은?", "choices": {"1": "밀폐계가 변화할 때 엔트로피의 증가를 나타낸다.", "2": "밀폐계에 가해 준 열량과 내부에너지의 변화량의 합은 일정하다.", "3": "밀폐계에 전달된 열량은 내부에너지 증가와 계가 한 일 의 합과 같다.", "4": "밀폐계의 운동에너지와 위치에너지의 합은 일정하다."}, "answers": [3]}, {"id": 2810, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "팽창밸브 직후의 냉매 건조도를 0.23, 증발잠열이 52kcal/kg이라 할 때, 이 냉매의 냉동효과는?", "choices": {"1": "226kcal/kg", "2": "40kcal/kg", "3": "38kcal/kg", "4": "12kcal/kg"}, "answers": [2]}, {"id": 2811, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "터보냉동기의 운전 중 서징(surging)현상이 발생하였다. 그 원인으로 틀린 것은?", "choices": {"1": "흡입가이드 베인을 너무 조일 때", "2": "가스 유량이 감소될 때", "3": "냉각수온이 너무 낮을 때", "4": "너무 낮은 가스유량으로 운전할 때"}, "answers": [3]}, {"id": 2812, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "2단압축 냉동장치에서 각각 다른 2대의 압축기를 사용하지 않고 1대의 압축기가 2대의 압축기 역할을 할 수 있는 압축 기는?", "choices": {"1": "부스터 압축기", "2": "캐스케이드 압축기", "3": "콤파운드 압축기", "4": "보조 압축기"}, "answers": [3]}, {"id": 2813, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "팽창밸브 본체와 온도센서 및 전자제어부를 조립함으로써 과열도 제어를 하는 특징을 가지며, 바이메탈과 전열기가 조립된 부분과 니들밸브 부분으로 구성된 팽창밸브는?", "choices": {"1": "온도식 자동 팽창밸브", "2": "정압식 자동 팽창밸브", "3": "열전식 팽창밸브", "4": "플로토식 팽창밸브"}, "answers": [3]}, {"id": 2814, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "회전식 압축기의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "용량제어가 없고 분해조립 및 정비에 특수한 기술이 필 요하다.", "2": "대형 압축기와 저온용 압축기로 사용하기 적당하다.", "3": "왕복동식처럼 격간이 없어 체적효율, 성능계수가 양호하 다.", "4": "소형이고 설치면적이 적다."}, "answers": [2]}, {"id": 2815, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "다음 중 흡수식 냉동기의 용량제어 방법이 아닌 것은?", "choices": {"1": "구동열원 입구제어", "2": "증기토출 제어", "3": "발생기 공급 용액량 조절", "4": "증발기 압력제어"}, "answers": [4]}, {"id": 2816, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "동관 공작용 작업 공구가 아닌 것은?", "choices": {"1": "익스팬더", "2": "사이징 툴", "3": "튜브 밴드", "4": "봄볼"}, "answers": [4]}, {"id": 2817, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "유량이 적거나 고압일 때에 유량조절을 한 층 더 엄밀하게 행할 목적으로 사용되는 것은?", "choices": {"1": "콕", "2": "안전밸브", "3": "글로브 밸브", "4": "앵글밸브"}, "answers": [3]}, {"id": 2818, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "다음 중 압축기 효율과 가장 거리가 먼 것은?", "choices": {"1": "체적효율", "2": "기계효율", "3": "압축효율", "4": "팽창효율"}, "answers": [4]}, {"id": 2819, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "-15℃에서 건조도가 0인 암모니아 가스를 교축 팽창시켰을 때 변화가 없는 것은?", "choices": {"1": "비체적", "2": "압력", "3": "엔탈피", "4": "온도"}, "answers": [3]}, {"id": 2820, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "다음 수냉식 응축기에 관한 설명으로 옳은 것은?", "choices": {"1": "수온이 일정한 경우 유막 물때가 두껍게 부착하여도 수 량을 증가하면 응축압력에는 영향이 없다.", "2": "응축부하가 크게 증가하면 응축압력 상승에 영향을 준 다.", "3": "냉온수량이 풍부한 경우에는 불응축 가스의 혼입 영향이 없다.", "4": "냉각수량이 일정한 경우에는 수온에 의한 영향은 없다."}, "answers": [2]}, {"id": 2821, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "증발압력 조정밸브를 부착하는 주요 목적은?", "choices": {"1": "흡입압력을 저하시켜 전동기의 기동 전류를 적게 한다.", "2": "증발기내의 압력이 일정 압력 이하가 되는 것을 방지한 다.", "3": "냉매의 증발온도를 일정치 이하로 내리게 한다.", "4": "응축압력을 항상 일정하게 유지한다."}, "answers": [2]}, {"id": 2822, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "주로 저압증기나 온수배관에서 호칭지름이 작은 분기관에 이용되며, 굴곡부에서 압력강하가 생기는 이음쇠는?", "choices": {"1": "슬리브형", "2": "스위블형", "3": "루프형", "4": "벨로즈형"}, "answers": [2]}, {"id": 2823, "date": "20150404", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "시퀀스 제어에 속하지 않는 것은?", "choices": {"1": "자동 전기밥솥", "2": "전기세탁기", "3": "가정용 전기냉장고", "4": "네온사인"}, "answers": [3]}, {"id": 2824, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "개별 공조방식에서 성적계수에 관한 설명으로 옳은 것은?", "choices": {"1": "히트펌프의 경우 축열조를 사용하면 성적계수가 낮다.", "2": "히트펌프 시스템의 경우 성적계수는 1보다 적다.", "3": "냉방 시스템은 냉동효과가 동일한 경우에는 압축일이 클 수록 성적계수는 낮아진다.", "4": "히트펌프의 난방 운전 시 성적계수는 냉방 운전 시 성적 계수보다 낮다."}, "answers": [3]}, {"id": 2825, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "복사난방에 관한 설명 중 틀린 것은?", "choices": {"1": "바닥면의 이용도가 높고 열손실이 적다.", "2": "단열층 공사비가 많이 들고 배관의 고장 발견이 어렵다.", "3": "대류 난방에 비하여 설비비가 많이 든다.", "4": "방열체의 열용량이 적으므로 외기온도에 따라 방열량의 조절이 쉽다."}, "answers": [4]}, {"id": 2826, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "환기에 대한 설명으로 틀린 것은?", "choices": {"1": "기계환기법에는 풍압과 온도차를 이용하는 방식이 있다.", "2": "제품이나 기기 등의 성능을 보전하는 것도 환기의 목적 이다.", "3": "자연환기는 공기의 온도에 따른 비중차를 이용한 환기이 다.", "4": "실내에서 발생하는 열이나 수증기도 제거한다."}, "answers": [1]}, {"id": 2827, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "다음의 습공기선도에 대하여 바르게 설명한 것은?", "choices": {"1": "F점은 습공기의 습구온도를 나타낸다.", "2": "C점은 습공기의 노점온도를 나타낸다.", "3": "A점은 습공기의 절대습도를 나타낸다.", "4": "B점은 습공기의 비체적을 나타낸다."}, "answers": [4]}, {"id": 2828, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기의 감습방법에 해당되지 않는 것은?", "choices": {"1": "흡수식", "2": "흡착식", "3": "냉각식", "4": "가열식"}, "answers": [4]}, {"id": 2829, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "체감을 나타내는 척도로 사용되는 유효온도와 관계있는 것 은?", "choices": {"1": "습도와 복사열", "2": "온도와 습도", "3": "온도와 기압", "4": "온도와 복사열"}, "answers": [2]}, {"id": 2830, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "기계배기와 적당한 자연급기에 의한 환기방식으로서 화장 실, 탕비실, 소규모 조리장의 환기 설비에 적당한 환기법은?", "choices": {"1": "제1종 환기법", "2": "제2종 환기법", "3": "제3종 환기법", "4": "제4종 환기법"}, "answers": [3]}, {"id": 2831, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "난방부하에 대한 설명으로 틀린 것은?", "choices": {"1": "건물의 난방 시에 재실자 또는 기구의 발생 열량은 난방 개시 시간을 고려하여 일반적으로 무시해도 좋다.", "2": "외기부하 계산은 냉방부하 계산과 마찬가지로 현열부하 와 잠열부하로 나누어 계산해야 한다.", "3": "덕트면의 열통과에 의한 손실 열량은 작으므로 일반적으 로 무시해도 좋다.", "4": "건물의 벽체는 바람을 통하지 못하게 하므로 건물 벽체 에 의한 손실 열량은 무시해도 좋다."}, "answers": [4]}, {"id": 2832, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "온수난방에 대한 설명 중 틀린 것은?", "choices": {"1": "일반적으로 고온수식과 저온수식의 기준온도는 100℃이 다.", "2": "개방형은 방열기보다 1m 이상 높게 설치하고, 밀폐형은 가능한 보일러로부터 멀리 설치한다.", "3": "중력 순환식 온수난방 방법은 소규모 주택에 사용된다.", "4": "온수난방 배관의 주재료는 내열성을 고려해서 선택해야 한다."}, "answers": [2]}, {"id": 2833, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "2중 덕트 방식의 특징이 아닌 것은?", "choices": {"1": "설비비가 저렴하다.", "2": "각실 각존의 개별 온습도의 제어가 가능하다.", "3": "용도가 다른 존 수가 많은 대규모 건물에 적합하다.", "4": "다른 방식에 비해 덕트 공간이 크다."}, "answers": [1]}, {"id": 2834, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "실내의 현열부하를 3200kcal/h, 잠열부하를 600kcal/h일 때, 현열비는?", "choices": {"1": "0.16", "2": "6.25", "3": "1.20", "4": "0.84"}, "answers": [4]}, {"id": 2835, "date": "20150404", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "흡수식 냉동기의 특징으로 틀린 것은?", "choices": {"1": "전력 사용량이 적다.", "2": "압축식 냉동기 보다 소음, 진동이 크다.", "3": "용량제어 범위가 넓다.", "4": "부분 부하에 대한 대응성이 좋다."}, "answers": [2]}, {"id": 2836, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "수공구 사용방법 중 옳은 것은?", "choices": {"1": "스패너에 너트를 깊이 물리고 바깥쪽으로 밀면서 풀고 죈 다.", "2": "정 작업 시 끝날 무렵에는 힘을 빼고 천천히 타격 한다.", "3": "쇠톱 작업 시 톱날을 고정한 후에는 재조정을 하지 않는 다.", "4": "장갑을 낀 손이나 기름 묻은 손으로 해머를 잡고 작업해 도 된다."}, "answers": [2]}, {"id": 2837, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "공기압축기를 가동할 때, 시작 전 점검사항에 해당되지 않는 것은?", "choices": {"1": "공기저장 압력용기의 외관상태", "2": "드레인밸브의 조작 및 배수", "3": "입력방출장치의 기능", "4": "비상정지장치 및 비상하강방지장치 기능의 이상 유무"}, "answers": [4]}, {"id": 2838, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "화재 시 소화제로 물을 사용하는 이유로 가장 적당한 것은?", "choices": {"1": "산소를 잘 흡수하기 때문에", "2": "증발잠열이 크기 때문에", "3": "연소하지 않기 때문에", "4": "산소공급을 차단하기 때문에"}, "answers": [2]}, {"id": 2839, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "각 작업조건에 맞는 보호구의 연결로 틀린 것은?", "choices": {"1": "물체가 떨어지거나 날아올 위험이 있는 작업 : 안전모", "2": "고열에 의한 화상 등의 위험이 있는 작업 : 방열복", "3": "선창 등에서 분진이 심하게 발생하는 하역작업 : 방한복", "4": "높이 또는 깊이 2미터 이상의 추락할 위험이 있는 장소에 서 하는 작업 : 안전대"}, "answers": [3]}, {"id": 2840, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "연삭작업의 안전수칙으로 틀린 것은?", "choices": {"1": "작업 도중 진동이나 마찰면에서의 파열이 심하면 곧 작업 을 중지한다.", "2": "숫돌차에 편심이 생기거나 원주면의 메짐이 심하면 드레 싱을 한다.", "3": "작업 시 반드시 숫돌의 정면에 서서 작업한다.", "4": "축과 구멍에는 틈새가 없어야 한다."}, "answers": [3]}, {"id": 2841, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "크레인을 사용하여 작업을 하고자 한다. 작업 시작 전의 점검 사항으로 틀린 것은?", "choices": {"1": "권과방지장치·브레이크·클러치 및 운전장치의 기능", "2": "주행로의 상측 및 트롤리가 횡행(橫行)하는 레일의 상태", "3": "와이어로프가 통하고 있는 곳의 상태", "4": "압력방출장치의 기능"}, "answers": [4]}, {"id": 2842, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "보일러의 휴지보존법 중 장기보존법에 해당되지 않는 것은?", "choices": {"1": "석회밀폐건조법", "2": "질소가스봉입법", "3": "소다만수보존법", "4": "가열건조법"}, "answers": [4]}, {"id": 2843, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "산업안전보건기준에 따른 작업장의 출입구 설치기준으로 틀 린 것은?", "choices": {"1": "출입구의 위치·수 및 크기가 작업장의 용도와 특성에 맞 도록 할 것", "2": "출입구에 문을 설치하는 경우에는 근로자가 쉽게 열고 닫 을 수 있도록 할 것", "3": "주된 목적이 하역운반기계용인 출입구에는 보행자용 출입 구를 따로 설치하지 말 것", "4": "계단이 출입구와 바로 연결된 경우에는 작업자의 안전한 통행을 위하여 그 사이에 충분한 거리를 둘 것"}, "answers": [3]}, {"id": 2844, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "아크 용접의 안전 사항으로 틀린 것은?", "choices": {"1": "홀더가 신체에 접촉되지 않도록 한다.", "2": "절연 부분이 균열이나 파손되었으면 교체한다.", "3": "장시간 용접기를 사용하지 않을 때는 반드시 스위치를 차단시킨다.", "4": "1차 코드는 벗겨진 것을 사용해도 좋다."}, "answers": [4]}, {"id": 2845, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "차량 계 하역 운반 기계의 종류로 가장 거리가 먼 것은?", "choices": {"1": "지게차", "2": "화물 자동차", "3": "구내 운반차", "4": "크레인"}, "answers": [4]}, {"id": 2846, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "보일러의 폭발사고 예방을 위하여 그 기능이 정상적으로 작 동할 수 있도록 유지 관리해야 하는 장치로 가장 거리가 먼 것은?", "choices": {"1": "압력방출장치", "2": "감압밸브", "3": "화염검출기", "4": "압력제한스위치"}, "answers": [2]}, {"id": 2847, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "냉동장치의 안전운전을 위한 주의사항 중 틀린 것은?", "choices": {"1": "압축기와 응축기 간에 스톱밸브가 닫혀있는 것을 확인한 후 압축기를 가동할 것", "2": "주기적으로 유압을 체크할 것", "3": "동절기(휴지기)에는 응축기 및 수배관의 물을 완전히 뺄 것", "4": "압축기를 처음 가동 시에는 정상으로 가동되는가를 확인 할 것"}, "answers": [1]}, {"id": 2848, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "전체 산업 재해의 원인 중 가장 큰 비중을 차지하는 것은?", "choices": {"1": "설비의 미비", "2": "정돈상태의 불량", "3": "계측공구의 미비", "4": "작업자의 실수"}, "answers": [4]}, {"id": 2849, "date": "20150719", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "가스용접 시 역화를 방지하기 위하여 사용하는 수봉식 안전 기에 대한 내용 중 틀린 것은?", "choices": {"1": "하루에 1회 이상 수봉식 안전기의 수위를 점검할 것", "2": "안전기는 확실한 점검을 위하여 수직으로 부착할 것", "3": "1개의 안전기에는 3개 이하의 토치만을 사용할 것", "4": "동결 시 화기를 사용하지 말고 온수를 사용할 것"}, "answers": [3]}, {"id": 2850, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "2개 이상의 엘보를 사용하여 배관의 신축을 흡수하는 신축 이음은?", "choices": {"1": "루프형 이음", "2": "벨로즈형 이음", "3": "슬리브형 이음", "4": "스위블형 이음"}, "answers": [4]}, {"id": 2851, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "냉동장치에서 압축기의 이상적인 압축 과정은?", "choices": {"1": "등엔트로피 변화", "2": "정압 변화", "3": "등온 변화", "4": "정적 변화"}, "answers": [1]}, {"id": 2852, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "원심식 압축기에 대한 설명으로 옳은 것은?", "choices": {"1": "임펠러의 원심력을 이용하여 속도에너지를 압력에너지로 바꾼다.", "2": "임펠러 속도가 빠르면 유량흐름이 감소한다.", "3": "1단으로 압축비를 크게 할 수 있어 단단 압축방식을 주 로 채택한다.", "4": "압축비는 원주 속도의 3제곱에 비례한다."}, "answers": [1]}, {"id": 2853, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "온도 작동식 자동팽창 밸브에 대한 설명으로 옳은 것은?", "choices": {"1": "실온을 써모스탯에 의하여 감지하고, 밸브의 개도를 조 정한다.", "2": "팽창밸브 직전의 냉매온도에 의하여 자동적으로 개도를 조정한다.", "3": "증발기 출구의 냉매온도에 의하여 자동적으로 개도를 조 정한다.", "4": "압축기의 토출 냉매온도에 의하여 자동적으로 개도를 조 정한다."}, "answers": [3]}, {"id": 2854, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "냉동기에서 압축기의 기능으로 가장 거리가 먼 것은?", "choices": {"1": "냉매를 순환시킨다.", "2": "응축기에 냉각수를 순환시킨다.", "3": "냉매의 응축을 돕는다.", "4": "저압을 고압으로 상승시킨다."}, "answers": [2]}, {"id": 2855, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "파이프 내의 압력이 높아지면 고무링은 더욱 파이프 벽에 밀착되어 누설을 방지하는 접합 방법은?", "choices": {"1": "기계적 접합", "2": "플랜지 접합", "3": "빅토릭 접합", "4": "소켓 접합"}, "answers": [3]}, {"id": 2856, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "표준 냉동사이클에서 과냉각도는 얼마인가?", "choices": {"1": "45℃", "2": "30℃", "3": "15℃", "4": "5℃"}, "answers": [4]}, {"id": 2857, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "냉동장치 운전 중 유압이 너무 높을 때 원인으로 가장 거리 가 먼 것은?", "choices": {"1": "유압계가 불량일 때", "2": "유배관이 막혔을 때", "3": "유온이 낮을 때", "4": "유압조정밸브 개도가 과다하게 열렸을 때"}, "answers": [4]}, {"id": 2858, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "냉동에 대한 설명으로 가장 적합한 것은?", "choices": {"1": "물질의 온도를 인위적으로 주위의 온도보다 낮게 하는 것을 말한다.", "2": "열이 높은데서 낮은 곳으로 흐르는 것을 말한다.", "3": "물체 자체의 열을 이용하여 일정한 온도를 유지하는 것 을 말한다.", "4": "기체가 액체로 변화할 때의 기화열에 의한 것을 말한다."}, "answers": [1]}, {"id": 2859, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "양측의 표면 열전달율이 3000kcal/m2·h·℃인 수냉식 응축기 의 열관류율은? (단, 냉각관의 두께는 3㎜이고, 냉각관 재질 의 열전도율은 40kcal/m2·h·℃이며, 부착 물때의 두께는 0.2 ㎜, 물때의 열전도율은 0.8kcal/m2·h·℃이다.)", "choices": {"1": "978kcal/m2·h·℃", "2": "988kcal/m2·h·℃", "3": "998kcal/m2·h·℃", "4": "1008kcal/m2·h·℃"}, "answers": [4]}, {"id": 2860, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "2단 압축 1단 팽창 냉동장치에 대한 설명 중 옳은 것은?", "choices": {"1": "단단 압축시스템에서 압축비가 작을 때", "2": "냉동부하가 감소하면 중간냉각기는 필요 없다.", "3": "단단 압축시스템보다 응축능력을 크게 하기 위해 사용된 다.", "4": "-30℃ 이하의 비교적 낮은 증발온도를 요하는 곳에 주로 사용된다."}, "answers": [4]}, {"id": 2861, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "강관용 공구가 아닌 것은?", "choices": {"1": "파이프 바이스", "2": "파이프 커터", "3": "드레서", "4": "동력 나사절삭기"}, "answers": [3]}, {"id": 2862, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "소요 냉각수량 120L/min, 냉각수 입·출구 온도차 6℃인 수 냉 응축기의 응축부하는?", "choices": {"1": "6400kcal/h", "2": "12000kcal/h", "3": "14400kcal/h", "4": "43200kcal/h"}, "answers": [4]}, {"id": 2863, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "서로 다른 지름의 관을 이을 때 사용되는 것은?", "choices": {"1": "소켓", "2": "유니온", "3": "플러그", "4": "부싱"}, "answers": [4]}, {"id": 2864, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "운전 중에 있는 냉동기의 압축기 압력계가 고압은 8㎏/cm2, 저압은 진공도 100㎜Hg를 나타낼 때 압축기의 압축비는?", "choices": {"1": "약 6", "2": "약 8", "3": "약 10", "4": "약 12"}, "answers": [3]}, {"id": 2865, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "어떤 물질의 산성, 알칼리성 여부를 측정하는 단위는?", "choices": {"1": "CHU", "2": "USRT", "3": "pH", "4": "Therm"}, "answers": [3]}, {"id": 2866, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "빙점이하의 온도에 사용하며 냉동기 배관, LPG 탱크용 배관 등에 많이 사용하는 강관은?", "choices": {"1": "고압배관용 탄소강관", "2": "저온배관용 강관", "3": "라이닝강관", "4": "압력배관용 탄소강관"}, "answers": [2]}, {"id": 2867, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "식품을 냉각된 부동액에 넣어 직접 접촉시켜서 동결 시키는 것으로 살포식과 침지식으로 구분하는 동결장치는?", "choices": {"1": "접촉식 동결장치", "2": "공기 동결장치", "3": "브라인 동결장치", "4": "송풍식 동결장치"}, "answers": [3]}, {"id": 2868, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "도선에 전류가 흐를 때 발생하는 열량으로 옳은 것은?", "choices": {"1": "전류의 세기에 반비례한다.", "2": "전류의 세기의 제곱에 비례한다.", "3": "전류의 세기의 제곱에 반비례한다.", "4": "열량은 전류의 세기와 무관하다."}, "answers": [2]}, {"id": 2869, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "다음 중 불응축 가스가 주로 모이는 곳은?", "choices": {"1": "증발기", "2": "액분리기", "3": "압축기", "4": "응축기"}, "answers": [4]}, {"id": 2870, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "회전식(rotary)압축기에 대한 설명으로 틀린 것은?", "choices": {"1": "흡입밸브가 없다.", "2": "압축이 연속적이다.", "3": "회전 압축으로 인한 진동이 심하다.", "4": "왕복동에 비해 구조가 간단하다."}, "answers": [3]}, {"id": 2871, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "1PS는 1시간 당 약 몇 kcal에 해당되는가?", "choices": {"1": "860", "2": "550", "3": "632", "4": "427"}, "answers": [3]}, {"id": 2872, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "-10℃ 얼음 5㎏을 20℃ 물로 만드는데 필요한 열량은? (단, 물의 융해잠열은 80kcal/㎏으로 한다.)", "choices": {"1": "25kcal", "2": "125kcal", "3": "325kcal", "4": "525kcal"}, "answers": [4]}, {"id": 2873, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "제빙장치 중 결빙한 얼음을 제빙관에서 떼어낼 때 관내의 얼음 표면을 녹이기 위해 사용하는 기기는?", "choices": {"1": "수수조", "2": "양빙기", "3": "저빙고", "4": "용빙조"}, "answers": [4]}, {"id": 2874, "date": "20150719", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "단수 릴레이의 종류로 가장 거리가 먼 것은?", "choices": {"1": "단압식 릴레이", "2": "차압식 릴레이", "3": "수류식 릴레이", "4": "비례식 릴레이"}, "answers": [4]}, {"id": 2875, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "난방방식 중 방열체가 필요 없는 것은?", "choices": {"1": "온수난방", "2": "증기난방", "3": "복사난방", "4": "온풍난방"}, "answers": [4]}, {"id": 2876, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "물과 공기의 접촉면적을 크게 하기 위해 증발포를 사용하여 수분을 자연스럽게 증발시키는 가습방식은?", "choices": {"1": "초음파식", "2": "가열식", "3": "원심분리식", "4": "기화식"}, "answers": [4]}, {"id": 2877, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "송풍기의 상사법칙으로 틀린 것은?", "choices": {"1": "송풍기의 날개 직경이 일정할 때 송풍압력은 회전수 변 화의 2승에 비례한다.", "2": "송풍기의 날개 직경이 일정할 때 송풍동력은 회전수 변 화의 3승에 비례한다.", "3": "송풍기의 회전수가 일정할 때 송풍압력은 날개직경 변화 의 2승에 비례한다.", "4": "송풍기의 회전수가 일정할 때 송풍동력은 날개직경 변화 의 3승에 비례한다."}, "answers": [4]}, {"id": 2878, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "온풍난방에 대한 설명 중 옳은 것은?", "choices": {"1": "설비비는 다른 난방에 비하여 고가이다.", "2": "예열부하가 크므로 예열시간이 길다.", "3": "습도조절이 불가능하다.", "4": "신선한 외기도입이 가능하여 환기가 가능하다."}, "answers": [4]}, {"id": 2879, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "100℃ 물의 증발 잠열은 약 몇 kcal/kg인가?", "choices": {"1": "539", "2": "600", "3": "627", "4": "700"}, "answers": [1]}, {"id": 2880, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "다음 중 제2종 환기법으로 송풍기만 설치하여 강제 급기하 는 방식은?", "choices": {"1": "병용식", "2": "압입식", "3": "흡출식", "4": "자연식"}, "answers": [2]}, {"id": 2881, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "수분무식 가습장치의 종류가 아닌 것은?", "choices": {"1": "모세관식", "2": "초음파식", "3": "분무식", "4": "원심식"}, "answers": [1]}, {"id": 2882, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "다음 장치 중 신축이음 장치의 종류로 가장 거리가 먼 것 은?", "choices": {"1": "스위블 조인트", "2": "볼 조인트", "3": "루프형", "4": "버켓형"}, "answers": [4]}, {"id": 2883, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "단일덕트 정풍량 방식에 대한 설명으로 틀린 것은?", "choices": {"1": "실내부하가 감소될 경우에 송풍량을 줄여도 실내공기가 오염되지 않는다.", "2": "고성능 필터의 사용이 가능하다.", "3": "기계실에 기기류가 집중 설치되므로 운전보수관리가 용 이하다.", "4": "각 실이나 존의 부하변동이 서로 다른 건물에서는 온습 도에 불균형이 생기기 쉽다."}, "answers": [1]}, {"id": 2884, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "온수난방에 이용되는 밀폐형 팽창탱크에 관한 설명으로 틀 린 것은?", "choices": {"1": "공기층의 용적을 작게 할수록 압력의 변동은 감소한다.", "2": "개방형에 비해 용적은 크다.", "3": "통상 보일러 근처에 설치되므로 동결의 염려가 없다.", "4": "개방형에 비해 보수점검이 유리하고 가압실이 필요하다."}, "answers": [1]}, {"id": 2885, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "온수난방의 장점이 아닌 것은?", "choices": {"1": "관 부식은 증기난방보다 적고 수명이 길다.", "2": "증기난방에 비해 배관지름이 작으므로 설비비가 적게 든 다.", "3": "보일러 취급이 용이하고 안전하며 배관 연손실이 적다.", "4": "온수 때문에 보일러의 연소를 정지해도 여열이 있어 실 온이 급변하지 않는다."}, "answers": [2]}, {"id": 2886, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "이중덕트 변풍량 방식의 특징으로 틀린 것은?", "choices": {"1": "각 실내의 온도제어가 용이하다.", "2": "설비비가 높고 에너지 손실이 크다.", "3": "냉풍과 온풍을 혼합하여 공급한다.", "4": "단일덕트 방식에 비해 덕트 스페이스가 적다."}, "answers": [4]}, {"id": 2887, "date": "20150719", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "공기에서 수분을 제거하여 습도를 낮추기 위해서는 어떻게 하여야 하는가?", "choices": {"1": "공기의 유로 중에 가열코일을 설치한다.", "2": "공기의 유로 중에 공기의 노점온도보다 높은 온도의 코 일을 설치한다.", "3": "공기의 유로 중에 공기의 노점온도와 같은 온도의 코일 을 설치한다.", "4": "공기의 유로 중에 공기의 노점온도보다 낮은 온도의 코"}, "answers": [4]}, {"id": 2888, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "냉동제조의 시설 중 안전유지를 위한 기술기준에 관한 설명 으로 틀린 것은?", "choices": {"1": "안전밸브에 설치된 스톱밸브는 특별한 수리 등 특별한 경 우 외에는 항상 열어둔다.", "2": "냉동설비의 설치공사가 완공되면 시운전 할 때 산소가스 를 사용한다.", "3": "가연성 가스의 냉동설비 부근에는 작업에 필요한 양 이상 의 연소물질을 두지 않는다.", "4": "냉동설비의 변경공사가 완공되어 기밀시험 시 공기를 사 용할 때에는 미리 냉매 설비 중의 가연성가스를 방출한 후 실시한다."}, "answers": [2]}, {"id": 2889, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "줄 작업 시 안전관리 사항으로 틀린 것은?", "choices": {"1": "칩은 브러시로 제거한다.", "2": "줄의 균열 유무를 확인한다.", "3": "손잡이가 줄에 튼튼하게 고정되어 있는가 확인한 다음에 사용한다.", "4": "줄 작업의 높이는 작업자의 어깨 높이로 하는 것이 좋다."}, "answers": [4]}, {"id": 2890, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "암모니아의 누설 검지 방법이 아닌 것은?", "choices": {"1": "심한 자극성 냄새를 가지고 있으므로, 냄새로 확인이 가 능하다.", "2": "적색 리트머스 시험지에 물을 적셔 누설 부위에 가까이 하면 누설 시 청색으로 변한다.", "3": "백색 페놀프탈레인 용지에 물을 적셔 누설 부위에 가까이 하면 누설 시 적색으로 변한다.", "4": "황을 묻힌 심지에 불을 붙여 누설 부위에 가져가면 누설 시 홍색으로 변한다."}, "answers": [4]}, {"id": 2891, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "위험물 취급 및 저장 시의 안전조치 사항 중 틀린 것은?", "choices": {"1": "위험물은 작업장과 별도의 장소에 보관하여야 한다.", "2": "위험물을 취급하는 작업장에는 너비 0.3m 이상, 높이 2m 이상의 비상구를 설치하여야 한다.", "3": "작업장 내부에는 위험물을 작업에 필요한 양만큼만 두어 야 한다.", "4": "위험물을 취급하는 작업장의 비상구 문은 피난 방향으로 열리도록 한다."}, "answers": [2]}, {"id": 2892, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "다음 중 압축기가 시동되지 않는 이유로 가장 거리가 먼 것 은?", "choices": {"1": "전압이 너무 낮다.", "2": "오버로드가 작동하였다.", "3": "유압보호 스위치가 리셋되어 있지 않다.", "4": "온도조절기 감온통의 가스가 빠져 있다."}, "answers": [4]}, {"id": 2893, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "산소용접 중 역화현상이 일어났을 때 조치 방법으로 가장 적 합한 것은?", "choices": {"1": "아세틸렌 밸브를 즉시 닫는다.", "2": "토치 속의 공기를 배출한다.", "3": "아세틸렌 압력을 높인다.", "4": "산소압력을 용접조건에 맞춘다."}, "answers": [1]}, {"id": 2894, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "안전장치의 취급에 관한 사항으로 틀린 것은?", "choices": {"1": "안전장치는 반드시 작업 전에 점검한다.", "2": "안전장치는 구조상의 결함유무를 항상 점검한다.", "3": "안전장치가 불량할 때에는 즉시 수정한 다음 작업한다.", "4": "안전장치는 작업 형편상 부득이한 경우에는 일시 제거해 도 좋다."}, "answers": [4]}, {"id": 2895, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "전기용접 작업 시 전격에 의한 사고를 예방할 수 있는 사항 으로 틀린 것은?", "choices": {"1": "절연 홀더의 절열부분이 파손되었으면 바로 보수하거나 교체한다.", "2": "용접봉의 심선은 손에 접촉되지 않게 한다.", "3": "용접용 케이블은 2차 접속단자에 접촉한다.", "4": "용접기는 무부하 전압이 필요 이상 높지 않은 것을 사용 한다."}, "answers": [3]}, {"id": 2896, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "산업안전보건법의 제정 목적과 가장 거리가 먼 것은?", "choices": {"1": "산업재해 예방", "2": "쾌적한 작업환경 조성", "3": "산업안전에 관한 정책수립", "4": "근로자의 안전과 보건을 유지·증진"}, "answers": [3]}, {"id": 2897, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "다음 중 용융온도가 비교적 높아 전기 기구에 사용하는 퓨 즈(Fuse)의 재료로 가장 부적당한 것은?", "choices": {"1": "납", "2": "주석", "3": "아연", "4": "구리"}, "answers": [4]}, {"id": 2898, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "가스 용접법의 특징으로 틀린 것은?", "choices": {"1": "응용 범위가 넓다.", "2": "아크용접 에 비해 불꽃의 온도가 높다.", "3": "아크용접에 비해 유해 광선의 발생이 적다.", "4": "열량조절이 비교적 자유로워 박판용접에 적당하다."}, "answers": [2]}, {"id": 2899, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "크레인의 방호장치로서 와이어로프가 후크 에서 이탈하는 것을 방지하는 장치는?", "choices": {"1": "과부하 방지 장치", "2": "권과 방지 장치", "3": "비상 정지 장치", "4": "해지 장치"}, "answers": [4]}, {"id": 2900, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "일반적인 컨베이어의 안전장치로 가장 거리가 먼 것은?", "choices": {"1": "역회전 방지장치", "2": "비상 정지장치", "3": "과속 방지장치", "4": "이탈 방지장치"}, "answers": [3]}, {"id": 2901, "date": "20151010", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "가스용접 작업 중 일어나기 쉬운 재해로 가장 거리가 먼 것 은?", "choices": {"1": "화재", "2": "누전", "3": "가스중독", "4": "가스폭발"}, "answers": [2]}, {"id": 2902, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "액백(Liquid back)의 원인으로 가장 거리가 먼 것은?", "choices": {"1": "팽창밸브의 개도가 너무 클 때", "2": "냉매가 과충전되었을 때", "3": "액분리기가 불량일 때", "4": "증발기 용량이 너무 클 때"}, "answers": [4]}, {"id": 2904, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "다음 설명 중 옳은 것은?", "choices": {"1": "1kW는 760kcal/h이다.", "2": "증발열, 응축열, 승화열은 잠열이다.", "3": "1kg의 얼음의 용해열은 860kcal이다.", "4": "상대습도란 포화증기압을 증기압으로 나눈 것이다."}, "answers": [2]}, {"id": 2905, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "다음 냉동장치에 대한 설명 중 옳은 것은?", "choices": {"1": "고압차단스위치는 조정 설정 압력보다 벨로스에 가해진 압력이 낮을 때 접점이 떨어지는 장치이다.", "2": "온도식 자동 팽창밸브의 감온통은 증발기의 입구 측에 붙인다.", "3": "가용전은 프레온 냉동장치의 응축기나 수액기 등을 보호 하기 위하여 사용된다.", "4": "파열판은 암모니아 왕복동 냉동장치에 만 사용된다."}, "answers": [3]}, {"id": 2906, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "가열원이 필요하며 압축기가 필요 없는 냉동기는?", "choices": {"1": "터보 냉동기", "2": "흡수식 냉동기", "3": "회전식 냉동기", "4": "왕복동식 냉동기"}, "answers": [2]}, {"id": 2907, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "다음 중 모세관의 압력 강하가 가장 큰 것은?", "choices": {"1": "직경이 작고 길이가 길수록", "2": "직경이 크고 길이가 짧을수록", "3": "직경이 작고 길이가 짧을수록", "4": "직경이 크고 길이가 길수록"}, "answers": [1]}, {"id": 2908, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "다음 중 압력 자동 급수밸브의 주된 역할은?", "choices": {"1": "냉각수온을 제어한다.", "2": "증발온도를 제어한다.", "3": "과열도 유지를 위해 증발압력을 제어한다.", "4": "부하변동에 대응하여 냉각수량을 제어한다."}, "answers": [4]}, {"id": 2909, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "탄성 이 부족하여 석면, 고무, 금속 등과 조합 하여 사용되 며, 내열범위는 –260~260℃ 정도로 기름에 침식되지 않는 패킹은?", "choices": {"1": "고무 패킹", "2": "석면조인트 시트", "3": "합성수지 패킹", "4": "오일실 패킹"}, "answers": [3]}, {"id": 2910, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "NH 냉매를 사용하는 냉동장치에서 일반적으로 압축기를 수 3 냉식으로 냉각하는 주된 이유는?", "choices": {"1": "냉매의 응축 압력이 낮기 때문에", "2": "냉매의 증발 압력이 낮기 때문에", "3": "냉매의 비열비 값이 크기 때문에", "4": "냉매의 임계점이 높기 때문에"}, "answers": [3]}, {"id": 2911, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "냉동기유에 대한 설명으로 옳은 것은?", "choices": {"1": "암모니아는 냉동기유에 쉽게 용해되어 윤활 불량의 원인 이 된다.", "2": "냉동기유는 저온에서 쉽게 응고되지 않고 고온에서 쉽게 탄화되지 않아야 한다.", "3": "냉동기유의 탄화현상은 일반적으로 암모니아 보다 프레 온 냉동장치에서 자주 발생한다.", "4": "냉동기유는 증발하기 쉽고, 열전도율 및 점도가 커야 한 다."}, "answers": [2]}, {"id": 2912, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "열펌프(heat pump)의 구성요소가 아닌 것은?", "choices": {"1": "압축기", "2": "열교환기", "3": "4방 밸브", "4": "보조 냉방기"}, "answers": [4]}, {"id": 2913, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "10A의 전류를 5분간 도체에 흘렸을 때 도선 단면을 지나는 전기량은?", "choices": {"1": "3C", "2": "50C", "3": "3000C", "4": "5000C"}, "answers": [3]}, {"id": 2914, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "동관접합 중 동관의 끝을 넓혀 압축이음쇠로 접합하는 접합 방법을 무엇이라고 표현하는가?", "choices": {"1": "플랜지 접합", "2": "플레어 접합", "3": "플라스턴 접합", "4": "빅토리 접합"}, "answers": [2]}, {"id": 2915, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "저항이 50요인 도체에 100 V의 전압을 가할 때 그 도체에 흐르는 전류는?", "choices": {"1": "0.5A", "2": "2A", "3": "5A", "4": "5000A"}, "answers": [2]}, {"id": 2916, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "왕복동식 냉동기와 비교하여 터보식 냉동기의 특징으로 옳 은 것은?", "choices": {"1": "회 전수가 매우 빠르므로 동작 밸런스를 잡기 어렵고 진 동이 크다.", "2": "일반적으로 고압 냉매를 사용하므로 취급이 어렵다.", "3": "소용량의 냉동기에 적용하기에는 경제적이지 못하다.", "4": "저온장치에서도 압축단수가 적어지므로 사용도가 넓다."}, "answers": [3]}, {"id": 2917, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "다음 설명 중 옳은 것은?", "choices": {"1": "냉각탑의 입구수온은 출구수온 보다 낮다.", "2": "응축기 냉각수 출구온도는 입구온도 보다 낮다.", "3": "응축기에서의 방출열량은 증발기에서 흡수하는 열량과 같다.", "4": "증발기의 흡수열량은 응축열량에서 압축일량을 뺀 값과 같다."}, "answers": [4]}, {"id": 2918, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "1냉동톤(한국 RT)이란?", "choices": {"1": "65 kcal/min", "2": "1.92 kcal/sec", "3": "3320 kcal/hr", "4": "55680 kcal/day"}, "answers": [3]}, {"id": 2919, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "유기질 보온재인 코르크에 대한 설명으로 틀린 것은?", "choices": {"1": "액체, 기체의 침투를 방지하는 작용을 한다.", "2": "입상(粒狀), 판상(版狀) 및 원통 등으로 가공되어 있다.", "3": "굽힘성이 좋아 곡면시공에 사용해도 균열이 생기지 않는 다.", "4": "냉수·냉매배관, 냉각기, 펌프 등의 보냉용에 사용된다."}, "answers": [3]}, {"id": 2920, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "혼합원료를 일정량씩 동결시키도록 하는 장치인 배치 (batch)식 동결장치의 종류로 가장 거리가 먼 것은?", "choices": {"1": "수평형", "2": "수직형", "3": "연속형", "4": "브라인식"}, "answers": [3]}, {"id": 2921, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "브라인 부식방지처리에 관한 설명으로 틀린 것은?", "choices": {"1": "공기와 접촉하면 부식성이 증대하므로 가능한 공기와 접 촉하지 않도록 한다.", "2": "CaCl 브라인 1L에는 중크롬산소다 1.6g을 첨가하고 중 2 크롬산소다 100g마다 가성소다 27g의 비율로 혼합한다.", "3": "브라인은 산성을 띠게 되면 부식성이 커지므로 pH 7.5~8.2 정도로 유지 되도록 한다.", "4": "NaCl 브라인 1L에 대하여 중크롬산소다 0.9g을 첨가하 고 중크롬산소다 100g마다 가성소다 1.3g씩 첨가한다."}, "answers": [4]}, {"id": 2922, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "피스톤링이 과대 마모되었을 때 일어나는 현상으로 옳은 것 은?", "choices": {"1": "실린더 냉각", "2": "냉동능력 상승", "3": "체적 효율 감소", "4": "크랭크 케이스 내 압력 감소"}, "answers": [3]}, {"id": 2923, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "다음 중 플랜지 패킹류가 아닌 것은?", "choices": {"1": "석면 조인트 시트", "2": "고무 패킹", "3": "글랜드 패킹", "4": "합성수지 패킹"}, "answers": [3]}, {"id": 2924, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "프레온 냉매(할로겐화탄화수소)의 호칭기호 결정과 관계없는 성분은?", "choices": {"1": "수소", "2": "탄소", "3": "산소", "4": "불소"}, "answers": [3]}, {"id": 2925, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "압축비에 대한 설명으로 옳은 것은?", "choices": {"1": "압축비는 고압 압력계가 나타내는 압력을 저압 압력계가 나타내는 압력으로 나눈 값에 1을 더한 값이다.", "2": "흡입압력이 동일할 때 압축비가 클수록 토출가스 온도는 저하된다.", "3": "압축비가 적어지면 소요 동력이 증가한다.", "4": "응축압력이 동일할 때 압축비가 커지면 냉동능력이 감소 한다."}, "answers": [4]}, {"id": 2926, "date": "20151010", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "실제 증기압축 냉동사이클에 관한 설명으로 틀린 것은?", "choices": {"1": "실제 냉동사이클은 이론 냉동사이클보다 열손실이 크다.", "2": "압축기를 제외한 시스템의 모든 부분에서 냉매배관의 마 찰저항 때문에 냉매유동의 압력강하가 존재한다.", "3": "실제 냉동사이클의 압축과정에서 소요되는 일량은 이론 냉동사이클보다 감소하게 된다.", "4": "사이클의 작동유체는 순수물질이 아니라 냉매와 오일의 혼합물로 구성되어 있다."}, "answers": [3]}, {"id": 2927, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "개별공조방식의 특징 에 관한 설명으로 틀린 것은?", "choices": {"1": "설치 및 철거가 간편하다.", "2": "개별제어가 어렵다.", "3": "히트 펌프식은 냉·난방을 겸할 수 있다.", "4": "실내 유닛이 분리되어 있지 않는 경우는 소음과 진동이"}, "answers": [2]}, {"id": 2928, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "실내의 현열부하가 52000kcal/h이고, 잠열부하가 25000kcal/h일 때 현열비(SHF)는?", "choices": {"1": "0.72", "2": "0.68", "3": "0.38", "4": "0.25"}, "answers": [2]}, {"id": 2929, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "다음 설명 중 틀린 것은?", "choices": {"1": "지구상에 존재하는 모든 공기는 건조공기로 취급된다.", "2": "공기 중에 수증기가 많이 함유될수록 상대 습도는 높아 진다.", "3": "지구상의 공기는 질소, 산소, 아르곤, 이산화탄소 등으로 이루어졌다.", "4": "공기 중에 함유될 수 있는 수증기의 한계는 온도에 따라 달라진다."}, "answers": [1]}, {"id": 2930, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "건축물의 벽이나 지붕을 통하여 실내로 침입 하는 열량을 계산할 때 필요한 요소로 가장 거리가 먼 것은?", "choices": {"1": "구조체의 면적", "2": "구조체의 열관류율", "3": "상당외기 온도차", "4": "차폐계수"}, "answers": [4]}, {"id": 2931, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기조화용 덕트 부속기기의 댐퍼 중 주로 소형 덕트의 개 폐용으로 사용되며 구조가 간단하고 완전히 닫았을 때 공기 의 누설이 적으나 운전 중 개폐 조작에 큰 힘을 필요로 하 며 날개가 중간정도 열렸을 때 와류가 생겨 유량 조절용으 로 부적당한 댐퍼는?", "choices": {"1": "버터플라이 댐퍼", "2": "평행익형 댐퍼", "3": "대향익형 댐퍼", "4": "스플릿 댐퍼"}, "answers": [1]}, {"id": 2932, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "온풍난방기 설치 시 유의사항으로 틀린 것은?", "choices": {"1": "기기점검, 수리에 필요한 공간을 확보한다.", "2": "인화성 물질을 취급하는 실내에는 설치하지 않는다.", "3": "실내의 공기온도 분포를 좋게 하기 위하여 창의 위치 등 을 고려하여 설치한다.", "4": "배기통식 온풍난방기를 설치하는 실내에는 바닥 가까이 에 환기구, 천장 가까이에는 연소공기 흡입구를 설치한 다."}, "answers": [4]}, {"id": 2933, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "공조용 전열교환기에 관한 설명으로 옳은 것은?", "choices": {"1": "배열회수에 이용하는 배기는 탕비실, 주방 등을 포함한 모든 공간의 배기를 포함한다.", "2": "회전형 전열교환기의 로터 구동 모터와 급배기 팬은 반 드시 연동 운전할 필요가 없다.", "3": "중간기 외기냉방을 행하는 공조시스템의 경우에도 별도 의 덕트 없이 이용할 수 있다.", "4": "외기량과 배기량의 밸런스를 조정할 때 배기량은 외기량 의 40% 이상을 확보해야 한다."}, "answers": [4]}, {"id": 2934, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "일정 풍량을 이용한 전공기 방식으로 부하변동 의 대응이 어려워 정밀한 온습도를 요구하지 않는 극장, 공장 등의 대 규모 공간에 적합한 공기 조화 방식은?", "choices": {"1": "정풍량 단일덕트 방식", "2": "정풍량 2중덕트 방식", "3": "변풍량 단일덕트 방식", "4": "변풍량 2중덕트 방식"}, "answers": [1]}, {"id": 2935, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "난방 설비에 대한 설명으로 옳은 것은?", "choices": {"1": "상향 공급식이 란 송수주관보다 방열기가 낮을 때 상향 분기한 배관이다.", "2": "배관방법 중 복관식은 증기관과 응축수관이 동일관으로 사용되는 것이다.", "3": "리프트 이음은 진공펌프에 의해 응축수를 원활히 끌어올 리기 위해 펌프 입구 쪽에 설치한다.", "4": "하트포트 접속은 고압증기 난방의 증기관과 환수관 사이 에 저수위 사고를 방지하기 위한 균형관을 포함한 배관 방법이다."}, "answers": [3]}, {"id": 2936, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "드럼 없이 수관만으로 되어 있으며 가동시간이 짧고 과열되 어 파손되어도 비교적 안전한 보일러는?", "choices": {"1": "주철제 보일러", "2": "관류 보일러", "3": "원통형 보일러", "4": "노통연관식 보일러"}, "answers": [2]}, {"id": 2937, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "표준 대기압 상태에서 100℃의 포화수 2kg을 100℃의 건포 화증기로 만드는 데 필요한 열량은?", "choices": {"1": "3320 kcal", "2": "2435 kcal", "3": "1078 kcal", "4": "539 kcal"}, "answers": [3]}, {"id": 2938, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "1차 공조기로 부터 보내 온 고속공기가 노즐 속을 통과할 때의 유인력에 의하여 2차 공기를 유인하여 냉각 또는 가열 하는 방식은?", "choices": {"1": "패키지 유닛방식", "2": "유인유닛방식", "3": "팬코일유닛방식", "4": "바이패스방식"}, "answers": [2]}, {"id": 2940, "date": "20151010", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "송풍기의 종류 중 전곡형과 후곡형 날개 형태가 있으며 다 익 송풍기, 터보 송풍기 등으로 분류 되는 송풍기는?", "choices": {"1": "원심 송풍기", "2": "축류 송풍기", "3": "사류 송풍기", "4": "관류 송풍기"}, "answers": [1]}, {"id": 2941, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "가연성 가스가 있는 고압가스 저장실은 그 외면으로부터 화 기를 취급하는 장소까지 몇 m 이상의 우회거리를 유지해야 하는가?", "choices": {"1": "1m", "2": "2m", "3": "7m", "4": "8m"}, "answers": [4]}, {"id": 2942, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "가연성 냉매가스 중 냉매설비의 전기설비를 방폭구조로 하지 않아도 되는 것은?", "choices": {"1": "에탄", "2": "노말부탄", "3": "암모니아", "4": "염화메탄"}, "answers": [3]}, {"id": 2943, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "일반 공구의 안전한 취급 방법이 아닌 것은?", "choices": {"1": "공구는 작업에 적합한 것을 사용한다.", "2": "공구는 사용 전 점검하여 불안전한 공구는 사용하지 않는 다.", "3": "공구는 옆 사람에게 넘겨줄 때에는 일의 능률 향상을 위 하여 던져 신속하게 전달한다.", "4": "손이나 공구에 기름이 묻었을 때에는 완전히 닦은 후 사 용한다."}, "answers": [3]}, {"id": 2944, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "사고 발생의 원인 중 정신적 요인에 해당되는 항목으로 맞는 것은?", "choices": {"1": "불안과 초조", "2": "수면부족 및 피로", "3": "이해부족 및 훈련미숙", "4": "안전수칙의 미 제정"}, "answers": [1]}, {"id": 2945, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "프레온 누설 검지에는 할라이드(halide) 토치를 이용한다. 이 때, 프레온 냉매의 누설량에 따른 불꽃의 색깔 변화로 옳은 것은? (단, ‘정상’ - ‘소량 누설, - ‘다량 누설’ 순으로 한다.)", "choices": {"1": "청색-녹색 – 자색", "2": "자색-녹색-청색", "3": "청색-자색 – 녹색", "4": "자색-청색-녹색"}, "answers": [1]}, {"id": 2946, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "가스용접 장치에서 산소와 아세틸렌가스를 혼합 분줄시켜 연 소시키는 장치는?", "choices": {"1": "토치", "2": "안전기", "3": "안전 밸브", "4": "압력 조정기"}, "answers": [1]}, {"id": 2947, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "휘발유 등 화기의 취급을 주의해야 하는 물질이 있는 장소에 설치하는 인화성물질 경고표지의 바탕은 무슨 색으로 표시 하는가?(문제 오류로 가답안 발표시 2번으로 발표되었지만 확정답안 발표시 전항 정답 처리 되었습니다. 여기서는 2번 을 누르면 정답 처리 됩니다.)", "choices": {"1": "흰색", "2": "노란색", "3": "적색", "4": "흑색"}, "answers": [2]}, {"id": 2948, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "양중기의 종류 중 동력을 사용하여 중량물을 매달아 상하 및 좌우로 운반하는 기계장치는?", "choices": {"1": "크레인", "2": "리프트", "3": "곤돌라", "4": "승강기"}, "answers": [1]}, {"id": 2949, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "다음 중 보일러에서 점화 전에 운전원이 점검 확인하여야 할 사항은?", "choices": {"1": "증기압력관리", "2": "집진장치의 매진처리", "3": "노내 여열로 인한 압력상승", "4": "연소실 내 잔류가스 측정"}, "answers": [4]}, {"id": 2950, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "최신 자동화 설비는 능률적인 만큼 재해를 일으키는 위험성 도 그만큼 높아지는 게 사실이다. 자동화 설비를 구입, 사용 하고자 할 때 검토해야할 사항으로 가장 거리가 먼 것은?", "choices": {"1": "단락 또는 스위치나 릴레이 고장 시 오동작", "2": "밸브 계통의 고장에 따른 오동작", "3": "전압 강하 및 정전에 따른 오동작", "4": "운전 미숙으로 인한 기계설비의 오동작"}, "answers": [4]}, {"id": 2951, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "안전관리의 목적으로 가장 적합한 것은?", "choices": {"1": "사회적 안정을 기하가 위하여", "2": "우수한 물건을 생산하기 위하여", "3": "최고 경영자의 경영관리를 위하여", "4": "생산성 향상과 생산원가를 낮추기 위하여"}, "answers": [4]}, {"id": 2952, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "기계 운전 시 기본적인 안전 수칙에 대한 설명으로 틀린 것 은?", "choices": {"1": "작업 중에는 작업 범위 외의 어떤 기계도 사용할 수 있 다.", "2": "방호장치는 허가 없이 무단으로 떼어놓지 않는다.", "3": "기계 운전 중에는 기계에서 함부로 이탈할 수 없다.", "4": "기계 고장 시는 정지, 고장표시를 반드시 기계에 부착해 야 한다."}, "answers": [1]}, {"id": 2953, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "산업재해 예방을 위한 필요한 사항을 지켜야 하며, 사업주 나 그 밖의 관련 단체에서 실시하는 산업재해 방지에 관한 조치를 따라야 하는 의무자는?", "choices": {"1": "근로자", "2": "관리감독자", "3": "안전관리자", "4": "안전보건관리책임자"}, "answers": [1]}, {"id": 2954, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "신규 검사에 합격된 냉동용 특정설비의 각인 사항과 그 기 호의 연결이 올바르게 된 것은?", "choices": {"1": "내용적 : TV", "2": "용기의 질량 : TM", "3": "최고 사용 압력 : FT", "4": "내압 시험 압력 : TP"}, "answers": [4]}, {"id": 2955, "date": "20160124", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "다음 기 계 작업 중 반드시 운전을 정지하고 해야 할 작업 의 종류가 아닌 것은?", "choices": {"1": "공작기계 정비 작업", "2": "냉동기 누설 검사 작업", "3": "기계의 날 부분 청소 작업", "4": "원심기에서 내용물을 꺼내는 작업"}, "answers": [2]}, {"id": 2956, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "브라인에 관한 설명으로 틀린 것은?", "choices": {"1": "무기질 브라인 중 염화나트륨이 염화칼슘보다 금속에 대 한 부식성이 더 크다.", "2": "염화칼슘 브라인은 공정점이 낮아 제빙, 냉장 등으로 사 용된다.", "3": "브라인 냉매의 pH값은 7.5~8.2(약 알칼리)로 유지하는 것이 좋다.", "4": "브라인은 유기질과 무기질로 구분되며 유기질 브라인의 금속에 대한 부식성이 더 크다."}, "answers": [4]}, {"id": 2957, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "냉동장치에서 압력과 온도를 낮추고 동시에 증발기 로 유입 되 는 냉매량을 조절해 주는 장치는?", "choices": {"1": "수액기", "2": "압축기", "3": "응축기", "4": "팽창밸브"}, "answers": [4]}, {"id": 2958, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "냉동능력이 29980kcal/h 인 냉동장치에서 응축기의 냉각수 온도가 입구온도 32℃, 출구 온도 37℃ 일 때, 냉각수 수량 이 120L/min 이라고 하면 이 냉동기의 동력은? (단, 열손실 은 없는 것으로 가정한다.)", "choices": {"1": "5kW", "2": "6kW", "3": "7kW", "4": "8kW"}, "answers": [3]}, {"id": 2959, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "2원 냉동장치에 대한 설명으로 틀린 것은?", "choices": {"1": "주로 약 –80℃ 정도의 극저온을 얻는데 사용된다.", "2": "비등점이 높은 냉매는 고온측 냉동기에 사용된다.", "3": "저 온부 응축기 는 고온부 증발기와 열교환을 한다.", "4": "중간 냉각기를 설치하여 고온측과 저온측을 열교환 시킨 다."}, "answers": [4]}, {"id": 2960, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "강관에서 나타내는 스케줄 번호(schedule number)에 대한 설명으로 틀린 것은?", "choices": {"1": "관의 두께를 나타내는 호칭이다.", "2": "유체의 사용 압력에 비례하고 배관의 허용응력에 반비례 한다.", "3": "번호가 클수록 관 두께가 두꺼워 진다.", "4": "호칭지름이 같은 관은 스케줄 번호가 같다."}, "answers": [4]}, {"id": 2961, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "2단 압축 냉동사이클에서 중간냉각을 행하는 목적이 아닌 것은?", "choices": {"1": "고단 압축기가 과열되는 것을 방지 한다.", "2": "고압 냉매액을 과냉시켜 냉동효과를 증대 시킨다.", "3": "고압측 압축기의 흡입가스 중 액을 분리시킨다.", "4": "저단측 압축기의 토출가스를 과열시켜 체적효율을 증대 시킨다."}, "answers": [4]}, {"id": 2962, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "기체의 용해도에 대한 설명으로 옳은 경은?", "choices": {"1": "고온·고압일수록 용해도가 커진다.", "2": "저온·저압일수록 용해도가 커진다.", "3": "저온·고압일수록 용해도가 커진다.", "4": "고온·저압일수록 용해도가 커진다."}, "answers": [3]}, {"id": 2963, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "전류계와 측정범위를 넓히는데 사용되는 것은?", "choices": {"1": "배율기", "2": "분류기", "3": "역률기", "4": "용량분압기"}, "answers": [2]}, {"id": 2964, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "어떤 회로에 220V의 교류전압으로 10A의 전류를 통과시켜 1.8kW의 전력을 소비하였다면 이 회로의 역률은?", "choices": {"1": "0.72", "2": "0.81", "3": "0.96", "4": "1.35"}, "answers": [2]}, {"id": 2965, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "유분리기의 설치 위치로서 적당한 곳은?", "choices": {"1": "압축기와 응축기 사이", "2": "응축기와 수액기 사이", "3": "수액기와 증발기 사이", "4": "증발기와 압축기 사이"}, "answers": [1]}, {"id": 2966, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "강관의 전기용접 접합 시의 특징(가스용접에 비해)으로 옳은 것은?", "choices": {"1": "유해 광선의 발생이 적다.", "2": "용접속도가 빠르고 변형이 적다.", "3": "박판용접에 적당하다.", "4": "열량조절이 비교적 자유롭다."}, "answers": [2]}, {"id": 2967, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "다음 중 공비혼합물 냉매는?", "choices": {"1": "R-11", "2": "R-123", "3": "R-717", "4": "R-500"}, "answers": [4]}, {"id": 2968, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "관의 지름이 다를 때 사용하는 이음쇠가 아닌 것은?", "choices": {"1": "부싱", "2": "레듀서", "3": "리턴 밴드", "4": "편심 이경 소켓"}, "answers": [3]}, {"id": 2969, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "KS규격에서 SPPW는 무엇을 나타내는가?", "choices": {"1": "배관용 탄소강 강관", "2": "압력배관용 탄소강 강관", "3": "수도용 아연도금 강관", "4": "일반구조용 탄소강 강관"}, "answers": [3]}, {"id": 2970, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "다음 냉동장치의 제어장치 중 온도제어 장치에 해당되는 것 은?", "choices": {"1": "T.C", "2": "L.P.S", "3": "E.P.R", "4": "O.P.S"}, "answers": [1]}, {"id": 2971, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "공기 냉각용 증발기로서 주로 벽 코일 동결실의 선반으로 사용되는 증발기의 형식은?", "choices": {"1": "만액식 쉘 앤 튜브식 증발기", "2": "보데로 증발기", "3": "탱크식 증발기", "4": "캐스케이드식 증발기"}, "answers": [4]}, {"id": 2972, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "CA냉장고의 주된 용도는?", "choices": {"1": "제빙용", "2": "청과물보관용", "3": "공조용", "4": "해산물보관용"}, "answers": [2]}, {"id": 2973, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "전기장의 세기를 나타내는 것은?", "choices": {"1": "유전속 밀도", "2": "전하 밀도", "3": "정전력", "4": "전기력선 밀도"}, "answers": [4]}, {"id": 2974, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "고속다기통 압축기에 관한 설명으로 틀린 것은?", "choices": {"1": "고속이므로 냉동능력에 비하여 소형경량이다.", "2": "다른 압축기에 비하여 체적효율이 양호하며, 각 부품 교 환이 간단하다.", "3": "동적 밸런스가 양호하여 진동이 적어 운전 중 소음이 적 다.", "4": "용량제어가 타기에 비하여 용이하고, 자동운전 및 무부 하 기동이 가능하다."}, "answers": [2]}, {"id": 2975, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "논리곱 회로라고 하며 입력신호 A, B가 있을 때 A, B 모두 가 “1”신호로 됐을 때만 출력 C가 “1”신호로 되는 회로는? (단, 논리식은 A·B = C이다.)", "choices": {"1": "OR 회로", "2": "NOT 회로", "3": "AND 회로", "4": "NOR 회로"}, "answers": [3]}, {"id": 2976, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "30℃에서 2Ω의 동선이 온도 70℃로 상승하였을 때, 저항은 얼마가 되는가? (단, 동선의 저항온도계수는 0.0042이다.)", "choices": {"1": "2.3Ω", "2": "3.3Ω", "3": "5.3Ω", "4": "6.3Ω"}, "answers": [1]}, {"id": 2977, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "단열압축, 등온압축, 폴리트로픽 압축에 관한 사항 중 틀린 것은?", "choices": {"1": "압축일량은 등온압축이 제일 작다-", "2": "압축일량은 단열압축'이 제일 크다.", "3": "압축가스 온도는、폴리트로픽 압축이 제일 높다.", "4": "실제 냉동기의 압축 방식은 폴리트로픽 압축이다."}, "answers": [3]}, {"id": 2978, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "다음 설명 중 틀린 것은?", "choices": {"1": "냉동능력 2kW는 약 0.52 냉동톤(RT)이다.", "2": "냉동능력 10kW, 압축기 동력 4kW인 냉동장치의 응축부 하는 14kW이다.", "3": "냉매증기를 단열 압축하면 온도는 높아지지 않는다.", "4": "진공계의 지시값이 10㎝Hg인 경우, 절대 압력은 약 0.9kgf/cm2이다."}, "answers": [3]}, {"id": 2979, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "P-h선도의 등건조도선에 대한 설명으로 틀린 것은?", "choices": {"1": "습증기 구역 내에서만 존재하는 선이다.", "2": "건도가 0.2는 습증기 중 20%는 액체, 80%는 건조 포화 증기를 의미한다.", "3": "포화액의 건도는 0이고 건조포화증기의 건도는 1이다.", "4": "등건조도선을 이용하여 팽창밸브 통과 후 발생한 플래시 가스량을 알 수 있다."}, "answers": [2]}, {"id": 2980, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "펌프의 캐비테이션 방지대책으로 틀린 것은?", "choices": {"1": "양흡입 펌프를 사용한다.", "2": "흡입관경을 크게 하고 길이를 짧게 한다.", "3": "·펌프의 설치 위치를 낮춘다.", "4": "펌프 회전수를 빠르게 한다."}, "answers": [4]}, {"id": 2981, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "왕복동식과 비교하여 회전식 압축기에 관한 설명으로 틀린 것은?", "choices": {"1": "잔류가스의 재팽창에 의한 체적효율의 감소가 적다.", "2": "직결구동에 용이하며 왕복동에 비해 부품수가 적고 구조 가 간단하다.", "3": "회전식 압축기는 조립이나 조정에 있어 정밀도가 요구되 지 않는다.", "4": "왕복동식에 비해 진동과 소음이 적다."}, "answers": [3]}, {"id": 2982, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "다음 중 응축기와 관계가 없는 것은?", "choices": {"1": "스월(swirl)", "2": "쉘 앤 튜브(shell and tube)", "3": "로핀 튜브(low finned tube)", "4": "감온통(thermo sensing bulb)"}, "answers": [4]}, {"id": 2983, "date": "20160124", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "흡수식 냉동장치에 설치되는 안전장치의 설치 목적으로 가 장 거리가 먼 것은?", "choices": {"1": "냉수 동결방지", "2": "흡수액 결정방지", "3": "압력상승방지", "4": "압축기 보호"}, "answers": [4]}, {"id": 2984, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "다음 중 효율은 그다지 높지 않고 풍량과 동력의 변화가 비 교적 많으며 환기·공조 저속덕트용으로 주로 사용되는 송풍 기는?", "choices": {"1": "시로코 팬", "2": "축류 송풍기", "3": "에어 포일팬", "4": "프로펠러형 송풍기"}, "answers": [1]}, {"id": 2985, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "히트펌프 방식 에서 냉·난방 절환을 위해 필요한 밸브는?", "choices": {"1": "감압 밸브", "2": "2방 밸브", "3": "4방 밸브", "4": "전동 밸브"}, "answers": [3]}, {"id": 2986, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "실내 취득 감열량이 35000kcal/h이고, 실내로 유입되는 송 풍량이 9000m3/h일 때 실내의 온도를 25℃로 유지 하려면 실내로 유입되는 공기의 온도를 약 몇 ℃로 해야 되는가? (단, 공기의 비중량은 1.29kg/m3, 공기의 비열은 0.24kcal/kg-℃로 한다.)", "choices": {"1": "9.5℃", "2": "10.6℃", "3": "12.6℃", "4": "148℃"}, "answers": [3]}, {"id": 2987, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "냉각코일의 종류 중 증발관 내에 냉매를 팽창시켜 그 냉매 의 증발잠열을 이용하여 공기를 냉각시키는 것은?", "choices": {"1": "건코일", "2": "냉수코일", "3": "간접팽창코일", "4": "직접팽창코일"}, "answers": [4]}, {"id": 2988, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "다음 중 상대습도를 맞게 표시 한 것은?", "choices": {"1": "φ = (습공기수증기분압 / 포화수증기압) × 100", "2": "φ = (포화수증기압 / 습공기수증기분압) × 100", "3": "φ = (습공기수증기중량 / 포화수증기압) × 100", "4": "φ = (포화수증기중량 / 습공기수증기중량) × 100"}, "answers": [1]}, {"id": 2989, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "팬형가습기에 대한 설명으로 틀린 것은?", "choices": {"1": "가습의 응답속도가 느리다.", "2": "팬속의 물을 강제적으로 증발시켜 가습한다.", "3": "패키지형의 소형 공조기에 많이 사용한다.", "4": "가습장치 중 효율이 가장 우수하며, 가습량을 자유로이 변화시킬 수 있다."}, "answers": [4]}, {"id": 2990, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "어떤 방의 체적이 2×3×2.5m이고, 실내온도를 21℃로 유지 하기 위하여 실외온도 5℃의 공기를 3회/선로 도입할 때 환 기에 의한 손실열량은? (단, 공기의 비열은 0.24kcal/kg·℃, 비중량은 1.2 kg/m3이다.)", "choices": {"1": "207.4kcal/h", "2": "381.2kcal/h", "3": "465.7kcal/h", "4": "727.2kcal/h"}, "answers": [1]}, {"id": 2991, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "환수주관을 보일러 수면보다 높은 위치에 배관 하는 것은?", "choices": {"1": "강제순환식", "2": "건식환수관식", "3": "습식환수관식", "4": "진공환수관식"}, "answers": [2]}, {"id": 2992, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "온풍난방에 사용되는 온풍로의 배치에 대한 설명으로 틀린 것은?", "choices": {"1": "덕트 배관은 짧게 한다.", "2": "굴뚝의 위치가 되도록이면 가까워야 한다.", "3": "온풍로의 후면(방문쪽)은 벽에 붙여 고정한다.", "4": "습기와 먼지가 적은 장소를 선택한다."}, "answers": [3]}, {"id": 2993, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "공기조화 방식의 중앙식 공조방식에서 수-공기방식에 해당 되지 않는 것은?", "choices": {"1": "이중 덕트방식", "2": "유인 유닛방식", "3": "팬 코일 유닛방식(덕트병용)", "4": "복사 냉난방 방식(덕트병용)"}, "answers": [1]}, {"id": 2994, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "다음 중 대기압 .이하의 열매증기를 방출하는 구조로 되어 있는 보일러는?", "choices": {"1": "무압 온수보일러", "2": "콘덴싱 보일러", "3": "유동층 연소보일러", "4": "진공식 온수보일러"}, "answers": [4]}, {"id": 2995, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "실내오염 공기의 유입을 방지해야 하는 곳에 적합한 환기법 은?", "choices": {"1": "자연환기법", "2": "제1종환기법", "3": "제2종환기법", "4": "제3종환기법"}, "answers": [3]}, {"id": 2996, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "배관 및 덕트에 사용되는 보온 단열재가 갖추어 야 할 조건 이 아닌 것은?", "choices": {"1": "열전도율이 클 것", "2": "안전 사용 온도 범위에 적합할 것", "3": "불연성 재료로서 흡습성이 작을 것", "4": "물리·화학적 강도가 크고 시공이 용이할 것"}, "answers": [1]}, {"id": 2997, "date": "20160124", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "냉열원기기에서 열교환기를 설치하는 목적으로 틀린 것은?", "choices": {"1": "압축기 흡입가스를 과열시켜 액 압축을 방지시킨다.", "2": "프레온 냉동장치에서 액을 과냉각시켜 냉동효과를 증대 시킨다.", "3": "플래시 가스 발생을 최소화 한다", "4": "증발기에서의 냉매 순환량을 증가시킨다."}, "answers": [4]}, {"id": 2998, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "용접기 취급상 주의사항으로 틀린 것은?", "choices": {"1": "용접기는 환기가 잘되는 곳에 두어야 한다.", "2": "2차측 단자의 한쪽 및 용접기의 외통은 접지를 확실히 해 둔다.", "3": "용접기는 지표보다 약간 낮게 두어 습기의 침입을 막아 주어야 한다.", "4": "감전의 우려가 있는 곳에서는 반드시 전격방지기를 설치 한 용접기를 사용한다."}, "answers": [3]}, {"id": 2999, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "냉동기 검사에 합격 한 냉동기에는 다음‘사항을 명확히 각인 한 금속박판을 부착하여야 한다. 각인할 내용에 해당되지 않 는 것은?", "choices": {"1": "냉매가스의 종류", "2": "냉동능력(RT)", "3": "냉동기 제조자의 명칭 또는 약호", "4": "냉동기 운전조건(주위온도)"}, "answers": [4]}, {"id": 3000, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "냉동장치를 정상적으로 운전하기 위한 유의 사항이 아닌 것 은?", "choices": {"1": "이상고압이 되지 않도록 주의한다.", "2": "냉매부족이 없도록 한다.", "3": "습 압축이 되도록 한다.", "4": "각 부의 가스 누설이 없도록 유의한다."}, "answers": [3]}, {"id": 3001, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "전동공구 작업 시 감전의 위험성을 방지하기 위해 해야 하는 조치는?", "choices": {"1": "단전", "2": "감지", "3": "단락", "4": "접지"}, "answers": [4]}, {"id": 3002, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "냉동장치를 설비 후 운전할 때 보기의 작업순서로 올바르게 나열된 것은?(일부 핸드폰 환경에서 보기가 정상적으로 보이 지 않아서 괄호뒤에 다시 표기하여 둡니다.)", "choices": {"1": "㉢→㉣→㉡→㉤→㉠(ㄷ→ㄹ→ㄴ→ㅁ→ㄱ)", "2": "㉣→㉤→㉢→㉡→㉠(ㄹ→ㅁ→ㄷ→ㄴ→ㄱ)", "3": "㉢→㉤→㉣→㉡→㉠(ㄷ→ㅁ→ㄹ→ㄴ→ㄱ)", "4": "㉣→㉡→㉢→㉤→㉠(ㄹ→ㄴ→ㄷ→ㅁ→ㄱ)"}, "answers": [1]}, {"id": 3003, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "배관 작업 시 공구 사용에 대한 주의사항으로 틀린 것은?", "choices": {"1": "파이프 리머를 사용하여 관 안쪽에 생기는 거스러미 제거 시 손가락에 상처를 입을 수 있으므로 주의해야 한다.", "2": "스패너 사용 시 볼트에 적합한 것을 사용해야 한다.", "3": "쇠톱 절단 시 당기면서 절단한다.", "4": "리드형 나사절삭기 사용 시 조(jaw) 부분을 고정시킨 다 음 작업에 임한다."}, "answers": [3]}, {"id": 3004, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "해머 작업 시 안전수칙으로 틀린 것은?", "choices": {"1": "사용 전에 반드시 주위를 살핀다.", "2": "장갑을 끼고 작업하지 않는다.", "3": "담금질된 재료는 강하게 친다.", "4": "공동해머 사용 시 호흡을 잘 맞춘다."}, "answers": [3]}, {"id": 3005, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "기계설비의 본질적 안전화를 위해 추구해야 할 사항으로 가 장 거리가 먼 것은?", "choices": {"1": "풀 프루프(fool proof)의 기능을 가져야 한다.", "2": "안전 기능이 기계설비에 내장되어 있지 않도록 한다.", "3": "조작상 위험이 가능한 없도록 한다.", "4": "페일 세이프(fail safe)의 기능을 가져야 한다."}, "answers": [2]}, {"id": 3006, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "산업안전보건기준에 관한 규칙에 의하면 작업장의 계단의 폭은 얼마 이상으로 하여야 하는가?", "choices": {"1": "50㎝", "2": "100㎝", "3": "150㎝", "4": "200㎝"}, "answers": [2]}, {"id": 3007, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "안전모와 안전대의 용도로 적당한 것은?", "choices": {"1": "물체 비산 방지용이다.", "2": "추락재해 방지용이다", "3": "전도 방지용이다.", "4": "용접작업 보호용이다."}, "answers": [2]}, {"id": 3008, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "공구의 취급에 관한 설명으로 틀린 것은?", "choices": {"1": "드라이버에 망치질을 하여 충격을 가할 때에는 관통 드 라이버를 사용하여야 한다.", "2": "손 망치는 타격의 세기에 따라 적당한 무게의 것을 골라 서 사용하여야 한다.", "3": "나사 다이스는 구멍에 암나사를 내는데 쓰고, 핸드 탭은 수나사를 내는데 사용한다.", "4": "파이프 렌치의 알에는 이가 있어 상처를 주기 쉬우므로 연질 배관에는 사용하지 않는다."}, "answers": [3]}, {"id": 3009, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "가스보일러의 점화 시 착화가 실패하여 연소실의 환기가 필 요한 경우, 열손실 용적의 약 몇 배 이상 공기량을 보내어 환기를 행해야 하는가?", "choices": {"1": "2", "2": "4", "3": "8", "4": "10"}, "answers": [2]}, {"id": 3010, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "컨베이어 등을 사용하여 작업할 때 작업시작 전 점검사항으 로 해당되지 않는 것은?", "choices": {"1": "원동기 및 풀리 기능의 이상 유무", "2": "이탈 등의 방지장치 기능의 이상 유무", "3": "비상정지장치 기능의 이상 유무", "4": "작업면의 기울기 또는 요철유무"}, "answers": [4]}, {"id": 3011, "date": "20160402", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "산소 압력 조정기의 취급에 대한 설명으로 틀린 것은?", "choices": {"1": "조정기를 견고하게 설치한 다음 가스누설 여부를 비눗물 로 점검한다.", "2": "조정기는 정밀하므로 충격이 가해지지 않도록 한다.", "3": "조정기는 사용 후에 조정나사를 늦추어서 다시 사용할 때 가스가 한꺼번에 흘러나오는 것을 방지한다.", "4": "조정기의 각부에 작동이 원활하도록 기름을 친다."}, "answers": [4]}, {"id": 3012, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "1kg 기체가 압력 200kPa, 체적 0.5m3 상태로부터 압력 600 kPa, 체적 1.5m3로 상태변화 하였다. 이 변화에서 기체 내부의 에너지변화가 없다고 하면 엔탈피의 변화는?", "choices": {"1": "500kJ만큼 증가", "2": "600kJ만큼 중가", "3": "700kJ만큼 증가", "4": "800kJ만큼 중가"}, "answers": [4]}, {"id": 3013, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "냉동장치의 냉매배관의 시공상 주의점으로 틀린 것은?", "choices": {"1": "흡입관에서 두 개의 흐름이 합류하는 곳은 T이음으로 연 결한다.", "2": "압축기와 응축기가 같은 위치에 있는 경우 토출관은 일 단 세워 올려 하향구배로 한다.", "3": "흡입관의 입상이 매우 길 때는 약 10m마다 중간에 트랩 을 설치한다.", "4": "2대 이상의 압축기가 각각 독립된 응축기에 연결 된 경 우 토출관 내부에 가능한 응축기 입구 가까이에 균압관 을 설치한다."}, "answers": [1]}, {"id": 3014, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "냉동장치의 냉매계통 중에 수분이 침입하였을 때 일어나는 현상을 열거한 것으로 틀린 것은?", "choices": {"1": "프레온 냉매는 수분에 용해되지 않으므로 팽창밸브를 동 결 폐쇄시킨다.", "2": "침입한 수분이 냉매나 금속과 화학반응을 일으켜 냉매계 통의 부식, 윤활유의 열화 등을 일으킨다.", "3": "암모니아는 물에 잘 녹으므로 침입한 수분이 동결하는 장애가 적은 편이다.", "4": "R-12는 R-22 보다 많은 수분을 용해하므로, 팽창밸브 등에서의 수분동결의 현상이 적게 일어난다."}, "answers": [4]}, {"id": 3015, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 19, "question": "프레온계 냉매의 특성에 관한 설명으로 틀린 것은?", "choices": {"1": "열에 대한 안정성이 좋다.", "2": "수분의 용해성 이 극히 크다.", "3": "무색, 무취로 누설 시 발견이 어렵다.", "4": "전기 절연성이 우수하므로 밀폐형 압축기에 적합하다."}, "answers": [2]}, {"id": 3016, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "만액식 증발기에서 냉매측 전열을 좋게 하는 조건으로 틀린 것은?", "choices": {"1": "냉각관이 냉매에 잠겨 있거나 접촉해 있을 것", "2": "열전달 증가를 위해 관 간격이 넓을 것", "3": "유막이 존재하지 않을 것", "4": "평균 온도차가 클 것"}, "answers": [2]}, {"id": 3017, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "냉동장치의 배관 설치 시 주의사항으로 틀린 것은?", "choices": {"1": "냉매의 종류, 온도 등에 따라 배관재료를 선택한다.", "2": "온도변화에 의한 배관의 신축을 고려한다.", "3": "기기 조작, 보수, 점검에 지장이 없도록 한다.", "4": "굴곡부는 가능한 적게 하고 곡률 반경을 작게 한다."}, "answers": [4]}, {"id": 3018, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "흡입배관에서 압력손실이 발생하면 나타나는 현상이 아닌 것은?", "choices": {"1": "흡입압력의 저하", "2": "토출가스 온도의 상승", "3": "비체적 감소", "4": "체적효율 저하"}, "answers": [3]}, {"id": 3019, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "어떤 저항 R에 100V의 전압이 인가해서 10A의 전}류가 1 분간 흘렀다면 저항 묘에 발생한 에너지는?", "choices": {"1": "70000J", "2": "60000J", "3": "50000J", "4": "40000J"}, "answers": [2]}, {"id": 3020, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "임계점에 대한 설명은로 옳은 것은?", "choices": {"1": "어느 압력 이상에서 포화액이 증발이 시작됨과 동시에 건포화 증기로 변하게 되는데, 포화액션과 건포화 증기 선이 만나는 점", "2": "포화온도 하에서 증발이 시작되어 모두 증발하기까지의 온도", "3": "물이 어느 온도에 도달하면 온도는 더 이상 상승하지 않 고 증발이 시작하는 온도", "4": "일정한 압력하에서 물체의 온도가 변화하지 않고 상(相) 이 변화하는 점"}, "answers": [1]}, {"id": 3021, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "관의 직경이 크거나 기계적 강도가 문제될 때 유니온 대용 으로 결합하여 쓸 수 있는 것은?", "choices": {"1": "이경소켓", "2": "플랜지", "3": "니플", "4": "부싱"}, "answers": [2]}, {"id": 3022, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 27, "question": "동관 작업 시 사용되는 공구와 용도에 관한 설명으로 틀린 것은?", "choices": {"1": "플레어링 툴 세트 - 관을 압축 접합할 때 사용", "2": "튜브벤더 - 관을 구부릴 때 사용", "3": "익스팬더 - 관 끝을 오므릴 때 사용", "4": "사이징 툴 - 관을 원형으로 정형할 때"}, "answers": [3]}, {"id": 3023, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "액 순환식 증발기에 대한 설명으로 옳은 것은?", "choices": {"1": "오일이 체류할 우려가 크고 제상 자동화가 어렵다.", "2": "냉매량이 적게 소요되며 액펌프, 저압수액 등 설비가 간 단하다.", "3": "증발기 출구에서 액은 80% 정도이고, 기체는 20% 정도 차한다.", "4": "증발기가 하나라도 여러 개의 팽창밸브가 필요하다."}, "answers": [3]}, {"id": 3024, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "팽창밸브에 대한 설명으로 옳은 것은?", "choices": {"1": "압축 증대장치로 압력을 높이고 냉각시킨다.", "2": "액봉이 쉽게 일어나고 있는 곳이다.", "3": "냉동부하에 따른 냉매액의 유량을 조절한다.", "4": "플래시 가스가 발생하지 않는 곳이며, 일명 냉각 장치라 부른다."}, "answers": [3]}, {"id": 3025, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "증기 압축식 냉동장치의 냉동원리에 관한 설명으로 가장 적 합한 것은?", "choices": {"1": "냉매의 팽창열을 이용한다.", "2": "냉매의 증발잠열을 이용한다.", "3": "고체의 승화열을 이용한다.", "4": "기체의 온도차에 의한 현열변화를 이용한다."}, "answers": [2]}, {"id": 3026, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "정현파 교류에서 전압의 실효값(V)을 나타내는 식으로 옳은 것은? (단, 전압의 최대값을 Vm, 평균값을 Va라고 한다.)", "choices": {"1": "V = Va / √2", "2": "V = Vm / √2", "3": "V = √2 / Va", "4": "V = √2 / Vm"}, "answers": [2]}, {"id": 3027, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "용적형 압축기에 대한 설명으로 틀린 것은?", "choices": {"1": "압축실 내의 체적을 감소시켜 냉매의 압력을 증가시킨 다.", "2": "압축기의 성능은 냉동능력, 소비동력, 소음, 진동값 및 수명 등 종합적인 평가가 요구된다.", "3": "압축기의 성능을 측정하는 유용한 두 가지 방법은 성능 계수와 단위 냉동능력당 소비동력을 측정하는 것이다.", "4": "개방형 압축기의 성능계수는 전동기와 압축기의 운전효 율을 포함하는 반면, 밀폐형 압축기의 성능계수에는 전 동기효율이 포함되지 않는다."}, "answers": [4]}, {"id": 3028, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "냉매 건조기(dryer)에 관한 설명으로 옳은 것은?", "choices": {"1": "암모니아 가스관에 설치하여 수분을 제거한다.", "2": "압축기와 응축기 사이에 설치한다.", "3": "프레온은 수분에 잘 용해되지 않으므로 팽창밸브에서의 동결을 방지하기 위하여 설치한다.", "4": "건조제료는 황산, 염화칼슘 등의 물질을 사용한다."}, "answers": [3]}, {"id": 3029, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "스윙(swing)형 체크밸브에 관한 설명으로 틀린 것은?", "choices": {"1": "호칭치수가 큰 관에 사용된다.", "2": "유체의 저항이 리프트(lift)형보다 적다.", "3": "수평배관에만 사용할 수 있다.", "4": "핀을 축으로 하여 회전시켜 개폐한다."}, "answers": [3]}, {"id": 3030, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "냉동사이클 내를 순환하는 동작유체로서 잠열에 의해 열을 운반하는 냉매로 가장 거리가 먼 것은?", "choices": {"1": "1차 냉매", "2": "암모니아(NH ) 3", "3": "프레온(freon)", "4": "브라인(brine)"}, "answers": [4]}, {"id": 3031, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 36, "question": "직접 식품에 브라인을 접촉시키는 것이 아니고 얇은 금속판 내에 브라인이나 냉매를 통하게 하여 금속판의 외면과 식물 을 접촉시켜 동결하는 장치는?", "choices": {"1": "접촉식 동결장치", "2": "터널식 공기 동결장치", "3": "브라인 동결장치", "4": "송풍 동결장치"}, "answers": [1]}, {"id": 3032, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "냉동 부속 장치 중 응축기와 팽창 밸브사이의 고압관에 설 치하며, 증발기의 부하 변동에 대응하여 냉매 공급을 원활 하게 하는 것은?", "choices": {"1": "유분리기", "2": "수액기", "3": "액분리기", "4": "중간 냉각기"}, "answers": [2]}, {"id": 3033, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "냉매의 구비 조건으로 틀린 것은?", "choices": {"1": "증발잠열이 클 것", "2": "표면장력이 작을 것", "3": "임계온도가 상온보다 높을 것", "4": "증발압력이 대기압보다 낮을 것"}, "answers": [4]}, {"id": 3034, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "비열비를 나타내는 공식으로 옳은 것은?", "choices": {"1": "정적비열 / 비중", "2": "정압비열 / 비중", "3": "정압비열 / 정적비열", "4": "정적비열 / 정압비열"}, "answers": [3]}, {"id": 3035, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "열에너지를 효율적으로 이용할 수 있는 방법 중 하나인 축 열장치의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "저속 연속운전에 의한 고효율 정격운전이 가능하다.", "2": "냉동기 및 열원설비의 용량을 감소할 수 있다.", "3": "열회수 시스템의 적용이 가능하다.", "4": "수질관리 및 소음관리가 필요 없다."}, "answers": [4]}, {"id": 3036, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "암모니아 냉동장치에서 팽창밸브 직전의 온도가 25℃, 흡입 가스의 온도가 -10℃인 건조포화 증기인 경우, 냉매 1kg당 냉동효과가 350kcal이고, 냉동능력 15RT가 요구될 때의 냉 매순환량은?", "choices": {"1": "139kg/h", "2": "142kg/h", "3": "188kg/h", "4": "176kg/h"}, "answers": [2]}, {"id": 3037, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "흡수식 냉동기에서 냉매순환과정을 바르게 나타낸 것은?", "choices": {"1": "재생(발생)기 → 응축기 → 냉각(증발)기 → 흡수기", "2": "재생(발생)기 → 냉각(증발)기 → 흡수기 → 응축기", "3": "응축기 → 재생(발생)기 → 냉각(증발)기 → 흡수기", "4": "냉각(증발)기 → 응축기 → 흡수기 → 재생(발생)기"}, "answers": [1]}, {"id": 3038, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "증발기 내의 압력에 의해서 작동하는 팽창밸브는?", "choices": {"1": "저압측 플로트 밸브", "2": "정압식 자동팽창 밸브", "3": "온도식 자동팽창 밸브", "4": "수동 팽창 밸브"}, "answers": [2]}, {"id": 3039, "date": "20160402", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "2단 압축 냉동사이클에서 중간냉각기가 하는 역할로 틀린 것은?", "choices": {"1": "저단압축기의 토출가스 온도를 낮춘다.", "2": "냉매가스를 과냉각시켜 압축비를 상승시킨다.", "3": "고단압축기로의 냉매 액 흡입을 방지한다.", "4": "냉매 액을 과냉각시켜 냉동효과를 증대시킨다."}, "answers": [2]}, {"id": 3040, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "어떤 상태의 공기가 노점온도보다 낮은 냉각코일을 통과 하 였을 때 상태변화를 설명한 것으로 틀린 것은?", "choices": {"1": "절대습도 저하", "2": "상대습도 저하", "3": "비체적 저하", "4": "건구온도 저하"}, "answers": [2]}, {"id": 3041, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "팬의 효율을 표시하는데 있어서 사용되는 전압효율에 대한 올바른 정의는?", "choices": {"1": "축동력 / 공기동력", "2": "공기동력 / 축동력", "3": "회전속도 / 송풍기의 크기", "4": "송풍기의 크기 / 회전속도"}, "answers": [2]}, {"id": 3042, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "다음 중 일반적으로 실내공기의 오염정도를 알아보는 지표 로 시용하는 것은?", "choices": {"1": "CO 농도", "2": "CO 농도 2", "3": "PM 농도", "4": "H 농도"}, "answers": [1]}, {"id": 3043, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "실내 현열 손실량이 5000kcal/h일 때, 실내온도를 20℃로 유지하기 위해 36℃ 공기 및 m3/h를 실내로 송풍해야 하는 가? (단, 공기의 비중량은 1.2kgf/m3, 정압비열은 0.24kcaI/kg·℃이다.)", "choices": {"1": "985m3/h", "2": "1085m3/h", "3": "1250m3/h", "4": "1350m3/h"}, "answers": [2]}, {"id": 3044, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "공기세정기에서 유입되는 공기를 정화시키기 위해 설치하는 것은?", "choices": {"1": "루버", "2": "댐퍼", "3": "분무노즐", "4": "엘리미네이터"}, "answers": [1]}, {"id": 3045, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "단일덕트 정풍량 방식의 특징으로 옳은 것은?", "choices": {"1": "각 실마다 부하변동에 대응하기가 곤란하다.", "2": "외기도입을 충분히 할 수 없다.", "3": "냉풍과 온풍을 동시에 공급할 수가 있다.", "4": "변풍량에 비하여 에너지 소비가 적다."}, "answers": [1]}, {"id": 3046, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "보일러에 서 배기가스의 현열을 이용하여 급수를 예열하는 장치는?", "choices": {"1": "절탄기", "2": "재열기", "3": "증기 과열기", "4": "공기 가열기"}, "answers": [1]}, {"id": 3047, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "감습장치에 대한 설명으로 옳은 것은?", "choices": {"1": "냉각식 감습장치는 감습만을 목적으로 사용하는 경우 경 제적이다.", "2": "압축식 감습장치는 감습만을 목적으로 하면 소요동력이 커서 비경제적이다.", "3": "흡착식 감습장치는 액체에 의한 감습보다 효율이 좋으나 낮은 노점까지 감습이 어려워 주로 큰 용량의 것에 적합 하다.", "4": "흡수식 감습장치는 흡착식에 비해 감습효율이 떨어져 소 규모 용량에만 적합하다."}, "answers": [2]}, {"id": 3048, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "실내 상태점을 통과하는 현열비선과 포화곡선과의 교점을 나타내는 온도로서 취출 공기가 실내 잠열부하에 상당하는 수분을 제거하는데 필요한 코일표면온도를 무엇이라 하는 가?", "choices": {"1": "혼합온도", "2": "바이패스 온도", "3": "실내 장치노점온도", "4": "설계온도"}, "answers": [3]}, {"id": 3049, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "다음 개별식 공조방식에 해당되는 것은?", "choices": {"1": "팬코일 유닛 방식(덕트병용)", "2": "유인 유닛 방식", "3": "패키지 유닛 방식", "4": "단일 덕트 방식"}, "answers": [3]}, {"id": 3050, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "증기난방에 사용되는 부속기기인 감압밸브를 설치하는 데 있어서 주의사항으로 틀린 것은?", "choices": {"1": "감압밸브는 가능한 사용개소에 가까운 곳에 설치한다.", "2": "감압밸브로 응축수를 제거한 증기가 들어오지 않도록 한 다.", "3": "감압밸브 앞에는 반드시 스트레이너를 설치하도록 한다.", "4": "바이패스는 수평 또는 위로 설치하고, 감압밸브의 구경 과 동일한 구경으로 하거나 1차측 배관지름보다 한 치수 적은 것으로 한다."}, "answers": [2]}, {"id": 3051, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "회전식 전열교환기의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "로터의 상부에 외기공기를 통과하고 하부에 실내공기가 통과한다.", "2": "열교환은 현열뿐 아니라 잠열도 동시에 이루어진다.", "3": "로터를 회전시키면서 실내공기의 배기공기와 외기공기를 열교환 한다.", "4": "배기공기는 오염물질이 포함되지 않으므로 필터를 설치 할 필요가 없다."}, "answers": [4]}, {"id": 3052, "date": "20160402", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "온풍난방에 대한 장점이 아닌 것은?", "choices": {"1": "예열시간이 짧다.", "2": "실내 온습도_조절이 비교적 용이하다.", "3": "기기설치 장소의 선정이 자유롭다.", "4": "단열 및 기밀성이 좋지 않은 건물에 적합하다."}, "answers": [4]}, {"id": 3053, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 1, "question": "보일러 운전 중 수위가 저하되었을 때 위해를 방지하기 위한 장치는?", "choices": {"1": "화염 검출기", "2": "압력차단기", "3": "방폭문", "4": "저수위 경보장치"}, "answers": [4]}, {"id": 3054, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 2, "question": "보호구를 선택 시 유의 사항으로 적절하지 않은 것은?", "choices": {"1": "용도에 알맞아야 한다.", "2": "품질이 보증된 것이어야 한다.", "3": "쓰기 쉽고 취급이 쉬어야 한다.", "4": "겉모양이 호화스러워야 한다."}, "answers": [4]}, {"id": 3055, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 3, "question": "보일러 취급 시 주의사항으로 틀린 것은?", "choices": {"1": "보일러의 수면계 수위는 중간위치를 기준수위로 한다.", "2": "점화전에 미연소가스를 방출 시킨다.", "3": "가스누설의 점검을 수시로 해야 하며 점검은 비눗물로 한 다.", "4": "보일러 저부의 침전물 배출은 부하가 가장 클 때 하는 것 이 좋다."}, "answers": [4]}, {"id": 3056, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 4, "question": "보일러 취급 부주의로 작업자가 화상을 입었을 때 응급처치 방법으로 적당하지 않은 것은?", "choices": {"1": "냉수를 이용하여 화상부의 화기를 빼도록 한다.", "2": "물집이 생겼으면 터뜨리지 말고 그냥 둔다.", "3": "기계유나 변압기유를 바른다.", "4": "상처부위를 깨끗이 소독한 다음 상처를 보호한다."}, "answers": [3]}, {"id": 3057, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 5, "question": "가스용접 작업 시 유의사항이다. 적절하지 못한 것은?", "choices": {"1": "산소병은 60℃ 이하 온도에서 보관하고 직사광선을 피해 야 한다.", "2": "작업자의 눈을 보호하기 위해 차광안경을 착용해야 한다.", "3": "가스누설의 점검을 수시로 해야 하며 점검은 비눗물로 한 다.", "4": "가스용접장치는 화기로부터 일정거리 이상 떨어진 곳에 설치해야 한다."}, "answers": [1]}, {"id": 3058, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 6, "question": "다음 발화온도가 낮아지는 조건 중 옳은 것은?", "choices": {"1": "발열량이 높을수록", "2": "압력이 낮을수록", "3": "산소농도가 낮을수록", "4": "열전도도가 낮을수록"}, "answers": [1]}, {"id": 3059, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 7, "question": "산소-아세틸렌 용접 시 역화의 원인으로 틀린 것은?", "choices": {"1": "토치 팁이 과열 되었을 때", "2": "토치에 절연장치가 없을 때", "3": "사용가스의 압력이 부적당할 때", "4": "토치 팁 끝이 이물질로 막혔을 때"}, "answers": [2]}, {"id": 3060, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 8, "question": "안전사고의 원인으로 불안전한 행동(인적원인)에 해당하는 것 은?", "choices": {"1": "불안전한 상태 방치", "2": "구조재료의 부적합", "3": "작업환경의 결함", "4": "복장 보호구의 결함"}, "answers": [1]}, {"id": 3061, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 9, "question": "기계설비에서 일어나는 사고의 위험점이 아닌 것은?", "choices": {"1": "협착점", "2": "끼임점", "3": "고정점", "4": "절단점"}, "answers": [3]}, {"id": 3062, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 10, "question": "줄 작업 시 안전사항으로 틀린 것은?", "choices": {"1": "줄의 균열 유무를 확인한다.", "2": "부러진 줄은 용접하여 사용한다.", "3": "줄은 손잡이가 정상인 것만을 사용한다.", "4": "줄 작업에서 생긴 가루는 입으로 불지 않는다."}, "answers": [2]}, {"id": 3063, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 11, "question": "해머(hammer)의 사용에 관한 유의 사항으로 거리가 가장 먼 것은?", "choices": {"1": "쇄기를 박아서 손잡이가 튼튼하게 박힌 것을 사용한다.", "2": "열간 작업 시에는 식히는 작업을 하지 않아도 계속해서 작업할 수 있다.", "3": "타격면이 닳아 경사진 것은 사용하지 않는다.", "4": "장갑을 끼지 않고 작업을 진행한다."}, "answers": [2]}, {"id": 3064, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 12, "question": "재해예방의 4가지 기본원칙에 해당되지 않는 것은?", "choices": {"1": "대책선정의 원칙", "2": "손실우연의 원칙", "3": "예방가능의 원칙", "4": "재해통계의 원칙"}, "answers": [4]}, {"id": 3065, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 13, "question": "아크용접작업 기구 중 보호구와 관계없는 것은?", "choices": {"1": "용접용 보안면", "2": "용접용 앞치마", "3": "용접용 홀더", "4": "용접용 장갑"}, "answers": [3]}, {"id": 3066, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 14, "question": "안전관리 관리 감독자의 업무가 아닌 것은?", "choices": {"1": "작업 전·후 안전점검 실시", "2": "안전작업에 관한 교육훈련", "3": "작업의 감독 및 지시", "4": "재해 보고서 작성"}, "answers": [1]}, {"id": 3067, "date": "20160710", "subject": 1, "subject_name": "공조냉동안전관리", "question_no": 15, "question": "정(chisel)의 사용 시 안전관리에 적합하지 않은 것은?", "choices": {"1": "비산 방지판을 세운다.", "2": "올바른 치수와 형태의 것을 사용한다.", "3": "칩이 끊어져 나갈 무렵에는 힘주어서 때린다.", "4": "담금질 한 재료는 정으로 작업하지 않는다."}, "answers": [3]}, {"id": 3068, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 16, "question": "저항이 250Ω이고 40W인 전구가 있다. 점등 시 전구에 흐 르는 전류는?", "choices": {"1": "0.1A", "2": "0.4A", "3": "2.5A", "4": "6.2A"}, "answers": [2]}, {"id": 3069, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 17, "question": "바깥지름 54㎜, 길이 2.66m, 냉각관수 28개로 된 응축기가 있다. 입구 냉각수은 22도씨, 출구 냉각수온 28도씨 이며 응축온도는 30도씨이다. 이때의 응축부하Q(Kcal/h)는 약 얼 900Kcal/m2·h·℃이고, 마인가? (단, 냉각관의 열통과율(k)은 온도차는 산술 평균 온도차를 이용한다.)", "choices": {"1": "25,300kcal/h", "2": "43,700kcal/h", "3": "56,858kcal/h", "4": "79,682kcal/h"}, "answers": [3]}, {"id": 3070, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 18, "question": "관 절단 후 절단부에 생기는 거스러미를 제거하는 공구는?", "choices": {"1": "클립", "2": "사이징 투울", "3": "파이프 리머", "4": "쇠 톱"}, "answers": [3]}, {"id": 3071, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 20, "question": "자기유지(self holding)란 무엇인가?", "choices": {"1": "계전기 코일에 전류를 흘려서 여자 시키는 것", "2": "계전기 코일에 전류를 차단하여 자화 성질을 잃게 되는 것", "3": "기기의 미소 시간 동작을 위해 동작되는 것", "4": "계전기가 여자 된 후에도 동작 기능이 계속해서 유지되 는 것"}, "answers": [4]}, {"id": 3072, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 21, "question": "냉동기에서 열교환기는 고온유체와 저온유체를 직접혼합 또 는 원형동관으로 유체를 분리하여 열교환 하는데 다음 설명 중 옳은 것은?", "choices": {"1": "동관내부를 흐르는 유체는 전도에 의한 열전달이 된다.", "2": "동관 내벽에서 외벽으로 통과할 때는 복사에 의한 열전 달이 된다.", "3": "동관 외벽에서는 대류에 의한 열전달이 된다.", "4": "동관 내부에서 외벽까지 복사, 전도, 대류의 열전달이 된 다."}, "answers": [3]}, {"id": 3073, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 22, "question": "증발열을 이용한 냉동법이 아닌 것은?", "choices": {"1": "압축 기체 팽창 냉동법", "2": "증기분사식 냉동법", "3": "증기 압축식 냉동법", "4": "흡수식 냉동법"}, "answers": [1]}, {"id": 3074, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 23, "question": "열전 냉동법의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "운전부분으로 인해 소음과 진동이 생긴다.", "2": "냉매가 필요 없음으로 냉매누설로 인한 환경오염이 없 다.", "3": "성적계수가 증기 압축식에 비하여 월등히 떨어진다.", "4": "열전소자의 크기가 작고 가벼워 냉동기를 소형, 경량으 로 만들 수 있다."}, "answers": [1]}, {"id": 3075, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 24, "question": "왕복식 압축기 크랭크축이 관통하는 부분에 냉매나 오일이 누설되는 것을 방지하는 것은?", "choices": {"1": "오일링", "2": "압축링", "3": "축봉장치", "4": "실린더 재킷"}, "answers": [3]}, {"id": 3076, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 25, "question": "냉동장치에 사용하는 윤활유인 냉동기유의 구비조건으로 틀 린 것은?", "choices": {"1": "응고점이 낮아 저온에서도 유동성이 좋을 것", "2": "인화점이 높을 것", "3": "냉매와 분리성이 좋을 것", "4": "왁스(wax) 성분이 많을 것"}, "answers": [4]}, {"id": 3077, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 26, "question": "불연속 제어에 속하는 것은?", "choices": {"1": "ON-OFF 제어", "2": "비례 제어", "3": "미분 제어", "4": "적분 제어"}, "answers": [1]}, {"id": 3078, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 28, "question": "냉동기에 냉매를 충전하는 방법으로 틀린 것은?", "choices": {"1": "액관으로 충전한다.", "2": "수액기로 충전한다.", "3": "유분리기로 충전한다.", "4": "압축기 흡입압축에 냉매를 기화시켜 충전한다."}, "answers": [3]}, {"id": 3079, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 29, "question": "브라인을 사용할 때 금속의 부식방지법으로 틀린 것은?", "choices": {"1": "브라인 pH를 7.5~8.2정도로 유지 한다.", "2": "공기와 접촉시키고, 산소를 용입시킨다.", "3": "산성이 강하면 가성소다로 중화시킨다.", "4": "방청제를 첨가 한다."}, "answers": [2]}, {"id": 3080, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 30, "question": "흡수식 냉동기에 관한 설명으로 틀린 것은?", "choices": {"1": "압축식에 비해 소음과 진동이 적다.", "2": "증기, 온수 등 배열을 이용할 수 있다.", "3": "압축식에 비해 설치 면적 및 중량이 크다.", "4": "흡수식은 냉매를 기계적으로 압축하는 방식이며, 열적(熱 的)으로 압축하는 방식은 증기 압축식이다."}, "answers": [4]}, {"id": 3081, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 31, "question": "주파수가 60Hz인 상용 교류에서 각속도는?", "choices": {"1": "141rad/s", "2": "171rad/s", "3": "377rad/s", "4": "623rad/s"}, "answers": [3]}, {"id": 3082, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 32, "question": "흡입압력 조정밸브(SPR)에 대한 설명으로 틀린 것은?", "choices": {"1": "흡입압력이 일정이하가 되는 것을 방지한다.", "2": "저전압에서 높은 압력으로 운전될 때 사용된다.", "3": "종류에는 직동식, 내부 파이롯트 작동식 등이 있다.", "4": "흡입압력의 변동이 많은 경우에 사용한다."}, "answers": [1]}, {"id": 3083, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 33, "question": "다음 중 제빙 장치의 주요 기기에 해당되지 않는 것은?", "choices": {"1": "교반기", "2": "양빙기", "3": "송풍기", "4": "탈빙기"}, "answers": [3]}, {"id": 3084, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 34, "question": "다음 중 프로세서 제어에 속하는 것은?", "choices": {"1": "전압", "2": "전류", "3": "유량", "4": "속도"}, "answers": [3]}, {"id": 3085, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 35, "question": "배관의 신축 이음쇠의 종류로 가장 거리가 먼 것은?", "choices": {"1": "스위블형", "2": "루프형", "3": "트랩형", "4": "벨로즈형"}, "answers": [3]}, {"id": 3086, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 37, "question": "냉동장치에 수분이 침입되었을 때 에멀젼 현상이 일어나는 냉매는?", "choices": {"1": "황산", "2": "R-12", "3": "R-22", "4": "NH 3"}, "answers": [4]}, {"id": 3087, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 38, "question": "역카르노 사이클에 대한 설명 중 옳은 것은?", "choices": {"1": "2개의 압축과정과 2개의 증발과정으로 이루어져 있다.", "2": "2개의 압축과정과 2개의 응축과정으로 이루어져 있다.", "3": "2개의 단열과정과 2개의 등온과정으로 이루어져 있다.", "4": "2개의 증발과정과 2개의 응축과정으로 이루어져 있다."}, "answers": [3]}, {"id": 3088, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 39, "question": "프레온 냉동장치의 배관에 사용되는 재료로 가장 거리가 먼 것은?", "choices": {"1": "배관용 탄소 강관", "2": "배관용 스테인레스 강관", "3": "이음매 없는 동관", "4": "탈산 동관"}, "answers": [1]}, {"id": 3089, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 40, "question": "표준냉동사이클의 모리엘(P-h)선도에서 압력이 일정하고, 온도가 저하되는 과정은?", "choices": {"1": "압축과정", "2": "응축과정", "3": "팽창과정", "4": "증발과정"}, "answers": [2]}, {"id": 3090, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 41, "question": "냉동 장치에서 가스 퍼져(purger)를 설치할 경우, 가스의 인 입선은 어디에 설치해야 하는가?", "choices": {"1": "응축기와 증발기 사이에 한다.", "2": "수액기와 팽창 밸브 사이에 한다.", "3": "응축기와 수액기의 균압관에 한다.", "4": "압축기의 토출관으로부터 응축기의 3/4되는 곳에 한다."}, "answers": [3]}, {"id": 3091, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 42, "question": "배관의 중간이나 밸브, 각종 기기의 접속 및 보수점검을 위 하여 관의 해체 또는 교환 시 필요한 부속품은?", "choices": {"1": "플렌지", "2": "소켓", "3": "밴드", "4": "바이패스관"}, "answers": [1]}, {"id": 3092, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 43, "question": "저단측 토출가스의 온도를 냉각시켜 고단측 압축기가 과열 되는 것을 방지 하는 것은?", "choices": {"1": "부스터", "2": "인터쿨러", "3": "익스펜션탱크", "4": "콤파운드 압축기"}, "answers": [2]}, {"id": 3093, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 44, "question": "축봉장치(shaft seal)의 역할로 가장 거리가 먼 것은?", "choices": {"1": "냉매 누설 방지", "2": "오일 누설 방지", "3": "외기 침입 방지", "4": "전동기의 슬립(slip)방지"}, "answers": [4]}, {"id": 3094, "date": "20160710", "subject": 2, "subject_name": "냉동기계", "question_no": 45, "question": "냉동사이클에서 증발온도를 일정하게 하고 응축온도를 상승 시켰을 경우의 상태변화로 옳은 것은?", "choices": {"1": "소요동력 감소", "2": "냉동능력 증대", "3": "성적계수 증대", "4": "토출가스 온도 상승"}, "answers": [4]}, {"id": 3095, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "개별 공조방식의 특징이 아닌 것은?", "choices": {"1": "취급이 간단하다.", "2": "외기 냉방을 할 수 있다.", "3": "국소적인 운전이 자유롭다.", "4": "중앙방식에 비해 소음과 진동이 크다."}, "answers": [2]}, {"id": 3096, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공조방식 중 각층 유닛방식의 특징으로 틀린 것은?", "choices": {"1": "각 층의 공조기 설치로 소음과 진동의 발생이 없다.", "2": "각 층별로 부분 부하운전이 가능하다.", "3": "중앙기계실의 면적을 적게 차지하고 송풍기 동력도 적게 든다.", "4": "각층 슬래브의 관통 덕트가 없게 되므로 방재상 유리하 다."}, "answers": [1]}, {"id": 3097, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "환기방법 중 제 1종 환기법으로 옳은 것은?", "choices": {"1": "자연급기와 강제배기", "2": "강제급기와 자연배기", "3": "강제급기와 강제배기", "4": "자연급기와 자연배기"}, "answers": [3]}, {"id": 3098, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "외기온도 -5℃일 때 공급공기를 18℃로 유지하는 히트펌프 난방을 한다. 방의 총 열손실이 50000kcal/h일 때 외기로 부터 얻은 열량은 약 몇 kcal/h 인가?", "choices": {"1": "43500kcal/h", "2": "46047kcal/h", "3": "50000kcal/h", "4": "53255kcal/h"}, "answers": [2]}, {"id": 3099, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "외기온도가 32.3℃, 실내온도가 26℃이고, 일사를 받은 벽 의 상당온도차가 22.5℃, 벽체의 열관류율이 3kcal/m2·h·℃ 일 때, 벽체의 단위면적당 이동하는 열량은?", "choices": {"1": "18.9kcal/m2·h", "2": "67.5kcal/m2·h", "3": "96.9kcal/m2·h", "4": "101.8kcal/m2·h"}, "answers": [2]}, {"id": 3100, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "프로펠러의 회전에 의하여 축방향으로 공기를 흐르게 하는 송풍기는?", "choices": {"1": "관류 송풍기", "2": "축류 송풍기", "3": "터보 송풍기", "4": "크로스 플로우 송풍기"}, "answers": [2]}, {"id": 3101, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "(가), (나), (다)와 같은 관로의 국부저항계수(전압기준)가 큰 것부터 작은 순서로 나열한 것은?", "choices": {"1": "(가) >(나) >(다)", "2": "(가) >(다) >(나)", "3": "(나) >(다) >(가)", "4": "(다) >(나) >(가)"}, "answers": [4]}, {"id": 3102, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 중 건조 공기의 구성요소가 아닌 것은?", "choices": {"1": "산소", "2": "질소", "3": "수증기", "4": "이산화탄소"}, "answers": [3]}, {"id": 3103, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "보일러에서 공기 예열기 사용에 따라 나타나는 현상으로 틀 린 것은?", "choices": {"1": "열효율 증가", "2": "연소 효율 증대", "3": "저질탄 연소 가능", "4": "노내 연소속도 감소"}, "answers": [4]}, {"id": 3104, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "공기조화시스템의 열원장치 중 보일러에 부착되는 안전장치 가 아닌 것은?", "choices": {"1": "감압 밸브", "2": "안전밸브", "3": "화염검출기", "4": "저수위 경보장치"}, "answers": [1]}, {"id": 3105, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "가습방식에 따른 분류로 수분무식 가습기가 아닌 것은?", "choices": {"1": "원심식", "2": "초음파식", "3": "모세관식", "4": "분무식"}, "answers": [3]}, {"id": 3106, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "물질의 상태는 변화 하지 않고, 온도만 변화 시키는 열을 무엇이라고 하는가?", "choices": {"1": "현열", "2": "잠열", "3": "비열", "4": "융해열"}, "answers": [1]}, {"id": 3107, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "축류형 송풍기의 크기는 송풍기의 번호로 나타내는데 회전 날개의 지름(㎜)을 얼마로 나눈 것을 번호(NO)로 나타내는 가?", "choices": {"1": "100", "2": "150", "3": "175", "4": "200"}, "answers": [1]}, {"id": 3108, "date": "20160710", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "송풍기의 풍량 제어 방식에 대한 설명으로 옳은 것은?", "choices": {"1": "토출댐퍼 제어방식에서 토출댐퍼를 조이면 송풍량은 감 소하나 출구 압력이 증가한다.", "2": "흡입 베인 제어 방식에서 흡입측 베인을 조금씩 닫으면 송풍량 및 출구압력이 모두 증가한다.", "3": "흡입 댐퍼 제어 방식에서 흡입댐퍼를 조이면 송풍량 및 송풍 압력이 모두 증가한다.", "4": "가변피치 제어 방식에서 피치각도를 증가시키면 송풍량 은 증가 하지만 압력은 감소한다."}, "answers": [1]}];
window.EXAM_DL_PDFS = {"20010429": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20010429-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20010429-공조냉동기계기능사-학생용.pdf"}], "20010722": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20010722-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20010722-공조냉동기계기능사-학생용.pdf"}], "20011014": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20011014-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20011014-공조냉동기계기능사-학생용.pdf"}], "20020127": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20020127-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20020127-공조냉동기계기능사-학생용.pdf"}], "20020407": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20020407-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20020407-공조냉동기계기능사-학생용.pdf"}], "20021006": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20021006-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20021006-공조냉동기계기능사-학생용.pdf"}], "20030126": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20030126-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20030126-공조냉동기계기능사-학생용.pdf"}], "20030720": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20030720-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20030720-공조냉동기계기능사-학생용.pdf"}], "20031005": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20031005-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20031005-공조냉동기계기능사-학생용.pdf"}], "20040404": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20040404-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20040404-공조냉동기계기능사-학생용.pdf"}], "20040718": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20040718-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20040718-공조냉동기계기능사-학생용.pdf"}], "20041010": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20041010-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20041010-공조냉동기계기능사-학생용.pdf"}], "20050403": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20050403-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20050403-공조냉동기계기능사-학생용.pdf"}], "20050717": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20050717-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20050717-공조냉동기계기능사-학생용.pdf"}], "20051002": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20051002-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20051002-공조냉동기계기능사-학생용.pdf"}], "20060122": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20060122-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20060122-공조냉동기계기능사-학생용.pdf"}], "20060402": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20060402-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20060402-공조냉동기계기능사-학생용.pdf"}], "20060716": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20060716-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20060716-공조냉동기계기능사-학생용.pdf"}], "20061001": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20061001-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20061001-공조냉동기계기능사-학생용.pdf"}], "20070128": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20070128-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20070128-공조냉동기계기능사-학생용.pdf"}], "20070401": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20070401-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20070401-공조냉동기계기능사-학생용.pdf"}], "20070715": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20070715-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20070715-공조냉동기계기능사-학생용.pdf"}], "20070916": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20070916-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20070916-공조냉동기계기능사-학생용.pdf"}], "20080203": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20080203-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20080203-공조냉동기계기능사-학생용.pdf"}], "20080330": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20080330-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20080330-공조냉동기계기능사-학생용.pdf"}], "20080713": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20080713-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20080713-공조냉동기계기능사-학생용.pdf"}], "20081005": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20081005-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20081005-공조냉동기계기능사-학생용.pdf"}], "20090118": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20090118-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20090118-공조냉동기계기능사-학생용.pdf"}], "20090329": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20090329-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20090329-공조냉동기계기능사-학생용.pdf"}], "20090712": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20090712-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20090712-공조냉동기계기능사-학생용.pdf"}], "20090927": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20090927-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20090927-공조냉동기계기능사-학생용.pdf"}], "20100131": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20100131-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20100131-공조냉동기계기능사-학생용.pdf"}], "20100328": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20100328-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20100328-공조냉동기계기능사-학생용.pdf"}], "20100711": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20100711-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20100711-공조냉동기계기능사-학생용.pdf"}], "20101003": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20101003-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20101003-공조냉동기계기능사-학생용.pdf"}], "20110213": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20110213-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20110213-공조냉동기계기능사-학생용.pdf"}], "20110417": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20110417-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20110417-공조냉동기계기능사-학생용.pdf"}], "20110731": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20110731-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20110731-공조냉동기계기능사-학생용.pdf"}], "20111009": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20111009-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20111009-공조냉동기계기능사-학생용.pdf"}], "20120212": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20120212-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20120212-공조냉동기계기능사-학생용.pdf"}], "20120408": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20120408-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20120408-공조냉동기계기능사-학생용.pdf"}], "20120722": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20120722-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20120722-공조냉동기계기능사-학생용.pdf"}], "20121020": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20121020-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20121020-공조냉동기계기능사-학생용.pdf"}], "20130127": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20130127-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20130127-공조냉동기계기능사-학생용.pdf"}], "20130414": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20130414-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20130414-공조냉동기계기능사-학생용.pdf"}], "20130721": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20130721-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20130721-공조냉동기계기능사-학생용.pdf"}], "20131012": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20131012-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20131012-공조냉동기계기능사-학생용.pdf"}], "20140126": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20140126-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20140126-공조냉동기계기능사-학생용.pdf"}], "20140406": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20140406-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20140406-공조냉동기계기능사-학생용.pdf"}], "20140720": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20140720-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20140720-공조냉동기계기능사-학생용.pdf"}], "20141011": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20141011-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20141011-공조냉동기계기능사-학생용.pdf"}], "20150125": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20150125-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20150125-공조냉동기계기능사-학생용.pdf"}], "20150404": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20150404-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20150404-공조냉동기계기능사-학생용.pdf"}], "20150719": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20150719-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20150719-공조냉동기계기능사-학생용.pdf"}], "20151010": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20151010-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20151010-공조냉동기계기능사-학생용.pdf"}], "20160124": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20160124-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20160124-공조냉동기계기능사-학생용.pdf"}], "20160402": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20160402-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20160402-공조냉동기계기능사-학생용.pdf"}], "20160710": [{"kind": "교사용", "path": "문제지/공조냉동기계기능사/wooagosa-20160710-공조냉동기계기능사-교사용.pdf"}, {"kind": "학생용", "path": "문제지/공조냉동기계기능사/wooagosa-20160710-공조냉동기계기능사-학생용.pdf"}]};
</script>
<script src="js/download-bank.js"></script>
<script src="js/ad-dev-placeholder.js"></script>

</body>
</html>
