<!DOCTYPE html>
<html lang="ko">
<head>
  <meta charset="UTF-8">
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-9ZGENFSXWC"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());
    gtag('config', 'G-9ZGENFSXWC');
  </script>
  <meta name="naver-site-verification" content="e97ec06f3d64c3b7795ba7724e1f0be02a26fb41" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <link rel="icon" href="img/icon.svg" type="image/svg+xml">
  <title>공조냉동기계기사 기출문제 PDF 다운로드 - 문제은행 | 우아고사</title>
  <meta name="description" content="공조냉동기계기사 기출문제 1361문항(17개 회차) 무료 다운로드. 정답 포함 문제은행을 회차별로 골라서 인쇄·PDF 저장하세요.">
  <meta name="robots" content="index, follow">
  <link rel="canonical" href="https://wooagosa.wooahouse.com/download-hvac_eng.html">
  <meta property="og:type" content="website">
  <meta property="og:title" content="공조냉동기계기사 기출문제 PDF 다운로드 - 문제은행 | 우아고사">
  <meta property="og:description" content="공조냉동기계기사 기출문제 1361문항(17개 회차) 무료 다운로드. 정답 포함 문제은행을 회차별로 골라서 인쇄·PDF 저장하세요.">
  <meta property="og:url" content="https://wooagosa.wooahouse.com/download-hvac_eng.html">
  <meta property="og:locale" content="ko_KR">
  <meta property="og:site_name" content="WooaGosa">
  <link rel="manifest" href="manifest.json">
  <meta name="theme-color" content="#1a3a5c">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Noto+Sans+KR:wght@400;500;600;700;800&display=swap" rel="stylesheet">
  <link rel="stylesheet" href="css/style.css?v=2">
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-6464921081676309" crossorigin="anonymous"></script>
</head>
<body>

<header class="site-header">
  <div class="header-inner">
    <a href="index.html" class="logo">
      <span class="logo-icon">🚛</span>
      Wooa<span>Gosa</span>
    </a>
    <nav class="header-nav">
      <a href="index.html">홈</a>
      <a href="wrong-notes.html">오답노트</a>
    </nav>
  </div>
</header>

<script src="js/wooa-sites-bar.js"></script>

<section class="hero" style="padding:2rem 1.25rem 1.5rem;">
  <h1>공조냉동기계기사 문제은행 다운로드</h1>
  <div class="hero-badges">
    <span class="badge">📚 총 1361문항</span>
    <span class="badge">🗓 17개 회차</span>
    <span class="badge">✅ 정답 포함</span>
    <span class="badge">🆓 무료</span>
  </div>
</section>

<main>

  <div class="mobile-top-ad">
    <ins class="adsbygoogle"
         style="display:block;width:100%;height:80px"
         data-ad-client="ca-pub-6464921081676309"
         data-ad-slot="7080296704"
         data-ad-format="auto"></ins>
    <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
  </div>

<nav class="breadcrumb" aria-label="breadcrumb">
  <a href="index.html">홈</a> &rsaquo; <span>공조냉동기계기사 문제은행 다운로드</span>
</nav>

  <div class="page-with-sidebar">
    <div class="gosa-main">

      <div class="dl-static-preview">
        <h2 class="section-title">🛕 최신 회차 미리보기</h2>
        <p style="font-size:.85rem;color:var(--text-mid);margin-bottom:.75rem;">2022년 4월 24일 시행 문제 중 일부입니다.</p>
        <div class="preview-q">
      <div class="q-meta">2번</div>
      <div class="q-text">난방방식 종류별 특징에 대한 설명으로 틀린 것은?</div>
      <div class="q-choices"><div class="choice-item">1. 저온 복사난방 중 바닥 복사난방은 특히 실내기온의 온도 분포가 균일하다.</div><div class="choice-item">2. 온풍난방은 공장과 같은 난방에 많이 쓰이고 설비비가 싸 며 예열시간이 짧다.</div><div class="choice-item correct-choice">3. 온수난방은 배관부식이 크고 워밍업 시간이 증기난방보다 짧으며 관의 동파 우려가 있다.</div><div class="choice-item">4. 증기난방은 부하변동에 대응한 조절이 곤란하고 실온분포 가 온수난방보다 나쁘다.</div></div>
      <div class="q-answer">✅ 정답: 3번</div>
    </div><div class="preview-q">
      <div class="q-meta">3번</div>
      <div class="q-text">덕트의 경로 중 단면적이 확대되었을 경우 압력변화에 대한 설명으로 틀린 것은?</div>
      <div class="q-choices"><div class="choice-item correct-choice">1. 전압이 증가한다.</div><div class="choice-item">2. 동압이 감소한다.</div><div class="choice-item">3. 정압이 증가한다.</div><div class="choice-item">4. 풍속은 감소한다.</div></div>
      <div class="q-answer">✅ 정답: 1번</div>
    </div><div class="preview-q">
      <div class="q-meta">4번</div>
      <div class="q-text">건축의 평면도를 일정한 크기의 격자로 나누어서 이 격자의 구획내에 취출구, 흡입구, 조명, 스프링클러 등 모든 필요한 설비요소를 배치하는 방식은?</div>
      <div class="q-choices"><div class="choice-item correct-choice">1. 모듈방식</div><div class="choice-item">2. 셔터방식</div><div class="choice-item">3. 평커루버 방식</div><div class="choice-item">4. 클래스 방식</div></div>
      <div class="q-answer">✅ 정답: 1번</div>
    </div><div class="preview-q">
      <div class="q-meta">5번</div>
      <div class="q-text">습공기의 가습 방법으로 가장 거리가 먼 것은?</div>
      <div class="q-choices"><div class="choice-item">1. 순환수를 분무하는 방법</div><div class="choice-item">2. 온수를 분무하는 방법</div><div class="choice-item">3. 수증기를 분무하는 방법</div><div class="choice-item correct-choice">4. 외부공기를 가열하는 방법</div></div>
      <div class="q-answer">✅ 정답: 4번</div>
    </div><div class="preview-q">
      <div class="q-meta">6번</div>
      <div class="q-text">공기조화설비를 구성하는 열운반장치로서 공조기에 직접 연 결되어 사용하는 펌프로 가장 거리가 먼 것은?</div>
      <div class="q-choices"><div class="choice-item correct-choice">1. 냉각수 펌프</div><div class="choice-item">2. 냉수 순환펌프</div><div class="choice-item">3. 온수 순환펌프</div><div class="choice-item">4. 응축수(진공) 펌프</div></div>
      <div class="q-answer">✅ 정답: 1번</div>
    </div><p class="preview-more">…외 1356문항은 아래에서 회차를 선택해 확인하세요.</p>
      </div>

      <div class="exam-schedule-box">
        <span class="sch-label">✏️ 실전처럼 풀어보고 싶다면</span>
        <div class="exam-link-btns">
          <a href="index.html" class="exam-link-btn">모의고사 바로 풀기 ↗</a>
        </div>
      </div>

      <!-- 광고 -->
      <div class="ad-slot" style="margin-bottom:1.5rem;">
        <ins class="adsbygoogle"
             style="display:block"
             data-ad-client="ca-pub-6464921081676309"
             data-ad-slot="7080296704"
             data-ad-format="auto"
             data-full-width-responsive="true"></ins>
        <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
      </div>

      <div class="round-select-box">
        <div class="round-select-head">
          <h2 class="section-title" style="margin:0;">📥 회차 선택해서 다운로드</h2>
          <div class="round-select-actions">
            <button type="button" id="checkAllBtn">전체선택</button>
            <button type="button" id="uncheckAllBtn">전체해제</button>
          </div>
        </div>
        <div class="round-list" id="roundList"></div>
        <div class="sel-count-bar">
          <span id="selCount" style="font-size:.85rem;color:var(--text-mid);">선택: 0개 회차 · 0문항</span>
          <button class="btn btn-primary btn-lg" id="dlBtn" disabled>📥 선택 회차 다운로드</button>
        </div>
      </div>

      <!-- 광고 -->
      <div class="ad-slot" style="margin-bottom:1.5rem;">
        <ins class="adsbygoogle"
             style="display:block"
             data-ad-client="ca-pub-6464921081676309"
             data-ad-slot="1419180025"
             data-ad-format="auto"
             data-full-width-responsive="true"></ins>
        <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
      </div>

      <div class="preview-section" id="previewSection" style="display:none;">
        <h2 class="section-title">👀 선택 항목 미리보기</h2>
        <div id="previewArea"></div>
      </div>

      <div class="dl-static-preview">
        <h2 class="section-title">자주 묻는 질문</h2>
        <details style="margin-bottom:.6rem;">
          <summary style="cursor:pointer;font-weight:600;">이 문제은행은 어디서 가져온 데이터인가요?</summary>
          <p style="margin-top:.4rem;color:var(--text-mid);font-size:.88rem;">공개된 기출문제 자료를 우아고사가 직접 수집·정리한 데이터입니다. 실제 시행처 문제·정답과 다를 수 있으니 참고용으로 활용하세요.</p>
        </details>
        <details style="margin-bottom:.6rem;">
          <summary style="cursor:pointer;font-weight:600;">다운로드하면 어떤 형식으로 받아지나요?</summary>
          <p style="margin-top:.4rem;color:var(--text-mid);font-size:.88rem;">선택한 회차의 문제와 정답이 정리된 새 창이 열립니다. 그 창에서 "인쇄 / PDF로 저장" 버튼을 누르면 PDF로 저장하거나 바로 인쇄할 수 있습니다.</p>
        </details>
        <details>
          <summary style="cursor:pointer;font-weight:600;">모바일에서도 다운로드되나요?</summary>
          <p style="margin-top:.4rem;color:var(--text-mid);font-size:.88rem;">네, 모바일 브라우저에서도 동일하게 새 창이 열리며, 브라우저의 "공유 → PDF로 저장" 기능으로 저장할 수 있습니다.</p>
        </details>
      </div>

    </div>
    <aside class="tool-sidebar">
      <div class="ad-card">
        <ins class="adsbygoogle"
             style="display:block;width:100%;min-height:250px"
             data-ad-client="ca-pub-6464921081676309"
             data-ad-slot="6255378195"
             data-ad-format="auto"
             data-full-width-responsive="true"></ins>
        <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
      </div>
    </aside>
  </div>

</main>

<footer class="site-footer">
  <div class="footer-inner">
    <p>&copy; 2026 WooaGosa. 본 문제은행은 참고용이며 실제 시험과 다를 수 있습니다.</p>
  </div>
</footer>

<script>
window.EXAM_DL_META = { name: "공조냉동기계기사", key: "hvac_eng" };
window.EXAM_DL_QUESTIONS = [{"id": 1, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "다음에 열거한 시스템의 상태량 중 종량적 상태량인 것은?", "choices": {"1": "엔탈피", "2": "온도", "3": "압력", "4": "비체적"}, "answers": [1]}, {"id": 2, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "300L 체적의 진공인 탱크가 25℃, 6MPa의 공기를 공급하는 관에 연결된다. 밸브를 열어 탱크 안의 공기 압력이 5MPa이 될 때까지 공기를 채우고 밸브를 닫았다. 이 과정이 단열이고 운동에너지와 위치에너지의 변화는 무시해도 좋을 경우에 탱 크 안의 공기의 온도는 약 몇 ℃가 되는가? (단, 공기의 비열 비는 1.4이다.)", "choices": {"1": "1.5℃", "2": "25℃", "3": "84.4℃", "4": "144.3℃"}, "answers": [4]}, {"id": 3, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "10℃에서 160℃까지 공기의 평균 정적비열은 0.7315kJ/(kg ㆍK)이다. 이 온도 변화에서 공기 1kg의 내부에너지 변화는 약 몇 kJ인가?", "choices": {"1": "101.1kJ", "2": "109.7kJ", "3": "120.6kJ", "4": "131.7kJ"}, "answers": [2]}, {"id": 4, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "오토 사이클로 작동되는 기관에서 실린더의 간극 체적이 행 정 체적의 15%라고 하면 이론 열효율은 약 얼마인가? (안, 비열비 k=1.4이다.)", "choices": {"1": "45.2%", "2": "50.6%", "3": "55.7%", "4": "61.4%"}, "answers": [3]}, {"id": 5, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "열역학 제1법칙에 관한 설명으로 거리가 먼 것은?", "choices": {"1": "열역학적계에 대한 에너지 보존법칙을 나타낸다.", "2": "외부에 어떠한 영향을 남기지 않고 계가 열원으로부터 받 은 열을 모두 일로 바꾸는 것은 불가능하다.", "3": "열은 에너지의 한 형태로서 일을 열로 변환하거나 열을 일로 변환하는 것이 가능하다.", "4": "열을 일로 변환하거나 일을 열로 변환할 때, 에너지의 총 량은 변하지 않고 일정하다."}, "answers": [2]}, {"id": 6, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "분자량이 M이고 질량이 2V 인 이상기체 A가 압력 p , 온도 T(절대온도)일 때 부피가 V 이다. 동일한 질량의 다른 이상기 체 B가 압력 2p, 온도 2T(절대온도)일 때 부피가 2V이면 이 기체의 분자량은 얼마인가?", "choices": {"1": "0.5M", "2": "M", "3": "2M", "4": "4M"}, "answers": [1]}, {"id": 7, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "온도 300K, 압력 100kPa 상태의 공기 0.2kg이 완전히 단열 된 강체 용기 안에 있다. 패들(paddle)에 의하여 외부로부터 공기에 5kJ의 일이 행해질 때 최종 온도는 약 몇 kJ인가? (단, 공기의 정압비열과 정적비열은 각각 1.0035kJ/(kgㆍK), 0.7165kJ/(kgㆍK)이다.)", "choices": {"1": "315", "2": "275", "3": "335", "4": "255"}, "answers": [3]}, {"id": 8, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "단열된 가스터빈의 입구 측에서 가스가 압력 2MPa, 온도 1200K로 유입되어 출구 측에서 압력 100kPa, 온도 600K로 유출된다. 5MW의 출력을 얻기 위한 가스의 질량 유량은 약 몇 kg/s인가? (단, 터빈의 효율은 100%이고, 가스의 정압비 열은 1.12kJ/(kgㆍK)이다.)", "choices": {"1": "6.44", "2": "7.44", "3": "8.44", "4": "9.44"}, "answers": [2]}, {"id": 9, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "다음 냉동 사이클에서 열역학 제1법칙과 제2법칙을 모두 만 족하는 Q , Q , W는? 1 2", "choices": {"1": "Q = 20kJ, Q = 20kJ, W = 20kJ 1 2", "2": "Q = 20kJ, Q = 30kJ, W = 20kJ 1 2", "3": "Q = 20kJ, Q = 20kJ, W = 10kJ 1 2", "4": "Q = 20kJ, Q = 10kJ, W = 5kJ 1 2"}, "answers": [2]}, {"id": 10, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "4kg의 공기가 들어 있는 체적 0.4m3의 용기(A)와 체적이 0.2m3인 진공의 용기(B)를 밸브로 연결하였다. 두 용기의 온도가 같을 때 밸브를 열어 용기 A와 B의 압력이 평형에 도달했을 경우, 이 계의 엔트로피 증가량은 약 몇 J/K인가? (단, 공기의 기체상수는 0.287kJ/(kgㆍK)이다.)", "choices": {"1": "712.8", "2": "595.7", "3": "465.5", "4": "348.2"}, "answers": [3]}, {"id": 11, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "증기 터빈의 입구 조건은 3MPa, 350℃이고 출구의 압력은 30kPa이다. 이때 정상 등엔트로피 과정으로 가정할 경우, 유체의 단위 질량당 터빈에서 발생되는 출력은 약 몇 kJ/kg 인가? (단, 표에서 h는 단위질량당 엔탈피, s는 단위질량당 엔트로피이다.)", "choices": {"1": "679.2", "2": "490.3", "3": "841.1", "4": "970.4"}, "answers": [3]}, {"id": 12, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "피스톤-실린더 시스템에 100kPa의 압력을 갖는 1kg의 공기 가 들어있다. 초기 체적은 0.5m3이고, 이 시스템에 온도가 일정한 상태에서 열을 가하여 부피가 1.0m3이 되었다. 이 과정 중 전달된 에너지는 약 몇 kJ인가?", "choices": {"1": "30.7", "2": "34.7", "3": "44.8", "4": "50.0"}, "answers": [2]}, {"id": 13, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "다음 압력값 중에서 표준대기압(1atm)과 차이가 가장 큰 압 력은?", "choices": {"1": "1MPa", "2": "100kPa", "3": "1bar", "4": "100hPa"}, "answers": [1]}, {"id": 14, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "Rankine 사이클에 대한 설명으로 틀린 것은?", "choices": {"1": "응축기에서의 열방출 온도가 낮을수록 열효율이 좋다.", "2": "증기의 최고온도는 터빈 재료의 내열특성에 의하여 제한 된다.", "3": "팽창일에 비하여 압축일이 적은 편이다.", "4": "터빈 출구에서 건도가 낮을수록 효율이 좋아진다."}, "answers": [4]}, {"id": 15, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "물 1kg이 포화온도 120℃에서 증발할 때, 증발 잠열은 2203kJ이다. 증발하는 동안 물의 엔트로피 증가량은 약 몇 kJ/K인가?", "choices": {"1": "4.3", "2": "5.6", "3": "6.5", "4": "7.4"}, "answers": [2]}, {"id": 16, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "14.33W의 전등을 매일 7시간 사용하는 집이 있다. 1개월 (30일) 동안 약 몇 kJ의 에너지를 사용하는가?", "choices": {"1": "10830", "2": "15020", "3": "17420", "4": "22840"}, "answers": [1]}, {"id": 17, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "이상적인 증기-압축 냉동사이클에서 엔트로피가 감소하는 과정은?", "choices": {"1": "증발과정", "2": "압축과정", "3": "팽창과정", "4": "응축과정"}, "answers": [4]}, {"id": 18, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "1kg의 공기가 100℃를 유지하면서 등온팽창하여 외부에 100kJ의 일을 하였다. 이때 엔트로피의 변화량은 약 몇 kJ/(kgㆍK)인가?", "choices": {"1": "0.268", "2": "0.373", "3": "1.00", "4": "1.54"}, "answers": [1]}, {"id": 19, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "압력 5kPa, 체적이 0.3m3인 기체가 일정한 압력 하에서 압 0.2m3로 축되어 되었을 때 이 기체가 한 일은? (단, +는 외 부로 기체가 일을 한 경우이고, -는 기체가 외부로부터 일 을 받은 경우이다.)", "choices": {"1": "-1000J", "2": "1000J", "3": "-500J", "4": "500J PVn"}, "answers": [3]}, {"id": 20, "date": "20170305", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "폴리트로픽 과정 = C 에서 지수 n = ∞ 인 경우는 어 떤 과정인가?", "choices": {"1": "등온과정", "2": "정적과정", "3": "정압과정", "4": "단열과정"}, "answers": [2]}, {"id": 21, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "증발기에 관한 설명으로 틀린 것은?", "choices": {"1": "냉매는 증발기 속에서 습증기가 건포화 증기로 변한다.", "2": "건식 증발기는 유회수가 용이하다.", "3": "만액식 증발기는 액백을 방지하기 위해 액분리기를 설치 한다.", "4": "액순환식 증발기는 액 펌프나 저압 수액기가 필요없으므 로 소형 냉동기에 유리하다."}, "answers": [4]}, {"id": 22, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "냉동장치의 고압부에 대한 안전장치가 아닌 것은?", "choices": {"1": "안전밸브", "2": "고압스위치", "3": "가용전", "4": "방폭문"}, "answers": [4]}, {"id": 23, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "냉동기에 사용되는 팽창밸브에 관한 설명으로 옳은 것은?", "choices": {"1": "온도 자동 팽창밸브는 응축기의 온도를 일정하게 유지ㆍ 제어한다.", "2": "흡입압력 조정밸브는 압축기의 흡입압력이 설정치 이상 이 되지 않도록 제어한다.", "3": "전자밸브를 설치할 경우 흐름방향을 고려할 필요가 없 다.", "4": "고압측 플로트(float)밸브는 냉매 액의 속도로 제어한다."}, "answers": [2]}, {"id": 24, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "고온부의 절대온도를 T , 저온부의 절대온도를 T , 고온부로 1 2 방출하는 열량을 Q , 저온부로부터 흡수하는 열량을 Q 라고 1 2 할 때, 이 냉동기의 이론 성적계수(COP)를 구하는 식은?", "choices": {"1": "Q /Q -Q", "2": "Q /Q -Q 1 1 2 2 1 2", "3": "T /T -T", "4": "T -T /T 1 1 2 1 2 1"}, "answers": [2]}, {"id": 25, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "2단압축 1단팽창 냉동장치에서 각 점의 엔탈피는 다음의 P-h 선도와 같다고 할 때, 중간냉각기 냉매 순환량은? (단, 냉동능력은 20RT이다.)", "choices": {"1": "68.04kg/h", "2": "85.89kg/h", "3": "222.82kg/h", "4": "290.8kg/h"}, "answers": [1]}, {"id": 26, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "증기 압축식 냉동기와 비교하여 흡수식 냉동기의 특징이 아 닌 것은?", "choices": {"1": "일반적인 증기 압축식 냉동기보다 성능계수가 낮다.", "2": "압축기의 소비동력을 비교적 절감시킬 수 있다.", "3": "초기 운전 시 정격성능을 발휘할 때까지 도달속도가 느 리다.", "4": "냉각수 배관, 펌프, 냉각탑의 용량이 커져 보조기기설비 비가 증가한다."}, "answers": [2]}, {"id": 27, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "단위 시간당 전도에 의한 열량에 대한 설명으로 틀린 것은?", "choices": {"1": "전도열량은 물체의 두께에 반비례한다.", "2": "전도열량은 물체의 온도 차에 비례한다.", "3": "전도열량은 전열면적에 반비례한다.", "4": "전도열량은 열전도율에 비례한다."}, "answers": [3]}, {"id": 28, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "냉동능력이 99600kcal/h이고, 압축소요 동력이 35kW인 냉 동기에서 응축기의 냉각수 입구온도가 20℃, 냉각수량이 360L/min이면 응축기 출구의 냉각수 온도는?", "choices": {"1": "22℃", "2": "24℃", "3": "26℃", "4": "28℃"}, "answers": [3]}, {"id": 29, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "냉동사이클에서 습압축으로 일어나는 현상과 가장 거리가 먼 것은?", "choices": {"1": "응축잠열 감소", "2": "냉동능력 감소", "3": "압축기의 체적 효율 감소", "4": "성적계수 감소"}, "answers": [1]}, {"id": 30, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "일반적인 냉매의 구비 조건으로 옳은 것은?", "choices": {"1": "활성이며 부식성이 없을 것", "2": "전기저항이 적을 것", "3": "점성이 크고 유동 저항이 클 것", "4": "열전달률이 양호할 것"}, "answers": [4]}, {"id": 31, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "증기 압축식 냉동사이클에서 증발온도를 일정하게 유지시키 고, 응축온도를 상승시킬 때 나타나는 현상이 아닌 것은?", "choices": {"1": "소요동력 증가", "2": "성적계수 감소", "3": "토출가스 온도 상승", "4": "플래시가스 발생량 감소"}, "answers": [4]}, {"id": 32, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "다음 중 터보압축기의 용량(능력)제어 방법이 아닌것은?", "choices": {"1": "회전속도에 의한 제어", "2": "흡입 댐퍼(damper)에 의한 제어", "3": "부스터(booster)에 의한 제어", "4": "흡입가이드 베인(guide vane)에 의한 제어"}, "answers": [3]}, {"id": 33, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "나선상의 관에 냉매를 통과시키고, 그 나선관을 원형 또는 구형의 수조에 담그고, 물을 수조에 순환시켜서 냉각하는 방식의 응축기는?", "choices": {"1": "대기식 응축기", "2": "이중관식 응축기", "3": "지수식 응축기", "4": "증발식 응축기"}, "answers": [3]}, {"id": 34, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "0.08m3의 물속에 700℃의 쇠뭉치 3kg을 넣었더니 쇠뭉치의 평균 온도가 18℃로 변하였다. 이때 물의 온도 상승량은? (단, 물의 밀도는 1000kg/m3이고, 쇠의 비열은 606J/kg ㆍ℃이며, 물과 공기와의 열교환은 없다.)", "choices": {"1": "2.8℃", "2": "3.7℃", "3": "4.8℃", "4": "5.7℃"}, "answers": [2]}, {"id": 35, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "팽창밸브의 역할로 가장 거리가 먼 것은?", "choices": {"1": "압력강하", "2": "온도강하", "3": "냉매량 제어", "4": "증발기에 오일 흡입 방지"}, "answers": [4]}, {"id": 36, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "냉동장치로 얼음 1ton을 만드는 데 50kWh의 동력이 소비된 다. 이 장치에 20℃의 물이 들어가서 -10℃의 얼음으로 나 온다고 할 때, 이 냉동장치의 성적계수는? (단, 얼음의 융해 잠열은 80kcal/kg, 비열은 0.5kcal/kgㆍ℃이다.)", "choices": {"1": "1.12", "2": "2.44", "3": "3.42", "4": "4.67"}, "answers": [2]}, {"id": 37, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "냉동능력이 1RT인 냉동장치가 1kW의 압축동력을 필요로 할 때, 응축기에서의 방열량은?", "choices": {"1": "2kcal/h", "2": "3321kcal/h", "3": "4180kcal/h", "4": "2460kcal/h"}, "answers": [3]}, {"id": 38, "date": "20170305", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "안정적으로 작동되는 냉동 시스템에서 팽창밸브를 과도하게 닫았을 때 일어나는 현상이 아닌 것은?", "choices": {"1": "흡입압력이 낮아지고 증발기 온도가 저하한다.", "2": "압축기의 흡입가스가 과열된다.", "3": "냉동능력이 감소한다.", "4": "압축기의 토출가스 온도가 낮아진다."}, "answers": [4]}, {"id": 39, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "다음은 어느 방식에 대한 설명인가?", "choices": {"1": "정풍량 단일덕트방식", "2": "변풍량 단일덕트방식", "3": "패키지방식", "4": "유인유닛방식"}, "answers": [2]}, {"id": 40, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "다음 중 흡수식 냉동기의 구성기기가 아닌 것은?", "choices": {"1": "응축기", "2": "흡수기", "3": "발생기", "4": "압축기"}, "answers": [4]}, {"id": 41, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "냉난방 공기조화 설비에 관한 설명으로 틀린 것은?", "choices": {"1": "조명기구에 의한 영향은 현열로서 냉방부하 계산 시 고 려되어야 한다.", "2": "패키지 유닛 방식을 이용하면 중앙공조 방식에 비해 공 기조화용 기계실의 면적이 적게 요구된다.", "3": "이중 덕트 방식은 개별제어를 할 수 있는 이점을 있지만 일반적으로 설비비 및 운전비가 많아진다.", "4": "지역냉난방은 개별냉난방에 비해 일반적으로 공사비는 현저하게 감소한다."}, "answers": [4]}, {"id": 42, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "단일덕트 재열방식의 특징에 관한 설명으로 옳은 것은?", "choices": {"1": "부하 패턴이 다른 다수의 실 또는 존의 공조에 적합하 다.", "2": "식당과 같이 잠열부하가 많은 곳의 공조에는 부적합하 다.", "3": "전수방식으로서 부하변동이 큰 실이나 존에서 에너지 절 약형으로 사용된다.", "4": "시스템의 유지ㆍ보수 면에서는 일반 단일덕트에 비해 우 수하다."}, "answers": [1]}, {"id": 43, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "유효온도(effective temperature)에 대한 설명으로 옳은 것 은?", "choices": {"1": "온도, 습도를 하나로 조합한 상태의 측정온도이다.", "2": "각기 다른 실내온도에서 습도에 따라 실내 환경을 평가 하는 척도로 사용된다.", "3": "인체가 느끼는 쾌적온도로써 바람이 없는 정지된 상태에 서 상대습도가 100%인 포화상태의 공기 온도를 나타낸 다.", "4": "유효온도 선도는 복사영향을 무시하여 건구온도 대신에 글로브 온도계의 온도를 사용한다."}, "answers": [3]}, {"id": 44, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "습공기 100kg이 있다. 이때 혼합되어 있는 수증기의 질량이 2kg이라면, 공기의 절대습도는?", "choices": {"1": "0.0002kg/kg", "2": "0.02kg/kg", "3": "0.2kg/kg", "4": "0.98kg/kg"}, "answers": [2]}, {"id": 45, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "습공기의 수증기 분압이 P, 동일온도의 포화수증기압이 P v s 일 때, 다음 설명 중 틀린 것은?", "choices": {"1": "P＜P v s 일 때 불포화습도기", "2": "P v = P s 일 때 포화습도기", "3": "은 상대습도", "4": "P = 0일 때 건공기 v"}, "answers": [3]}, {"id": 46, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "덕트의 굴곡부 등에서 덕트 내에 흐르는 기류를 안정시키기 위한 목적으로 사용하는 기구는?", "choices": {"1": "스플릿 댐퍼", "2": "가이드 베인", "3": "릴리프 댐퍼", "4": "버터플라이 댐퍼"}, "answers": [2]}, {"id": 47, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "실리카겔, 활성알루미나 등을 사용하여 감습을 하는 방식 은?", "choices": {"1": "냉각 감습", "2": "압축 감습", "3": "흡수식 감습", "4": "흡착식 감습"}, "answers": [4]}, {"id": 48, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "난방설비에서 온수헤더 또는 증기헤더를 사용하는 주된 이 유로 가장 적합한 것은?", "choices": {"1": "미관을 좋게 하기 위해서", "2": "온수 및 증기의 온도 차가 커지는 것을 방지하기 위해서", "3": "워터 해머(water hammer)를 방지하기 위해서", "4": "온수 및 증기를 각 계통별로 공급하기 위해서"}, "answers": [4]}, {"id": 49, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "환기(ventilation)란 A에 있는 공기의 오염을 막기 위하여 B 로부터 C를 공급하여, 실내의 D를 실외로 배출 하고 실내의 오염 공기를 교환 또는 희석시키는 것을 말한다. 여기서 A, B, C, D로 적절한 것은?", "choices": {"1": "A : 일정 공간, B : 실외, C : 청정한 공기, D : 오염된 공기", "2": "A : 실외, B : 일정 공간, C : 청정한 공기, D : 오염된 공기", "3": "A : 일정 공간, B : 실외, C : 오염된 공기, D : 청정한 공기", "4": "A : 실외, B : 일정 공간, C : 오염된 공기, D : 청정한 공기"}, "answers": [1]}, {"id": 50, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "공기열원 열펌프를 냉동사이클 또는 난방사이클로 전환하기 위하여 사용하는 밸브는?", "choices": {"1": "체크 밸브", "2": "글로브 밸브", "3": "4방 밸브", "4": "릴리프 밸브"}, "answers": [3]}, {"id": 51, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "국부저항 상류의 풍속을 V , 하류의 풍속을 V 라고 하고 전 1 2 압기준 국부저항계수를 ζ , 정압기준 국부저항계수를 ζ 라 T S 할 때 두 저항계수의 관계식은?", "choices": {"1": "ζ = ζ + 1 - (V /V )2", "2": "ζ = ζ + 1 - (V /V )2 T S 1 2 T S 2 1", "3": "ζ = ζ + 1 + (V /V )2", "4": "ζ = ζ + 1 + (V /V )2 T S 1 2 T S 2 1"}, "answers": [2]}, {"id": 52, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "냉동 창고의 벽체가 두께 15cm, 열전도율 1.4kcal/mㆍh ㆍ℃인 콘크리트와 두께 5cm, 열전도율이 1.2kcal/mㆍh ㆍ℃인 모르타르로 구성되어 있다면, 벽체의 열통과율은? (단, 내벽측 표면 열전달률은 8kcal/m2ㆍhㆍ℃, 외벽측 표 면 열전달률은 20kcal/m2ㆍhㆍ℃이다.)", "choices": {"1": "0.026kcal/m2ㆍhㆍ℃", "2": "0.323kcal/m2ㆍhㆍ℃", "3": "3.088kcal/m2ㆍhㆍ℃", "4": "38.175kcal/m2ㆍhㆍ℃"}, "answers": [3]}, {"id": 53, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "공조설비를 구성하는 공기조화기는 공기여과기, 냉ㆍ온수코 일, 가습기, 송풍기로 구성되어 있는데, 다음 중 이들 장치 와 직접 연결되어 사용되는 설비가 아닌 것은?", "choices": {"1": "공급덕트", "2": "주증기관", "3": "냉각수관", "4": "냉수관"}, "answers": [3]}, {"id": 54, "date": "20170305", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "10℃의 냉풍을 급기하는 덕트가 건구온도 30℃, 상대습도 70%인 실내에 설치되어 있다. 이때 덕트의 표면에 결로가 발생하지 않도록 하려면 보온재의 두께는 최소 몇 mm 이상 이어야 하는가? (단, 30℃, 70%의 노점 온도 24℃, 보온재 의 열전도율은 0.03kcal/mㆍhㆍ℃, 내표면의 열전달률은 40kcal/m2ㆍhㆍ℃, 8kcal/m2ㆍhㆍ℃, 외표면의 열전달률은 보온재 이외의 열저항은 무시한다.)", "choices": {"1": "5mm", "2": "8mm", "3": "16mm", "4": "20mm"}, "answers": [2]}, {"id": 55, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "100V용 전구 30W와 60W 두 개를 직렬로 연결하고 직류 100V 전원에 접속하였을 때 두 전구의 상태로 옳은 것은?", "choices": {"1": "30W 전구가 더 밝다.", "2": "60W 전구가 더 밝다.", "3": "두 전구의 밝기가 모두 같다.", "4": "두 전구가 모두 켜지지 않는다."}, "answers": [1]}, {"id": 56, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "조절계의 조절요소에서 비례미분제어에 관한 기호는?", "choices": {"1": "P", "2": "PI", "3": "PD", "4": "PID"}, "answers": [3]}, {"id": 57, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "A = 6+j8, B = 20∠60°일 때 A+B를 직각좌표형식으로 표 현하면?", "choices": {"1": "16+j18", "2": "26+j28", "3": "16+j25.32", "4": "23.32+j18"}, "answers": [3]}, {"id": 58, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "보일러의 자동연소제어가 속하는 제어는?", "choices": {"1": "비율제어", "2": "추치제어", "3": "추종제어", "4": "정치제어"}, "answers": [1]}, {"id": 59, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "서보기구에서 주로 사용하는 제어량은?", "choices": {"1": "전류", "2": "전압", "3": "방향", "4": "속도"}, "answers": [3]}, {"id": 60, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "비례적분미분제어를 이용했을 때의 특징에 해당되지 않는 것은?", "choices": {"1": "정정시간을 적게 한다.", "2": "응답의 안정성이 작다.", "3": "잔류편차를 최소화 시킨다.", "4": "응답의 오버슈트를 감소시킨다."}, "answers": [2]}, {"id": 61, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "유도전동기에 인가되는 전압과 주파수를 동시에 변환시켜 직류전동기와 동등한 제어 성능을 얻을 수 있는 제어방식 은?", "choices": {"1": "VVVF 방식", "2": "교류 궤환제어방식", "3": "교류 1단 속도제어방식", "4": "교류 2단 속도제어방식 S(m2)]를"}, "answers": [1]}, {"id": 62, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "단면적 통과하는 자속을 ø(Wb)라 하면 자속밀도 B(Wb/m2)를 나타낸 식으로 옳은 것은?", "choices": {"1": "B = Sø", "2": "B = ø/S", "3": "B = S/ø", "4": "B = ø/μS"}, "answers": [2]}, {"id": 63, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "어떤 저항에 전압 100V, 전류 50A를 5분간 흘렸을 때 발생 하는 열량은 약 몇 kcal인가?", "choices": {"1": "90", "2": "180", "3": "360", "4": "720"}, "answers": [3]}, {"id": 64, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "3상 유도전동기의 출력이 5kW, 전압 200V, 역률 80%, 효 율이 90%일 때 유입되는 선전류는 약 몇 A인가?", "choices": {"1": "14", "2": "17", "3": "20", "4": "25"}, "answers": [3]}, {"id": 65, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "빛의 양(조도)에 의해서 동작되는 CdS를 이용한 센서에 해 당하는 것은?", "choices": {"1": "저항 변화형", "2": "용량 변화형", "3": "전압 변화형", "4": "인덕턴스 변화형"}, "answers": [1]}, {"id": 66, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "전원전압을 안정하게 유지하기 위하여 사용되는 다이오드로 가장 옳은 것은?", "choices": {"1": "제너 다이오드", "2": "터널 다이오드", "3": "보드형 다이오드", "4": "바랙터 다이오드"}, "answers": [1]}, {"id": 67, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "피드백 제어계의 제어장치에 속하지 않는 것은?", "choices": {"1": "설정부", "2": "조절부", "3": "검출부", "4": "제어대상"}, "answers": [4]}, {"id": 68, "date": "20170305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "평행한 두 도체에 같은 방향의 전류를 흘렸을 때 두 도체 사이에 작용하는 힘은?", "choices": {"1": "흡인력", "2": "반발력", "3": "I/2πr 의 힘", "4": "힘이 작용하지 않는다."}, "answers": [1]}, {"id": 69, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "고무링과 가단 주철제의 칼라를 죄어서 이음하는 방법은?", "choices": {"1": "플랜지 접합", "2": "빅토리 접합", "3": "기계적 접합", "4": "동관 접합"}, "answers": [2]}, {"id": 70, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "공랭식 응축기 배관 시 틀린 것은?", "choices": {"1": "소형 냉동기에 사용하며 핀이 있는 파이프 속에 냉매를 통하여 바람 이송 냉각설계로 되어 있다.", "2": "냉방기가 응축기 아래 설치되는 경우 배관 높이가 10m 이상일 때는 5m마다 오일 트랩을 설치해야 한다.", "3": "냉방기가 응축기 위에 위치하고, 압축기가 냉방기에 내 장되었을 경우에는 오일 트랩이 필요없다.", "4": "수랭식에 비해 능력은 낮지만, 냉각수를 사용하지 않아 동결의 염려가 없다."}, "answers": [2]}, {"id": 71, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "증기난방 배관 시 단관 중력 환수식 배관에서 증기와 응축 수의 흐름 방향이 다른 역류관의 구배는 얼마로 하는가?", "choices": {"1": "1/50 ~ 1/100", "2": "1/100 ~ 1/200", "3": "1/200 ~ 1/250", "4": "1/250 ~ 1/300"}, "answers": [1]}, {"id": 72, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "공동주택 등 회의 건축물 등에 도시가스를 공급하는 경우 정압기에서 가스 사용자가 점유하고 있는 토지의 경계까지 이르는 배관을 무엇이라고 하는가?", "choices": {"1": "내관", "2": "공급관", "3": "본관", "4": "중압관"}, "answers": [2]}, {"id": 73, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "냉동장치에서 압축기의 진동이 배관에 전달되는 것을 흡수 하기 위하여 압축기 토출, 흡입배관 등에 설치해주는 것은?", "choices": {"1": "팽창밸브", "2": "안전밸브", "3": "사이트 글라스", "4": "플렉시블 튜브"}, "answers": [4]}, {"id": 74, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "온수난방 배관 설치 시 주의 사항으로 틀린 것은?", "choices": {"1": "온수 방열기마다 수동식 에어벤트를 설치한다.", "2": "수평 배관에서 관경을 바꿀 때는 편심 이음을 사용한다.", "3": "팽창관에 스톱밸브를 부착하여 긴급상황 시유체 흐름을 차단하도록 한다.", "4": "수리나 난방 휴지 시 배수를 위한 드레인 밸브를 설치한 다."}, "answers": [3]}, {"id": 75, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "급수에 사용되는 물은 탄산칼슘의 함유량에 따라 연수와 경 수로 구분된다. 경수 사용 시 발생될 수 있는 현상으로 틀 린 것은?", "choices": {"1": "보일러 용수로 사용 시 내면에 관석이 많이 발생한다.", "2": "전열효율이 저하하고 과열 원인이 된다.", "3": "보일러의 수명이 단축된다.", "4": "비누거품이 많이 발생한다."}, "answers": [4]}, {"id": 76, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "관의 종류와 이음방법의 연결로 틀린 것은?", "choices": {"1": "강관 - 나사이음", "2": "동관 - 압축이음", "3": "주철관 - 칼라이음", "4": "스테인리스강관 –몰코이음"}, "answers": [3]}, {"id": 77, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "밀폐식 온수난방 배관에 대한 설명으로 틀린 것은?", "choices": {"1": "배관의 부식이 비교적 적어 수명이 길다.", "2": "배관경이 적어지고 방열기도 적게 할 수 있다.", "3": "팽창탱크를 사용한다.", "4": "배관 내의 온수 온도는 70℃ 이하이다."}, "answers": [4]}, {"id": 78, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "강관의 나사이음 시 관을 절단한 후 관 단면의 안쪽에 생기 는 거스러미를 제거할 대 사용하는 공구는?", "choices": {"1": "파이프 바이스", "2": "파이프 리머", "3": "파이프 렌치", "4": "파이프 커터"}, "answers": [2]}, {"id": 79, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "순동 이음쇠를 사용할 때에 비하여 동합금 주물 이음쇠를 사용할 때 고려할 사항으로 가장 거리가 먼 것은?", "choices": {"1": "순동 이음쇠 사용에 비해 모세관 현상에 의한 용융 확산 이 어렵다.", "2": "순동 이음쇠와 비교하여 용접재 부착력은 큰 차이가 없 다.", "3": "순동 이음쇠와 비교하여 냉벽 부분이 발생할 수 있다.", "4": "순동 이음쇠 사용에 비해 열팽창의 불균일에 의한 부정 적 틈새가 발생할 수 있다."}, "answers": [2]}, {"id": 80, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "급수 펌프에 대한 배관 시공법 중 옳은 것은?", "choices": {"1": "수평관에서 관경을 바꿀 경우 동심 리듀를 사용한다.", "2": "흡입관을 되도록 길게 하고 굴곡 부분이 되도록 많게 하 여야 한다.", "3": "풋 밸브는 동 수위면보다 흡입관경의 2배 이상 물 속에 들어가야 한다.", "4": "토출 측은 진공계를, 흡입 측은 압력계를 설치한다."}, "answers": [3]}, {"id": 81, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "배관용 패킹재료 선정 시 고려해야 할 사항으로 가장 거리 가 먼 것은?", "choices": {"1": "유체의 압력", "2": "재료의 부식성", "3": "진동의 유무", "4": "시트면의 형상"}, "answers": [4]}, {"id": 82, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "난방배관에 대한 설명을 옳은 것은?", "choices": {"1": "환수주관의 위치가 보일러 표준수위보다 위쪽에 배관 되 어 있으면 습식환수라고 한다.", "2": "진공환수식 증기난방에서 하트포드접속법을 활용하면 응 축수를 1.5m까지 흡상할 수 있다.", "3": "온수난방의 경우 증기난방보다 운전 중 침입공기에 의한 배관의 부식 우려가 크다.", "4": "증기배관 도중에 글로브 밸브를 설치하는 경우에는 밸브 축이 옆을 향하도록 설치하여야 한다."}, "answers": [4]}, {"id": 83, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "배관의 이음에 관한 설명으로 틀린 것은?", "choices": {"1": "동관의 압축 이음(flare joint)은 지름이 작은 관에서 분해 ㆍ결합이 필요한 경우에 주로 적용하는 이음방식이다.", "2": "주철관의 타이튼 이음은 고무링을 압륜으로 죄어 볼트로 체결하는 이음방식이다.", "3": "스테인리스 강관의 프레스 이음은 고무링이 들어 있는 이음쇠에 관을 넣고 압축공구로 눌러 이음하는 방식이 다.", "4": "경질염화비닐관의 TS이음은 접착제를 발라 이음관에 삽"}, "answers": [2]}, {"id": 84, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "급탕배관의 신축을 흡수하기 위한 시공방법으로 틀린 것은?", "choices": {"1": "건물의 벽 관통부분 배관에는 슬리브를 끼운다.", "2": "배관의 굽힘 부분에는 벨로스 이음으로 접합한다.", "3": "복식 신축관 이음쇠는 신축구간의 중간에 설치한다.", "4": "동관을 지지할 때에는 석면, 고무 등의 보호제를 사용하 여 고정시킨다."}, "answers": [2]}, {"id": 85, "date": "20170305", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "배수의 성질에 의한 구분에서 수세식 변기의 대ㆍ소변에서 나오는 배수는?", "choices": {"1": "오수", "2": "잡배수", "3": "특수배수", "4": "우수배수"}, "answers": [1]}, {"id": 86, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "저열원 20℃와 고열원 700℃ 사이에서 작동하는 카르노 열기 관의 열효율은 약 몇 %인가?", "choices": {"1": "30.1%", "2": "69.9%", "3": "52.9%", "4": "74.1%"}, "answers": [2]}, {"id": 87, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "다음 중 비가역 과정으로 볼 수 없는 것은?", "choices": {"1": "마찰 현상", "2": "낮은 압력으로의 자유 팽창", "3": "등온 열전달", "4": "상이한 조성물질의 혼합 106N/m2, 1m3인"}, "answers": [3]}, {"id": 88, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "압력이 체적이 공기가 압력이 일정한 상태 m3인가? 에서 400kJ의 일을 하였다. 변화 후의 체적은 약 몇", "choices": {"1": "1.4", "2": "1.0", "3": "0.6", "4": "0.4"}, "answers": [1]}, {"id": 89, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "그림의 랭킨 사이클(온도(T)-엔트로피(s)선도)에서 각각의 지 점에서 엔탈피는 표와 같을 때 이 사이클의 효율은 약 몇 % 인가?", "choices": {"1": "33.7%", "2": "28.4%", "3": "25.2%", "4": "22.9%"}, "answers": [1]}, {"id": 90, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "압력이 일정할 때 공기 5kg을 0℃에서 100℃까지 가열하는 데 필요한 열량은 약 몇 kJ 인가? (단, 비열(Cp)은 온도 T (℃)에 관계한 함수로 Cp(kJ/kgㆍ℃)) = 1.01+0.000079×T이 다.)", "choices": {"1": "365", "2": "436", "3": "480", "4": "507"}, "answers": [4]}, {"id": 91, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "온도 15℃, 압력 100kPa 상태의 체적이 일정한 용기 안에 어떤 이상 기체 5kg이 들어 있다. 이 기체가 50℃가 될 때까 지 가열되는 동안의 엔트로피 증가량은 약 몇 kJ/K 인가? (단, 이 기체의 정압비열과 정적비열은 각각 1.001kJ/(kgㆍ K), 0.7171 kJ/(kgㆍK)이다.)", "choices": {"1": "0.411", "2": "0.486", "3": "0.575", "4": "0.732"}, "answers": [1]}, {"id": 92, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "다음 온도에 관한 설명 중 틀린 것은?", "choices": {"1": "온도는 뜨겁거나 차가운 정도를 나타낸다.", "2": "열역학 제0법칙은 온도 측정과 관계된 법칙이다.", "3": "섭씨온도는 표준 기압하에서 물의 어는점과 끓는 점을 각각 0과 100으로 부여한 온도척도이다.", "4": "화씨 온도 F와 절대온도 K사이에는 K=F+273.15 의 관 계가 성립한다."}, "answers": [4]}, {"id": 93, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "밀폐계에서 기체의 압력이 100kPa으로 일정하게 유지되면 1m3에서 2m3으로 서 체적이 증가되었을 때 옳은 설명은?", "choices": {"1": "밀폐계의 에너지 변화는 없다.", "2": "외부로 행한 일은 100kJ이다.", "3": "기체가 이상기체라면 온도가 일정하다.", "4": "기체가 받은 열은 100kJ이다."}, "answers": [2]}, {"id": 94, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "출력 10000kW의 터빈 플랜트의 시간당 연료소비량이 5000 kg/h이다. 이 플랜트의 열효율은 약 몇 % 인가? (단, 연료 의 발열량은 33440 kJ/kg이다.)", "choices": {"1": "25.4%", "2": "21.5%", "3": "10.9%", "4": "40.8%"}, "answers": [2]}, {"id": 95, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "역 Carnot cycle로 300K와 240K사이에서 작동하고 있는 냉 동기가 있다. 이 냉동기의 성능계수는?", "choices": {"1": "3", "2": "4", "3": "5", "4": "6 9800kN/m2이고,"}, "answers": [2]}, {"id": 96, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "오토(Otto) 사이클에 관한 일반적인 설명 중 틀린 것은?", "choices": {"1": "불꽃 점화 기관의 공기 표준 사이클이다.", "2": "연소과정을 정적 가열과정으로 간주한다.", "3": "압축비가 클수록 효율이 높다.", "4": "효율은 작업기체의 종류와 무관하다."}, "answers": [4]}, {"id": 97, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "열역학 제2법칙과 관련된 설명으로 옳지 않은 것은?", "choices": {"1": "열효율이 100%인 열기관은 없다.", "2": "저온 물체에서 고온 물체로 열은 자연적으로 전달되지 않는다.", "3": "폐쇄계와 그 주변계가 열교환이 일어날 경우 폐쇄계와 주변계 각각의 엔트로피는 모두 상승한다.", "4": "동일한 온도 범위에서 작동되는 가역 열기관은 비가역 열기관보다 열효율이 높다."}, "answers": [3]}, {"id": 98, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "10kg의 증기가 온도 50℃, 압력 38kPa, 체적 7.5m3일 때 총 내부에너지는 6700kJ이다. 이와 같은 상태의 증기가 가 지고 있는 엔탈피는 약 몇 kJ인가?", "choices": {"1": "606", "2": "1794", "3": "3305", "4": "6985"}, "answers": [4]}, {"id": 99, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "다음 중 정확하게 표기된 SI 기본단위(7가지)의 개수가 가장 많은 것은? (단, SI 유도단위 및 그 외 단위는 제외한다.)", "choices": {"1": "A, Cd, ℃, kg, m, Mol, N, s", "2": "cd, J, K, kg, m, Mol, Pa, s", "3": "A, J, ℃, kg, km, mol, S, W", "4": "K, kg, km, mol, N, Pa, S, W"}, "answers": [2]}, {"id": 100, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "어느 증기터빈에 0.4kg/s로 증기가 공급되어 260kW의 출력 을 낸다. 입구의 증기 엔탈피 및 속도는 각각 3000kJ/kg, 720m/s, 출구의 증기 엔탈피 및 속도는 각각 2500kJ/kg, 120m/s 이면, 이 터빈의 열손실은 약 몇 kW가 되는가?", "choices": {"1": "15.9", "2": "40.8", "3": "20.0", "4": "104"}, "answers": [2]}, {"id": 101, "date": "20170507", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "8℃의 이상기체를 가역단열 압축하여 그 체적을 1/5로 하였 을 때 기체의 온도는 약 몇 ℃인가? (단, 이 기체의 비열비 는 1.4 이다.)", "choices": {"1": "-125℃", "2": "294℃", "3": "222℃", "4": "262℃"}, "answers": [4]}, {"id": 102, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "증기압축식 냉동장치에 관한 설명으로 옳은 것은?", "choices": {"1": "증발식 응축기에서는 대기의 습구온도가 저하하면 고압 압력은 통상의 운전 압력보다 높게 된다.", "2": "압축기의 흡입압력이 낮게 되면 토출압력도 낮게 되어 냉동능력이 증대한다.", "3": "언로더 부착 압축기를 사용하면 급격하게 부하가 증가하 여도 액백(liquid back)현상을 막을 수 있다.", "4": "액배관에 플래쉬 가스가 발생하면 냉매 순환량이 감소되 어 증발기의 냉동능력이 저하된다."}, "answers": [4]}, {"id": 103, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "열전달에 관한 설명으로 틀린 것은?", "choices": {"1": "전도란 물체 사이의 온도차에 의한 열의 이동현상이다.", "2": "대류란 유체의 순환에 의한 열의 이동현상이다.", "3": "대류 열전달계수의 단위는 열통과율의 단위와 같다.", "4": "열전도율의 단위는 W/m2ㆍK 이다."}, "answers": [4]}, {"id": 104, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "방열벽의 열통과율(K)이 0.2kcal/m2ㆍhㆍ℃이며, 외기와 벽 면과의 열전달율(α )은 20kcal/m2ㆍhㆍ℃, 실내공기와 벽면 1 과의 열전달율(α )이 5kcal/m2ㆍhㆍ℃, 방열층의 열전도율 2 (λ)이 0.03kcal/mㆍhㆍ℃라 할 때, 방열벽의 두께는 얼마가 되는가?", "choices": {"1": "142.5 mm", "2": "146.5 mm", "3": "155.5 mm", "4": "164.5 mm"}, "answers": [1]}, {"id": 105, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "프레온 냉매를 사용하는 냉동장치에 공기가 침입하면 어떤 현상이 일어나는가?", "choices": {"1": "고압 압력이 높아지므로 냉매 순환량이 많아지고 냉동능 력도 증가한다.", "2": "냉동톤당 소요동력이 증가한다.", "3": "고압 압력은 공기의 분압만큼 낮아진다.", "4": "배출가스의 온도가 상승하므로 응축기의 열통과율이 높 아지고 냉동능력도 증가한다."}, "answers": [2]}, {"id": 106, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "-15℃의 R134a 냉매 포화액의 엔탈피는 180.1kJ/kg, 같은 온도에서 포화증기의 엔탈피는 389.6kJ/kg이다. 증기압축식 냉동시스템에서 팽창밸브 직전의 액의 엔탈피가 237.5 kJ/kg 이라면 팽창밸브를 통과한 후 냉매의 건도는?", "choices": {"1": "0.27", "2": "0.32", "3": "0.56", "4": "0.72"}, "answers": [1]}, {"id": 107, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "밀도가 1200kg/m3, 비열이 0.705kcal/kgㆍ℃인 염화칼슘 브라인을 사용하는 냉각기의 브라인 입구온도가 -10℃, 출 구온도가 -4℃ 되도록 냉각기를 설계하고자 한다. 냉동부하 가 36000kcal/h 라면 브라인의 유량은 얼마이어야 하는가?", "choices": {"1": "118 L/min", "2": "120 L/min", "3": "136 L/min", "4": "150 L/min"}, "answers": [1]}, {"id": 108, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "냉매의 구비 조건에 대한 설명으로 틀린 것은?", "choices": {"1": "증기의 비체적이 작을 것", "2": "임계온도가 충분히 높을 것", "3": "점도와 표면장력이 크고 전열성능이 좋을 것", "4": "부식성이 적을 것"}, "answers": [3]}, {"id": 109, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "공랭식 냉동장치에서 응축압력이 과다하게 높은 경우가 아 닌 것은?", "choices": {"1": "순환공기 온도가 높을 때", "2": "응축기가 불결한 상태일 때", "3": "장치 내 불응축가스가 존재할 때", "4": "공기 순환량이 충분할 때"}, "answers": [4]}, {"id": 110, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "암모니아 냉동기에서 압축기의 흡입 포화온도 –20℃, 응축 온도 30℃, 팽창밸브의 직전온도가 25℃, 피스톤 압출량이 288m3/h 일 때, 냉동능력은? (단, 압축기의 체적효율 0.8, 흡입냉매의 엔탈피 396kcal/kg, 냉매흡입 비체적 0.62m3/kg, 팽창밸브 직전 냉매의 엔탈피 128kcal/kg이다.)", "choices": {"1": "25 RT", "2": "30 RT", "3": "35 RT", "4": "40 RT"}, "answers": [2]}, {"id": 111, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "냉매 액가스 열교환기의 사용에 대한 설명으로 틀린 것은?", "choices": {"1": "액가스 열교환기는 보통 암모니아 장치에는 사용하지 않 는다.", "2": "프레온 냉동장치에서 액압축 방지 및 액관 중의 플래쉬 가스 발생을 방지하는데 도움이 된다.", "3": "증발기로 들어가는 저온의 냉매 증기와 압축기에서 응축 기에 이르는 고온의 냉매액을 열교환시키는 방법을 이용 한다.", "4": "습압축을 방지하여 냉동효과와 성적계수를 향상시킬 수 있다."}, "answers": [3]}, {"id": 112, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "다음 압축기 중 압축방식에 의한 분류에 속하지 않는 것은?", "choices": {"1": "왕복동식 압축기", "2": "흡수식 압축기", "3": "회전식 압축기", "4": "스크류식 압축기"}, "answers": [2]}, {"id": 113, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "냉동기의 압축기 윤활목적으로 틀린 것은?", "choices": {"1": "마찰을 감소시켜 마모를 적게 한다.", "2": "패킹재를 보호한다.", "3": "열을 발생시킨다.", "4": "피스톤, 스터핑박스 등에서 냉매누출을 방지한다."}, "answers": [3]}, {"id": 114, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "증기 압축식 냉동장치의 운전 중에 액백(Liquid back)이 발 생되고 있을 때 나타나는 현상으로 옳은 것은?", "choices": {"1": "소요동력이 감소한다.", "2": "토출관이 뜨거워진다.", "3": "압축기에 서리가 생긴다.", "4": "냉동능력이 증가한다."}, "answers": [3]}, {"id": 115, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "액분리기에 관한 설명으로 옳은 것은?", "choices": {"1": "증발기 입구에 설치한다.", "2": "액압축을 방지하며 압축기를 보호한다.", "3": "냉각할 때 침입한 공기와 냉매를 혼합시킨다.", "4": "증발기에 공급되는 냉매액을 냉각시킨다."}, "answers": [2]}, {"id": 116, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "1단 압축 1단 팽창 이론 냉동사이클에서 압축기의 압축과정 은?", "choices": {"1": "등엔탈피변화", "2": "정적변화", "3": "등엔트로피변화", "4": "등온변화"}, "answers": [3]}, {"id": 117, "date": "20170507", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "실제 냉동사이클에서 냉매가 증발기에서 나온 후, 압축기의 흡입 전 흡입가스 변화는?", "choices": {"1": "압력은 감소하고 엔탈피는 증가한다.", "2": "압력과 엔탈피는 감소한다.", "3": "압력은 증가하고 엔탈피는 감소한다.", "4": "압력과 엔탈피는 증가한다."}, "answers": [1]}, {"id": 118, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "20명의 인원이 각각 1개비의 담배를 동시에 피울 경우 필요 한 실내 환기량은? (단, 담배 1개비당 발생하는 배연량은 0.54g/h, 1m3/h의 환기 가능한 허용 담배 연소량은 0.017g/h 이다.)", "choices": {"1": "235 m3/h", "2": "347 m3/h", "3": "527 m3/h", "4": "635 m3/h"}, "answers": [4]}, {"id": 119, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "다음 공조방식 중 개별식에 속하는 것은 어느 것인가?", "choices": {"1": "팬 코일 유닛 방식", "2": "단일 덕트 방식", "3": "2중 덕트 방식", "4": "패키지 유닛 방식"}, "answers": [4]}, {"id": 120, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "습공기의 가습 방법으로 가장 거리가 먼 것은?", "choices": {"1": "순환수를 분무하는 방법", "2": "온수를 분무하는 방법", "3": "수증기를 분무하는 방법", "4": "외부공기를 가열하는 방법"}, "answers": [4]}, {"id": 121, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "동일한 송풍기에서 회전수를 2배로 했을 경우 풍량, 정압, 소요동력의 변화에 대한 설명으로 옳은 것은?", "choices": {"1": "풍량 1배, 정압 2배, 소요동력 2배", "2": "풍량 1배, 정압 2배, 소요동력 4배", "3": "풍량 2배, 정압 4배, 소요동력 4배", "4": "풍량 2배, 정압 4배, 소요동력 8배"}, "answers": [4]}, {"id": 122, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "건물의 외벽 크기가 10m×2.5m이며, 벽 두께가 250mm인 벽체의 양 표면 온도가 각각 –15℃, 26℃일 때, 이 벽체를 통한 단위 시간당의 손실열량은? (단, 벽의 열전도율은 0.05kcal/mㆍhㆍ℃ 이다.)", "choices": {"1": "20.5 kcal/h", "2": "205 kcal/h", "3": "102.5 kcal/h", "4": "240 kcal/h"}, "answers": [2]}, {"id": 123, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "흡수식 냉동기에 관한 설명으로 틀린 것은?", "choices": {"1": "비교적 소용량보다는 대용량에 적합하다.", "2": "발생기에는 증기에 의한 가열이 이루어진다.", "3": "냉매는 브롬화리튬(LiBr), 흡수제는 물(H O)의 조합으로 2 이루어진다.", "4": "흡수기에는 냉각수를 사용하여 냉각시킨다."}, "answers": [3]}, {"id": 124, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기 중의 수증기가 응축하기 시작할 때의 온도 즉, 공기가 포화상태로 될 때의 온도를 무엇이라고 하는가?", "choices": {"1": "건구온도", "2": "노점온도", "3": "습구온도", "4": "상당외기온도"}, "answers": [2]}, {"id": 125, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "공기 중의 수분이 벽이나 천장, 바닥 등에 닿았을 때 응축 되어 이슬이 맺히는 경우가 있다. 이와 같은 수분의 응축 결로를 방지하는 방법으로 적절하지 않은 것은?", "choices": {"1": "다습한 외기를 도입하지 않도록 한다.", "2": "벽체인 경우 단열재를 부착한다.", "3": "유리창인 경우 2중유리를 사용한다.", "4": "공기와 접촉하는 벽면의 온도를 노점온도 이하로 낮춘 다."}, "answers": [4]}, {"id": 126, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "에너지 절약의 효과 및 사무자동화(OA)에 의한 건물에서 내 부발생열의 증가와 부하변동에 대한 제어성이 우수하기 때 문에 대규모 사무실 건물에 적합한 공기조화 방식은?", "choices": {"1": "정풍량(CAV) 단일덕트 방식", "2": "유인유닛 방식", "3": "룸 쿨러 방식", "4": "가변풍량(VAV) 단일덕트 방식"}, "answers": [4]}, {"id": 127, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "바닥취출 공조방식의 특징으로 틀린 것은?", "choices": {"1": "천장 덕트를 최소화 하여 건축 층고를 줄일 수 있다.", "2": "개개인에 맞추어 풍량 및 풍속 조절이 어려워 쾌적성이 저해된다.", "3": "가압식의 경우 급기거리가 18m 이하로 제한된다.", "4": "취출온도와 실내온도 차이가 10℃ 이상이면 드래프트 현 상을 유발할 수 있다."}, "answers": [2]}, {"id": 128, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "실내의 냉방 현열부하가 5000kcal/h, 잠열부하가 800kcal/h, 방을 실온 26℃로 냉각하는 경우 송풍량은? (단, 취출온도는 15℃이며, 건공기의 정압비열은 0.24kcal/kgㆍ℃, 공기의 비중량은 1.2kg/m3이다.)", "choices": {"1": "1578 m3/h", "2": "878 m3/h", "3": "678 m3/h", "4": "578 m3/h"}, "answers": [1]}, {"id": 129, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "실내를 항상 급기용 송풍기를 이용하여 정압(+)상태로 유지 할 수 있어서 오염된 공기의 침입을 방지하고, 연소용 공기 가 필요한 보일러실, 반도체 무균실, 소규모 변전실, 창고 등에 적합한 환기법은?", "choices": {"1": "제 1종 환기", "2": "제 2종 환기", "3": "제 3종 환기", "4": "제 4종 환기"}, "answers": [2]}, {"id": 130, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "단일덕트 재열방식의 특징으로 틀린 것은?", "choices": {"1": "냉각기에 재열부하가 추가된다.", "2": "송풍 공기량이 증가한다.", "3": "실별 제어가 가능하다.", "4": "현열비가 큰 장소에 적합하다."}, "answers": [4]}, {"id": 131, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "습공기의 성질에 대한 설명으로 틀린 것은?", "choices": {"1": "상대습도란 어떤 공기의 절대습도와 동일온도의 포화습 공기의 절대습도의 비를 말한다.", "2": "절대습도는 습공기에 포함된 수증기의 중량을 건공기 1kg에 대하여 나타낸 것이다.", "3": "포화공기란 습공기 중의 절대습도, 건구온도 등이 변화 하면서 수증기가 포화상태에 이른 공기를 말한다.", "4": "무입공기란 포화수증기 이상의 수분을 함유하여 공기중 에 미세한 물방울을 함유하는 공기를 말한다."}, "answers": [1]}, {"id": 132, "date": "20170507", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "공기조화설비는 공기조화기, 열원장치 등 4대 주요장치로 구성되어 있다. 4대 주요장치의 하나인 공기조화기에 해당 되는 것이 아닌 것은?", "choices": {"1": "에어필터", "2": "공기냉각기", "3": "공기가열기", "4": "왕복동 압축기"}, "answers": [4]}, {"id": 133, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "3상 권선형 유도전동기 2차측에 외부저항을 접속하여 2차 저항값을 증가시키면 나타나는 특성으로 옳은 것은?", "choices": {"1": "슬립 감소", "2": "속도 증가", "3": "기동토크 증가", "4": "최대토크 증가"}, "answers": [3]}, {"id": 134, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "콘덴서의 정전용량을 높이는 방법으로 틀린 것은?", "choices": {"1": "극판의 면적을 넓게 한다.", "2": "극판간의 간격을 작게 한다.", "3": "극판 간의 절연 파괴 전압을 작게 한다.", "4": "극판 사이의 유전체를 비유전율이 큰 것으로 사용한다."}, "answers": [3]}, {"id": 135, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "계측기 선정 시 고려사항이 아닌 것은?", "choices": {"1": "신뢰도", "2": "정확도", "3": "미려도", "4": "신속도"}, "answers": [3]}, {"id": 136, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "(3/2)ㆍπ(rad)단위를 각도(°) 단위로 표시하면 얼마인가?", "choices": {"1": "120°", "2": "240°", "3": "270°", "4": "360°"}, "answers": [3]}, {"id": 137, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "궤환제어계에 속하지 않는 신호로서 외부에서 제어량이 그 값에 맞도록 제어계에 주어지는 신호를 무엇이라 하는가?", "choices": {"1": "목표값", "2": "기준 입력", "3": "동작 신호", "4": "궤환 신호"}, "answers": [1]}, {"id": 138, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "타력제어와 비교한 자력제어의 특징 중 틀린 것은?", "choices": {"1": "저비용", "2": "구조 간단", "3": "확실한 동작", "4": "빠른 조작 속도"}, "answers": [4]}, {"id": 139, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "다음 (a), (b) 두 개의 블록선도가 등가가 되기 위한 K는?", "choices": {"1": "0", "2": "0.1", "3": "0.2", "4": "0.3"}, "answers": [2]}, {"id": 140, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "무인 커피 판매기는 무슨 제어인가?", "choices": {"1": "서보기구", "2": "자동조정", "3": "시퀀스제어", "4": "프로세스제어"}, "answers": [3]}, {"id": 141, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "공작기계를 이용한 제품가공을 위해 프로그램을 이용하는 제어와 가장 관계 깊은 것은?", "choices": {"1": "속도 제어", "2": "수치 제어", "3": "공정 제어", "4": "최적 제어"}, "answers": [2]}, {"id": 142, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "전압, 전류, 주파수 등의 양을 주로 제어하는 것으로 응답속 도가 빨라야 하는 것이 특징이며, 정전압장치나 발전기 및 조속기의 제어 등에 활용하는 제어방법은?", "choices": {"1": "서보기구", "2": "비율제어", "3": "자동조정", "4": "프로세스제어"}, "answers": [3]}, {"id": 143, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "단상변압기 3대를 Δ결선하여 3상 전원을 공급하다가 1대의 고장으로 인하여 고장난 변압기를 제거하고 V결선으로 바꾸 어 전력을 공급할 경우 출력은 당초 전력의 약 몇 % 까지 가능하겠는가?", "choices": {"1": "46.7", "2": "57.7", "3": "66.7", "4": "86.7"}, "answers": [2]}, {"id": 144, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "L=4H 인 인덕턴스에 i=-30e-3tA의 전류가 흐를 때 인덕턴스 에 발생하는 단자전압은 몇 V인가?", "choices": {"1": "90e-3t", "2": "120e-3t", "3": "180e-3t", "4": "360e-3t"}, "answers": [4]}, {"id": 145, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "출력의 변동을 조정하는 동시에 목표값에 정확히 추종하도 록 설계한 제어계는?", "choices": {"1": "타력 제어", "2": "추치 제어", "3": "안정 제어", "4": "프로세서 제어"}, "answers": [2]}, {"id": 146, "date": "20170507", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "제어기기의 변환요소에서 온도를 전압으로 변환시키는 요소 는?", "choices": {"1": "열전대", "2": "광전지", "3": "벨로우즈", "4": "가변 저항기"}, "answers": [1]}, {"id": 147, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "관의 부식 방지 방법으로 틀린 것은?", "choices": {"1": "전기 절연을 시킨다.", "2": "아연도금을 한다.", "3": "열처리를 한다.", "4": "습기의 접촉을 없게 한다."}, "answers": [3]}, {"id": 148, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "급탕 배관에서 설치되는 팽창관의 설치위치로 적당한 것은?", "choices": {"1": "순환펌프와 가열장치 사이", "2": "가열장치와 고가탱크 사이", "3": "급탕관과 환수관 사이", "4": "반탕관과 순환펌프 사이"}, "answers": [2]}, {"id": 149, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "기수 혼합식 급탕설비에서 소음을 줄이기 위해 사용되는 기 구는?", "choices": {"1": "서모스탯", "2": "사일렌서", "3": "순환펌프", "4": "감압밸브"}, "answers": [2]}, {"id": 150, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "다음 중 소형, 경량으로 설치면적이 적고 효율이 좋으므로 가장 많이 사용되고 있는 냉각탑의 종류는?", "choices": {"1": "대기식 냉각탑", "2": "대향류식 냉각탑", "3": "직교류식 냉각탑", "4": "밀폐식 냉각탑"}, "answers": [2]}, {"id": 151, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "도시가스 입상배관의 관 지름이 20mm 일 때 움직이지 않 도록 몇 m 마다 고정 장치를 부착해야 하는가?", "choices": {"1": "1m", "2": "2m", "3": "3m", "4": "4m"}, "answers": [2]}, {"id": 152, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "공장에서 제조 정제된 가스를 저장했다가 공급하기 위한 압 력탱크로 가스압력을 균일하게 하며, 급격한 수요변화에도 제조량과 소비량을 조절하기 위한 장치는?", "choices": {"1": "정압기", "2": "압축기", "3": "오리피스", "4": "가스홀더"}, "answers": [4]}, {"id": 153, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "급수배관에 관한 설명으로 옳은 것은?", "choices": {"1": "수평배관은 필요할 경우 관내의 물을 배제하기 위하여 1/100∼1/150 의 구배를 준다.", "2": "상향식 급수배관의 경우 수평주관은 내림구배, 수평분기 관은 올림구배로 한다.", "3": "배관이 벽이나 바닥을 관통하는 곳에는 후일 수리시 교 체가 쉽도록 슬리브(sleeve)를 설치한다.", "4": "급수관과 배수관을 수평으로 매설하는 경우 급수관을 배 수관의 아래쪽이 되도록 매설한다."}, "answers": [3]}, {"id": 154, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "호칭지름 20A 인 강관을 2개의 45° 엘보를 사용해서 그림 과 같이 연결하고자 한다. 밑면과 높이가 똑같이 150mm라 면 빗면 연결부분의 관의 실제소요길이(ℓ)는? (단, 45°엘보 나사부의 길이는 15mm, 이음쇠의 중심선에서 단면까지 거 리는 25mm로 한다.)", "choices": {"1": "178 mm", "2": "180 mm", "3": "192 mm", "4": "212 mm"}, "answers": [3]}, {"id": 155, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "저압가스배관에서 관 내경이 25mm에서 압력손실이 320mmAq이라면, 관 내경이 50mm로 2배로 되었을 때 압 력손실은 얼마인가?", "choices": {"1": "160mmAq", "2": "80mmAq", "3": "32mmAq", "4": "10mmAq"}, "answers": [4]}, {"id": 156, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "증기배관의 트랩장치에 관한 설명이 옳은 것은?", "choices": {"1": "저압증기에서는 보통 버킷형 트랩을 사용한다.", "2": "냉각레그(cooling leg)는 트랩의 입구 쪽에 설치한다.", "3": "트랩의 출구쪽에는 스트레이너를 설치한다.", "4": "플로트형 트랩은 상·하 구분없이 수직으로 설치한다."}, "answers": [2]}, {"id": 157, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "냉동배관 재료 구비조건으로 틀린 것은?", "choices": {"1": "가공성이 양호 할 것", "2": "내식성이 좋을 것", "3": "냉매와 윤활유가 혼합될 때, 화학적 작용으로 인한 냉매 의 성질이 변하지 않을 것", "4": "저온에서 기계적 강도 및 압력손실이 적을 것"}, "answers": [4]}, {"id": 158, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "보온재의 구비조건으로 틀린 것은?", "choices": {"1": "열전도율이 적을 것", "2": "균열 신축이 적을 것", "3": "내식성 및 내열성이 있을 것", "4": "비중이 크고 흡습성이 클 것"}, "answers": [4]}, {"id": 159, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "증기난방 배관설비의 응축수 환수방법 중 증기의 순환이 가 장 빠른 방법은?", "choices": {"1": "진공 환수식", "2": "기계 환수식", "3": "자연 환수식", "4": "중력 환수식"}, "answers": [1]}, {"id": 160, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "가스배관 경로 선정 시 고려하여야 할 내용으로 적당하지 않은 것은?", "choices": {"1": "최단거리로 할 것", "2": "구부러지거나 오르내림을 적게 할 것", "3": "가능한 은폐매설을 할 것", "4": "가능한 옥외에 설치할 것"}, "answers": [3]}, {"id": 161, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "부력에 의해 밸브를 개폐하여 간헐적으로 응축수를 배출하 는 구조를 가진 증기 트랩은?", "choices": {"1": "열동식 트랩", "2": "버킷 트랩", "3": "플로트 트랩", "4": "충격식 트랩"}, "answers": [2]}, {"id": 162, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "통기관에 관한 설명으로 틀린 것은?", "choices": {"1": "각개통기관의 관경은 그것이 접속되는 배수관 관경의 1/2이상으로 한다.", "2": "통기방식에는 신정통기, 각개통기, 회로통기 방식이 있 다.", "3": "통기관은 트랩내의 봉수를 보호하고 관내 청결을 유지한 다.", "4": "배수입관에서 통기입관의 접속은 90°T 이음으로 한다."}, "answers": [4]}, {"id": 163, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "배관에 사용되는 강관은 1℃변화함에 따라 1m당 몇 mm만 큼 팽창하는가? (단, 관의 열팽창 계수는 0.00012m/m·℃ 이다.)", "choices": {"1": "0.012", "2": "0.12", "3": "0.022", "4": "0.22"}, "answers": [2]}, {"id": 164, "date": "20170507", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "다음 신축이음 중 주로 증기 및 온수 난방용 배관에 사용 되는 것은?", "choices": {"1": "루프형 신축이음", "2": "슬리브형 신축이음", "3": "스위블형 신축이음", "4": "벨로즈형 신축이음"}, "answers": [3]}, {"id": 165, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "다음 중 강도성 상태량(intensive property)에 속하는 것은?", "choices": {"1": "온도", "2": "체적", "3": "질량", "4": "내부에너지"}, "answers": [1]}, {"id": 166, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "다음 중 냉매의 구비조건으로 틀린 것은?", "choices": {"1": "증발 압력이 대기압보다 낮을 것", "2": "응축 압력이 높지 않을 것", "3": "비열비가 작을 것", "4": "증발열이 클 것"}, "answers": [1]}, {"id": 167, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "출력 15kW의 디젤 기관에서 마찰 손실이 그 출력의 15% 일 때 그 마찰 손실에 의해서 시간당 발생하는 열량은 약 몇 kJ 인가?", "choices": {"1": "2.25", "2": "25", "3": "810", "4": "8100"}, "answers": [4]}, {"id": 168, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "체적이 0.1m3인 용기 안에 압력 1MPa, 온도 250˚C의 공기가 들어 있다. 정적과정을 거쳐 압력이 0.35Mpa로 될 때 이 용 기에서 일어난 열전달 과정으로 옳은 것은? (단, 공기의 기체 상수는 0.287kJ/(kgㆍK), 정압비열은 1.0035 kJ/(kgㆍK) 정 적비열은 0.7165 kJ/(kgㆍK)이다.)", "choices": {"1": "약 162kJ의 열이 용기에서 나간다.", "2": "약 162kJ의 열이 용기로 들어간다.", "3": "약 227kJ의 열이 용기에서 나간다.", "4": "약 227kJ의 열이 용기로 들어간다."}, "answers": [1]}, {"id": 169, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "다음 중 이론적인 카르노 사이클 과정(순서)을 옳게 나타낸 것은? (단, 모든 사이클은 가역 사이클이다.)", "choices": {"1": "단열압축→정적가열→단열팽창→정적방열", "2": "단열압축→단열팽창→정적가열→정적방열", "3": "등온팽창→등온압축→단열팽창→단열압축", "4": "등온팽창→단열팽창→등온압축→단열압축"}, "answers": [4]}, {"id": 170, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "어느 발명가가 바닷물로부터 매시간 1800kJ의 열량을 공급받 아 0.5kW 출력의 열기관을 만들었다고 주장한다면, 이 사실 은 열역학 제 몇 법칙에 위반 되겠는가?", "choices": {"1": "제 0법칙", "2": "제 1법칙", "3": "제 2법칙", "4": "제 3법칙"}, "answers": [3]}, {"id": 171, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "랭킨 사이클로 작동되는 증기동력 발전소에서 20MPa, 45˚C 의 물이 보일러에 공급되고, 응축기 출구에서의 온도는 20˚C, 압력은 2.339kPa이다. 이 때 급수펌프에서 수행하는 단위질 량당 일은 약 몇 kJ/kg인가? (단, 20˚C에서 포화액 비체적은 0.001002m3/kg, 57.79m3/kg이며, 포화증기 비체적은 급수 펌프에서는 등엔트로피 과정으로 변화한다고 가정한다.)", "choices": {"1": "0.4681", "2": "20.04", "3": "27.14", "4": "1020.6"}, "answers": [2]}, {"id": 172, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "3kg의 공기가 들어있는 실린더가 있다. 이 공기가 200kPa, 10˚C인 상태에서 600kPa이될 때까지 압축할 때 공기가 한 일은 약 몇 kJ인가? (단, 이 과정은 폴리트로프 변화로서 폴 리트로프 지수는 1.3이다. 또한 공기의 기체상수는 0.287kJ/(kgㆍK)이다.)", "choices": {"1": "-285", "2": "-235", "3": "13", "4": "125"}, "answers": [2]}, {"id": 173, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "가스터빈으로 구동되는 동력 발전소의 출력이 10MW이고 열효율이 25%라고 한다. 연료의 발열량이 45000kJ/kg이라 면 시간당 공급해야 할 연료량은 약 몇 kg/h 인가?", "choices": {"1": "3200", "2": "6400", "3": "8320", "4": "12800"}, "answers": [1]}, {"id": 174, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "어떤 물질 1kg이 20˚C에서 30˚C로 되기 위해 필요한 열량 은 약 몇 kJ 인가? (단, 비열 (C, kJ/(kgㆍK))은 온도에 대 한 함수로서 C=3.594+0.0372T이며, 여기서 온도(T)의 단위 는 K이다.)", "choices": {"1": "4", "2": "24", "3": "45", "4": "147"}, "answers": [4]}, {"id": 175, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "체적이 0.5m3, 온도가 80˚C인 밀폐 압력 용기속에 이상기체 가 들어있다. 이 기체의 분자량이 24이고, 질량이 10kg이라 면 용기속의 압력은 약 몇 kPa인가?", "choices": {"1": "1845.4", "2": "2446.9", "3": "3169.2", "4": "3885.7"}, "answers": [2]}, {"id": 176, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "어떤 냉장고의 소비전력이 2kW이고, 이 냉장고의 응축기에 서 방열되는 열량이 5kW라면, 냉장고의 성적계수는 얼마인 가? (단, 이론적인 증기압축 냉동사이클로 운전된다고 가정 한다.)", "choices": {"1": "0.4", "2": "1.0", "3": "1.5", "4": "2.5"}, "answers": [3]}, {"id": 177, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "오토사이클(Otto cycle) 기관에서 헬륨(비열비=1.66)을 사용 하는 경우의 효율( )과 공기(비열비=1.4)를 사용하는 경우의 효율(η )을 비교하고자 한다. 이 때 η /η 값은? (단, 오 air He air 토 사이클의 압축비는 10 이다.)", "choices": {"1": "0.681", "2": "0.770", "3": "1.298", "4": "1.468"}, "answers": [3]}, {"id": 178, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "물 2L를 1kW의 전열기를 사용하여 20˚C로부터 100˚C까지 가열하는데 소요되는 시간은 약 몇 분(min)인가? (단, 전열 기 열량의 50%가 물을 가열하는데 유효하게 사용되고, 물 은 증발하지 않는 것으로 가정한다. 물의 비열은 4.18kJ/(kg ㆍK)이다.)", "choices": {"1": "22.3", "2": "27.6", "3": "35.4", "4": "44.6"}, "answers": [1]}, {"id": 179, "date": "20170826", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "1kg의 이상기체가 압력 100kPa, 온도 20˚C의 상태에서 압 력 200kPa, 온도 100˚C의 상태로 변화하였다면 체적은 어 떻게 되는가? (단, 변화전 체적을 V라고 한다.)", "choices": {"1": "0.64V", "2": "1.57V", "3": "3.64V", "4": "4.57V"}, "answers": [1]}, {"id": 180, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "증발온도 -30˚C, 응축온도 45˚C에서 작동되는 이상적인 냉 동기의 성적계수는?", "choices": {"1": "2.2", "2": "3.2", "3": "4.2", "4": "5.2"}, "answers": [2]}, {"id": 181, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "흡수식 냉동장치에서의 흡수제 유동방향으로 틀린 것은?", "choices": {"1": "흡수기→재생기→흡수기", "2": "흡수기→재생기→증발기→응축기→흡수기", "3": "흡수기→용액열교환기→재생기→용액열교환기→흡수기", "4": "흡수기→고온재생기→저온재생기→흡수기"}, "answers": [2]}, {"id": 182, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "열전달에 관한 설명으로 옳은 것은?", "choices": {"1": "열관류율의 단위는 kW/mㆍ˚C이다.", "2": "열교환기에서 성능을 향상시키려면 병류형보다는 향류형 으로 하는 것이 좋다.", "3": "일반적으로 핀(fin)은 열전달계수가 높은 쪽에 부착한다.", "4": "물 때 및 유막의 형성은 전열작용을 증가시킨다."}, "answers": [2]}, {"id": 183, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "브라인에 대한 설명으로 틀린 것은?", "choices": {"1": "에틸렌글리콜은 무색, 무취이며, 물로 희석하여 농도를 조절할 수 있다.", "2": "염화칼슘은 무취로서 주로 식품동결에 쓰이며, 직접적 동결방법을 이용한다.", "3": "염화마그네슘 브라인은 염화나트륨 브라인보다 동결점이 낮으며 부식성도 작다.", "4": "브라인에 대한 부식 방지를 위해서는 밀폐순환식을 채택 하여 공기에 접촉하지 않게 해야한다."}, "answers": [2]}, {"id": 184, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "2원 냉동장치에 관한 설명으로 틀린 것은?", "choices": {"1": "증발온도 -70˚C 이하의 초저온 냉동기에 적합하다.", "2": "저단압축기 토출냉매의 과냉각을 위해 압축기 출구에 중 간냉각기를 설치한다.", "3": "저온측 냉매는 고온측 냉매보다 비등점이 낮은 냉매를 사용한다", "4": "두 대의 압축기 소비동력을 고려하여 성능계수(COP)를 구한다."}, "answers": [2]}, {"id": 185, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "냉각수 입구 온도가 15˚C이며 매분 40L로 순환되는 수냉식 응축기에서 시간당 18000kcal의 열이 제거되고 있을 때 냉 각수 출구온도(˚C)는?", "choices": {"1": "22.5", "2": "23.5", "3": "25.5", "4": "30"}, "answers": [1]}, {"id": 186, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "여름철 공기열원 열펌프 장치로 냉방 운전할 때, 외기의 건 구온도 저하 시 나타나는 현상으로 옳은 것은?", "choices": {"1": "응축압력이 상승하고, 장치의 소비전력이 증가한다.", "2": "응축압력이 상승하고, 장치의 소비전력이 감소한다.", "3": "응축압력이 저하하고, 장치의 소비전력이 증가한다.", "4": "응축압력이 저하하고, 장치의 소비전력이 감소한다."}, "answers": [4]}, {"id": 187, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "압력 2.5kg/cm2에서 포화온도는 -20˚C이고, 이 압력에서의 포화액 및 포화증기의 비체적 값이 각각 0.74L/kg, 0.09254m3/kg일 때, 압력 2.5kg/cm2에서 건도 (x)가 0.98 인 습증기의 비체적(m3/kg)은 얼마인가?", "choices": {"1": "0.08050", "2": "0.00584", "3": "0.06754", "4": "0.09070"}, "answers": [4]}, {"id": 188, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "다음 냉매 중 2원 냉동장치의 저온측 냉매로 가장 부적합한 것은?", "choices": {"1": "R-14", "2": "R-32", "3": "R-134a", "4": "에탄(C H ) 2 6"}, "answers": [3]}, {"id": 189, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "제빙에 필요한 시간을 구하는 공식이 아래와 같다. 이 공식 에서 a와 b가 의미하는 것은?", "choices": {"1": "a : 브라인온도, b : 결빙두께", "2": "a : 결빙두께, b : 브라인유량", "3": "a : 결빙두께, b : 브라인온도", "4": "a : 브라인유량, b : 결빙두께"}, "answers": [3]}, {"id": 190, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "흡수식 냉동기에 대한 설명으로 틀린 것은?", "choices": {"1": "흡수식 냉동기는 열의 공급과 냉각으로 냉매와 흡수제가 함께 분리되고 섞이는 형태로 사이클을 이룬다", "2": "냉매가 암모니아일 경우에는 흡수제로 리튬브로마이드 (LiBr)를 사용한다", "3": "리튬브로마이드 수용액 사용 시 재료에 대한 부식성 문 제로 용액에 미량의 부식억제제를 첨가한다.", "4": "압축식에 비해 열효율이 나쁘며 설치면적을 많이 차지한 다."}, "answers": [2]}, {"id": 191, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "다음 P-i선도와 같은 2단 압축 2단 팽창 사이클로 운전되는 NH 3 냉동장치에서 고단측냉매 순환량(kg/h)는 얼마인가? (단, 냉동능력은 55000kcal/h 이다.)", "choices": {"1": "210.8", "2": "220.7", "3": "233.5", "4": "242.9"}, "answers": [3]}, {"id": 192, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "다음 중 왕복동식 냉동기의 고압측 압력이 높아지는 원인에 해당되는 것은?", "choices": {"1": "냉각수량이 많거나 수온이 낮음", "2": "압축기 토출밸브 누설", "3": "불응축가스 혼입", "4": "냉매량 부족"}, "answers": [3]}, {"id": 193, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "증발하기 쉬운 유체를 이용한 냉동방법이 아닌 것은?", "choices": {"1": "증기분사식 냉동법", "2": "열전냉동법", "3": "흡수식 냉동법", "4": "증기압축식 냉동법"}, "answers": [2]}, {"id": 194, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "냉동능력 감소와 압축기 과열 등의 악영향을 미치는 냉동 배관 내의 불응축 가스를 제거하기 위해 설치하는 장치는?", "choices": {"1": "액-가스 열교환기", "2": "여과기", "3": "어큐물레이터", "4": "가스퍼저"}, "answers": [4]}, {"id": 195, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "증발온도는 일정하고 응축온도가 상승할 경우 나타나는 현 상으로 틀린 것은?", "choices": {"1": "냉동능력 증대", "2": "체적효율 저하", "3": "압축비 증대", "4": "토출가스 온도 상승"}, "answers": [1]}, {"id": 196, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "냉동장치에서 응축기에 관한 설명으로 옳은 것은?", "choices": {"1": "응축기 내의 액회수가 원활하지 못하면 액면이 높아져 열교환의 면적이 적어지므로 응축 압력이 낮아진다.", "2": "응축기에서 방출하는 냉매가스의 열량은 증발기에서 흡 수하는 열량보다 크다", "3": "냉매가스의 응축온도는 압축기의 토출가스 온도보다 높 다", "4": "응축기 냉각수 출구온도는 응축온도보다 높다"}, "answers": [2]}, {"id": 197, "date": "20170826", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "냉장실의 냉동부하가 크게 되었다. 이 때 냉동기의 고압측 및 저압측의 압력의 변화는?", "choices": {"1": "압력의 변화가 없음", "2": "저압측 및 고압측 압력이 모두 상승", "3": "저압측은 압력 상승, 고압측은 압력 저하", "4": "저압측은 압력 저하, 고압측은 압력 상승"}, "answers": [2]}, {"id": 198, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "냉방부하 중 유리창을 통한 일사취득열량을 계산하기 위한 필요사항으로 가장 거리가 먼 것은?", "choices": {"1": "창의 열관류율", "2": "창의 면적", "3": "차폐계수", "4": "일사의 세기"}, "answers": [1]}, {"id": 199, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "공기조화방식 중에서 전공기방식에 속하는 것은?", "choices": {"1": "패키지유닛방식", "2": "복사냉난방방식", "3": "유인유닛방식", "4": "저온공조방식"}, "answers": [4]}, {"id": 200, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "냉수 코일의 설계에 관한 설명으로 틀린 것은?", "choices": {"1": "공기와 물의 유동방향은 가능한 대향류가 되도록 한다.", "2": "코일의 열수는 일반 공기 냉각용에는 4~8열이 주로 사 용된다.", "3": "수온의 상승은 일반적으로 20˚C정도로 한다.", "4": "수속은 일반적으로 1m/s 정도로 한다."}, "answers": [3]}, {"id": 201, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "단면적 10m2, 두께 2.5cm의 단열벽을 통하여3kW의 열량이 내부로부터 외부로 전도된다. 내부 표면온도가 415˚C이고, 잴의 열전도율이 0.2W/mㆍK일 때, 외부표면 온도는?", "choices": {"1": "185˚C", "2": "218˚C", "3": "293˚C", "4": "378˚C"}, "answers": [4]}, {"id": 202, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "에어 필터의 종류 중 병원의 수술실, 반도체 공장의 청정구 역(clean room)등에 이용되는 고성능 에어 필터는?", "choices": {"1": "백 필터", "2": "롤 필터", "3": "HEPA 필터", "4": "전기 집진기"}, "answers": [3]}, {"id": 203, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "내부에 송풍기와 냉ㆍ온수 코일이 내장되어 있으며, 각 실 내에 설치되어 기계실로부터 냉ㆍ온수를 공급받아 실내공기 의 상태를 직접 조절하는 공조기는?", "choices": {"1": "패키지형 공조기", "2": "인덕션 유닛", "3": "팬코일 유닛", "4": "에어핸드링 유닛"}, "answers": [3]}, {"id": 204, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "각종 공조방식 중 개별방식에 관한 설명으로 틀린 것은?", "choices": {"1": "개별제어가 가능하다.", "2": "외기냉방이 용이하다.", "3": "국소적인 운전이 가능하여 에너지 절약적이다.", "4": "대량생산이 가능하여, 설비비와 운전비가 저렴해진다."}, "answers": [2]}, {"id": 205, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "건구온도 30˚C, 절대습도 0.015kg/kg'인 습공기의 엔탈피 (kJ/kg)는? (단, 건공기 정압비열 1.01KJ/kgㆍK, 수증기 정 압비열 1.85KJ/kgㆍK, 0˚C에서 포화수의 증발잠열은 2500KJ/kg 이다.)", "choices": {"1": "68.63", "2": "91.12", "3": "103.34", "4": "150.54"}, "answers": [1]}, {"id": 206, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "연도를 통과하는 배기가스에 분무수를 접촉시켜 공해물질을 흡수, 융해, 응축작용에 의해 불순물을 제거하는 집진장치는 무엇인가?", "choices": {"1": "세정식 집진기", "2": "사이클론 집진기", "3": "공기 주입식 집진기", "4": "전기 집진기"}, "answers": [1]}, {"id": 207, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "송풍기의 법칙에서 회전속도가 일정하고, 직경이 d, 동력이 L인 송풍기를 직경이 d1으로 크게 했을 때 동력(L1)을 나타 내는 식은?", "choices": {"1": "L1=(d/d1)5L", "2": "L1=(d/d1)4L", "3": "L1=(d1/d)4L", "4": "L1=(d1/d)5L"}, "answers": [4]}, {"id": 208, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 중 직접 난방법이 아닌 것은?", "choices": {"1": "온풍 난방", "2": "고온수 난방", "3": "저압증기 난방", "4": "복사 난방"}, "answers": [1]}, {"id": 209, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "방열기에서 상당방열면적(EDR)은 아래의 식으로 나타낸다. 이중 Q 는 무엇을 뜻하는 가? (단, 사용단위로 Q는 W, Q 0 0 는 W/m2이다.)", "choices": {"1": "증발량", "2": "응축수량", "3": "방열기의 전방열량", "4": "방열기의 표준방열량"}, "answers": [4]}, {"id": 210, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "9m×6m×3m의 강의실에 10명의 학생이 있다. 1인당 CO 2 토출량이 15L/h이면, 실내 CO 2 을 0.1%로 유지시키는데 필 요한 환기량(m3/h)은? (단, 외기의 CO 량은 0.04%로 한다.) 2", "choices": {"1": "80", "2": "120", "3": "180", "4": "250"}, "answers": [4]}, {"id": 211, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "덕트의 크기를 결정하는 방법이 아닌 것은?", "choices": {"1": "등속법", "2": "등마찰법", "3": "등중량법", "4": "정압재취득법"}, "answers": [3]}, {"id": 212, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "각층 유닛방식에 관한 설명으로 틀린 것은?", "choices": {"1": "외기용 공조기가 있는 경우에는 습도제어가 곤란하다.", "2": "장치가 세분화되므로 설비비가 많이 들며, 기기관리가 불편하다.", "3": "각층마다 부하 및 운전시간이 다른 경우에 적합하다.", "4": "송풍 덕트가 짧게 된다."}, "answers": [1]}, {"id": 213, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "냉방부하의 종류 중 현열부하만 취득하는 것은?", "choices": {"1": "태양복사열", "2": "인체에서의 발생열", "3": "침입외기에 의한 취득열", "4": "틈새 바람에 의한 부하"}, "answers": [1]}, {"id": 214, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "화력발전설비에서 생산된 전력을 사용함과 동시에, 전력이 생산되는 과정에서 발생되는 열을 난방 등에 이용하는 방식 은?", "choices": {"1": "히트펌프(heat pump) 방식", "2": "가스엔진 구동형 히트펌프 방식", "3": "열병합발전(co-generation) 방식", "4": "지열 방식"}, "answers": [3]}, {"id": 215, "date": "20170826", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "온풍난방의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "송풍 동력이 크며, 설계가 나쁘면 실내로 소음이 전달되 기 쉽다.", "2": "실온과 함께 실내습도, 실내기류를 제어할 수 있다.", "3": "실내 층고가 높을 경우에는 상하의 온도차가 크다.", "4": "예열부하가 크므로 예열시간이 길다."}, "answers": [4]}, {"id": 216, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "최대눈금이 100V인 직류전압계가 있다. 이 전압계를 사용하 여 150V의 전압을 측정하려면 배율기의 저항(Ω)은?(단, 전 압계의 내부저항은 5000Ω이다.)", "choices": {"1": "1000", "2": "2500", "3": "5000", "4": "10000"}, "answers": [2]}, {"id": 217, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "피드백제어계의 특징으로 옳은 것은?", "choices": {"1": "정확성이 감소된다.", "2": "감대폭이 증가된다.", "3": "특성 변화에 대한 입력 대 출력비의 감도가 증대된다.", "4": "발진을 일으켜도 안정된 상태로 되어가는 경향이 있다."}, "answers": [2]}, {"id": 218, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "전동기의 회전방향을 알기위한 법칙은?", "choices": {"1": "렌츠의 법칙", "2": "암페어의 법칙", "3": "플레밍의 왼손 법칙", "4": "플레밍의 오른손 법칙"}, "answers": [3]}, {"id": 219, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "서보기구에서 제어량은?", "choices": {"1": "유량", "2": "전압", "3": "위치", "4": "주파수"}, "answers": [3]}, {"id": 220, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "발열체의 구비조건으로 틀린 것은?", "choices": {"1": "내열성이 클 것", "2": "용융온도가 높을 것", "3": "산화온도가 낮을 것", "4": "고온에서 기계적 강도가 클 것"}, "answers": [3]}, {"id": 221, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "3상 농형 유도전동기 기동방법이 아닌 것은?", "choices": {"1": "2차 저항법", "2": "전전압 기동법", "3": "기동 보상기법", "4": "리액터 기동법"}, "answers": [1]}, {"id": 222, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "온도, 유량, 압력 등의 상태량을 제어량으로 하는 제어계는?", "choices": {"1": "서보기구", "2": "정치제어", "3": "샘플값제어", "4": "프로세스제어"}, "answers": [4]}, {"id": 223, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "서보 전동기의 특징이 아닌 것은?", "choices": {"1": "속응성이 높다", "2": "전기자 지름이 작다", "3": "시동, 정지 및 역전의 동작을 자주 반복한다", "4": "큰 회전력을 얻기 위해 축 방향으로 전기자의 길이가 짧 다."}, "answers": [4]}, {"id": 224, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "스위치를 닫거나 열기만 하는 제어동작은?", "choices": {"1": "비례동작", "2": "미분동작", "3": "적분동작", "4": "2위치동작"}, "answers": [4]}, {"id": 225, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "정전용량이 같은 2개의 콘덴서를 병렬로 연결했을 때의 합 성 정전 용량은 직렬로 했을 때의 합성 정전용량의 몇 배인 가?", "choices": {"1": "1/2", "2": "2", "3": "4", "4": "8"}, "answers": [3]}, {"id": 226, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "저항체에 전류가 흐르면 줄열이 발생하는데 이때 전류 I와 전력 P의 관계는?", "choices": {"1": "I=P", "2": "I=P0.5", "3": "I=P1.5", "4": "I=P2"}, "answers": [2]}, {"id": 227, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "정격 10kW의 3상 유도 전동기가 기계손 200W, 전부하슬립 4%로 운전될 때 2차 동손은 몇 W인가?", "choices": {"1": "375", "2": "392", "3": "409", "4": "425"}, "answers": [4]}, {"id": 228, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "어떤 회로에 정현파 전압을 가하니 90˚위상이 뒤진 전류가 흘렀다면 이 회로의 부하는?", "choices": {"1": "저항", "2": "용량성", "3": "무부하", "4": "유도성"}, "answers": [4]}, {"id": 229, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "자동제어에서 미리 정해 놓은 순서에 따라 제어의 각 단계 가 순차적으로 진행되는 제어방식은?", "choices": {"1": "서보제어", "2": "되먹임제어", "3": "시퀀스제어", "4": "프로세스제어"}, "answers": [3]}, {"id": 230, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "온도-전압의 변환장치는?", "choices": {"1": "열전대", "2": "전자석", "3": "벨로우즈", "4": "광전다이오드"}, "answers": [1]}, {"id": 231, "date": "20170826", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "자동제어기기의 조작용 기기가 아닌 것은?", "choices": {"1": "클러치", "2": "전자밸브", "3": "서보전동기", "4": "엠플리다인"}, "answers": [4]}, {"id": 232, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "관경 300mm, 배관길이 500m의 중압 가스수송관에서 A,B 점의 게이지 압력이 각각 3kgf/cm2, 2kgf/cm2인 경우 가스 유량(m3/h)은? (단, 가스비중은 0.64, 유량계수는 52.31로 한다.)", "choices": {"1": "10238", "2": "20583", "3": "38317", "4": "40153"}, "answers": [3]}, {"id": 233, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "증기난방 방식에서 응축수 환수 방법에 따른 분류가 아닌 것은?", "choices": {"1": "기계 환수식", "2": "응축 환수식", "3": "진공 환수식", "4": "중력 환수식"}, "answers": [2]}, {"id": 234, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "냉동설비의 토출가스 배관 시공 시 압축기와 응축기가 동일 선상에 있는 경우 수평관의 구배는 어떻게 해야 하는가?(문 제 오류로 실제 시험장에서는 2, 3번이 정답 처리 되었습니 다. 여기서는 3번을 누르면 정답 처리 됩니다.)", "choices": {"1": "1/100의 올림 구배로 한다.", "2": "1/100의 내림 구배로 한다.", "3": "1/50의 내림 구배로 한다.", "4": "1/50의 올림 구배로 한다."}, "answers": [3]}, {"id": 235, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "증기난방 배관시공에서 환수관에 수직 상향부가 필요할 때 리프트 피팅(lift fitting)을 써서 응축수가 위쪽으로 배출되게 하는 방식은?", "choices": {"1": "단관 중력 환수식", "2": "복관 중력 환수식", "3": "진공 환수식", "4": "압력 환수식"}, "answers": [3]}, {"id": 236, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "급수관에서 수평관을 상향구배 주어 시공하려고 할 때, 행 거로 고정한 지점에서 구배를 자유롭게 조정할 수 있는지지 금속은?", "choices": {"1": "고정 인서트", "2": "앵커", "3": "롤러", "4": "턴버클"}, "answers": [4]}, {"id": 237, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "급수배관 설계 및 시공 상의 주의사항으로 틀린 것은?", "choices": {"1": "수평배관에는 공기나 오물이 정체하지 않도록 한다.", "2": "주 배관에는 적당한 위치에 플랜지(유니언)를 달아 보수 점검에 대비한다.", "3": "수격작용이 우려되는 곳에는 진공브레이커를 설치한다.", "4": "음료용 급수관과 다른 용도의 배관을 접속하지 않아야 한다."}, "answers": [3]}, {"id": 238, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "냉매 배관용 팽창밸브 종류로 가장 거리가 먼 것은?", "choices": {"1": "수동형 팽창밸브", "2": "정압 팽창밸브", "3": "열동식 팽창밸브", "4": "팩리스 팽창밸브"}, "answers": [4]}, {"id": 239, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "스테인리스 강관의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "내식성이 우수하여 내경의 축소, 저항 증대 현상이 없다", "2": "위생적이라서 적수, 백수, 청수의 염려가 없다", "3": "저온 충격성이 적고, 한랭지 배관이 가능하다.", "4": "나사식, 용접식 몰코식, 플랜지식 이음법이 있다."}, "answers": [3]}, {"id": 240, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "도시가스 제조사업소의 부지 경계에서 정압기지의 경계까지 이르는 배관을 무엇이라고 하는가?", "choices": {"1": "본관", "2": "내관", "3": "공급관", "4": "사용관"}, "answers": [1]}, {"id": 241, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "다음 방열기 표시에서 “5”의 의미는?", "choices": {"1": "방열기의 섹션수", "2": "방열기의 사용압력", "3": "방열기의 종별과 형", "4": "유입관의 관경"}, "answers": [1]}, {"id": 242, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "공조배관설비에서 수격작용의 방지책으로 틀린 것은?", "choices": {"1": "관 내의 유속을 낮게 한다.", "2": "밸브는 펌프 흡입구 가까이 설치하고 제어한다.", "3": "펌프에 플라이휠(fly wheel)을 설치한다.", "4": "서지탱크를 설치한다."}, "answers": [2]}, {"id": 243, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "온수배관 시공 시 유의사항으로 틀린 것은?", "choices": {"1": "일반적으로 팽창관에는 밸브를 달지 않는다.", "2": "배관의 최저부에는 배수밸브를 부착하는 것이 좋다.", "3": "공기밸브는 순환펌프의 흡입측에 부착하는 것이 좋다.", "4": "수평관은 팽창탱크를 향하여 올림구배가 되도록 한다."}, "answers": [3]}, {"id": 244, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "급수관의 유속을 제한(1.5~2m/s이하)하는 이유로 가장 거 리가 먼 것은?", "choices": {"1": "유속이 빠르면 흐름방향이 변하는 개소의 원심력에 의한 부압(-)이 생겨 캐비테이션이 발생하기 때문에", "2": "관 지름을 작게 할 수 있어 재료비 및 시공비가 절약되 기 때문에", "3": "유속이 빠른 경우 배관의 마찰손실 및 관 내면의 침식이 커지기 때문에", "4": "워터해머 발생 시 충격압에 의해 소음, 진동이 발생하기 때문에"}, "answers": [2]}, {"id": 245, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "신축 이음쇠의 종류에 해당되지 않는 것은?", "choices": {"1": "벨로즈형", "2": "플랜지형", "3": "루프형", "4": "슬리브형"}, "answers": [2]}, {"id": 246, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "도시가스 배관 설치기준으로 틀린 것은?", "choices": {"1": "배관은 지반의 동결에 의해 손상을 받지 않는 깊이로 한 다.", "2": "배관 접합은 용접을 원칙으로 한다.", "3": "가스계량기의 설치 높이는 바닥으로부터 1.6m 이상 2m 이내의 높이에 수직, 수평으로 설치한다.", "4": "폭 8m이상의 도로에 관을 매설할 경우에는 매설 깊이를 지면으로부터 0.6m 이상으로 한다."}, "answers": [4]}, {"id": 247, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "난방 배고나 시공을 위해 벽, 바닥 등에 관통 배관 시공을 할 때, 슬리브(sleeve)를 사용하는 이유로 가장 거리가 먼 것은?", "choices": {"1": "열팽창에 따른 배관 신축에 적응하기 위해", "2": "후일 관 교체 시 편리하게 하기 위해", "3": "고장 시 수리를 편리하게 하기 위해", "4": "유체의 압력을 증가시키기 위해"}, "answers": [4]}, {"id": 248, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "보온재 선정 시 고려해야 할 조건으로 틀린 것은?", "choices": {"1": "부피 및 비중이 작아야 한다.", "2": "열전도율이 가능한 적어야 한다.", "3": "물리적, 화학적 강도가 커야 한다.", "4": "흡수성이 크고, 가공이 용이해야 한다."}, "answers": [4]}, {"id": 249, "date": "20170826", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "증기로 가열하는 간접가열식 급탕설비에서 저장탱크 주위 에 설치하는 장치와 가장 거리가 먼 것은?", "choices": {"1": "증기 트랩장치", "2": "자동온도조절장치", "3": "개방형팽창탱크", "4": "안전장치와 온도계"}, "answers": [3]}, {"id": 250, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "증기터빈 발전소에서 터빈 입구의 증기 엔탈피는 출구의 엔 탈피보다 136kJ/kg 높고, 터빈에서의 열손실은 10kJ/kg이 다. 증기 속도는 터빈입구에서 10m/s이고, 출구에서 110m/s일 때 이 터빈에서 발생시킬 수 있는 일은 약 몇 kJ/kg인가?", "choices": {"1": "10", "2": "90", "3": "120", "4": "140"}, "answers": [3]}, {"id": 251, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "압력 2MPa, 온도300℃의 수증기가 20m/s 속도로 증기터빈 으로 들어간다. 터빈출구에서 수증기 압력이 100kPa, 속도 는 100m/s이다. 가역단열과정으로 가정시, 터빈을 통과하 는 수증기 1kg 당 출력일은 약 몇 kJ/kg인가? (단, 수증기 표로부터 2MPa, 300℃에서 비엔탈피는 3023.5 kJ/kg, 비 엔트로피는 6.7663 kJ/(kg·K)이고, 출구에서의 비엔탈피 및 비엔트로피는 아래 표와 같다.)", "choices": {"1": "1534", "2": "564.3", "3": "153.4", "4": "764.5"}, "answers": [2]}, {"id": 252, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "초기압력 100kPa, 초기체적 0.1m3인 기체를 버너로 가열하 여 기체 체적이 정압과정으로 0.5m3이 되었다면 이 과정 동안 시스템이 외부에 한 일은 약 몇 kJ인가?", "choices": {"1": "10", "2": "20", "3": "30", "4": "40"}, "answers": [4]}, {"id": 253, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "대기압이 100kPa일 때, 계기압력이 5.23MPa인 증기의 절 대 압력은 약 몇 MPa인가?", "choices": {"1": "3.02", "2": "4.12", "3": "5.33", "4": "6.43"}, "answers": [3]}, {"id": 254, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "열역학적 변화와 관련하여 다음 설명 중 옳지 않은 것은?", "choices": {"1": "단위 질량당 물질의 온도를 1℃ 올리는데 필요한 열량을 비열이라 한다.", "2": "정압과정으로 시스템에 전달된 열량은 엔트로피 변화량 과 같다.", "3": "내부 에너지는 시스템의 질량에 비례하므로 종량적 (extensive) 상태량이다.", "4": "어떤 고체가 액체로 변화할 때 융해(Melting)라고 하고, 어떤 고체가 기체로 바로 변화할 때 승화(Sublimation) 라고 한다."}, "answers": [2]}, {"id": 255, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "공기압축기에서 입구 공기의 온도와 압력은 각각 27℃, 100kPa이고, 체적유량은 0.01m3/s이다. 출구에서 압력이 400kPa이고, 이 압축기의 등엔트로피 효율이 0.8일 때, 압축기의 소요 동력은 약 몇 kW인가? (단, 공기의 정압비 열과 기체상수는 각각 1kJ/(kg·K), 0.287kJ/(kg·K)이고, 비열비는 1.4이다.)", "choices": {"1": "0.9", "2": "1.7", "3": "2.1", "4": "3.8"}, "answers": [3]}, {"id": 256, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "다음 중 강성적(강도성, intensive) 상태량이 아닌 것은?", "choices": {"1": "압력", "2": "온도", "3": "엔탈피", "4": "비체적"}, "answers": [3]}, {"id": 257, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "이상기체가 정압과정으로 dT만큼 온도가 변하였을 때 1kg 당 변화된 열량 Q는? (단, C는 정적비열, C 는 정압비열, v p k는 비열비를 나타낸다.)", "choices": {"1": "Q = CdT", "2": "Q = k2CdT v v", "3": "Q = C dT", "4": "Q = kC dT p p"}, "answers": [3]}, {"id": 258, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "랭킨 사이클에서 25℃, 0.01MPa 압력의 물 1kg을 5MPa 압력의 보일러로 공급한다. 이때 펌프가 가역단열과정으로 작용한다고 가정할 경우 펌프가 한 일은 약 몇 kJ인가? 0.001m3/kg이다.) (단, 물의 비체적은", "choices": {"1": "2.58", "2": "4.99", "3": "20.10", "4": "40.20"}, "answers": [2]}, {"id": 259, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "520K의 고온 열원으로부터 18.4kJ 열량을 받고 273K의 저온 열원에 13kJ의 열량 방출하는 열기관에 대하여 옳은 설명은?", "choices": {"1": "Clausius 적분값은 -0.0122kJ/K이고, 가역과정이다.", "2": "Clausius 적분값은 -0.0122kJ/K이고, 비가역과정이다.", "3": "Clausius 적분값은 +0.0122kJ/K이고, 가역과정이다", "4": "Clausius 적분값은 +0.0122kJ/K이고, 비가역과정이다"}, "answers": [2]}, {"id": 260, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "이상적인 오토 사이클에서 단열압축되기 전 공기가 101.3kPa, 21℃이며, 압축비 7로 운전할 때 이 사이클의 효율은 약 몇 %인가? (단, 공기의 비열비는 1.4이다.)", "choices": {"1": "62%", "2": "54%", "3": "46%", "4": "42%"}, "answers": [2]}, {"id": 261, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "이상적인 복합 사이클(사바테 사이클)에서 압축비는 16, 최고압력비(압력상승비)는 2.3, 체절비는 1.6이고, 공기의 비열비는 1.4일 때 이 사이클의 효율은 약 몇 %인가?", "choices": {"1": "55.52", "2": "58.41", "3": "61.54", "4": "64.88"}, "answers": [4]}, {"id": 262, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "이상기체 공기가 안지름 0.1m인 관을 통하여 0.2m/s로 흐 르고 있다. 공기의 온도는 20℃, 압력은 100kPa, 기체상 수는 0.287kJ/(kg·K)라면 질량유량은 약 몇 kg/s인가?", "choices": {"1": "0.0019", "2": "0.0099", "3": "0.0119", "4": "0.0199"}, "answers": [1]}, {"id": 263, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "저온실로부터 46.4kW의 열을 흡수할 때 10kW의 동력을 필요로 하는 냉동기가 있다면, 이 냉동기의 성능계수는?", "choices": {"1": "4.64", "2": "5.65", "3": "7.49", "4": "8.82"}, "answers": [1]}, {"id": 264, "date": "20180304", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "온도가 각기 다른 액체 A(50℃), B(25℃), C(10℃)가 있 다. A와 B를 동일질량으로 혼합하면 40℃로 되고, A와 C 를 동일질량으로 혼합하면 30℃로 된다. B와 C를 동일 질 량으로 혼합할 때는 몇 ℃로 되겠는가?", "choices": {"1": "16.0℃", "2": "18.4℃", "3": "20.0℃", "4": "22.5℃"}, "answers": [1]}, {"id": 265, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "축열시스템 중 빙축열 방식이 수축열 방식에 비해 유리하 다고 할 수 없는 것은?", "choices": {"1": "축열조를 소형화할 수 있다.", "2": "낮은 온도를 이용할 수 있다.", "3": "난방시의 축열대응에 적합하다.", "4": "축열조의 설치장소가 자유롭다."}, "answers": [3]}, {"id": 266, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "유량이 1800kg/h인 30℃ 물을 –10℃의 얼음으로 만드는 능력을 가진 냉동장치의 압축기 소요동력은 약 얼마인가? (단, 응축기의 냉각수 입구온도 30℃, 냉각수 출구온도 3 5℃, 냉각수 수량 50m3/h이고, 열손실은 무시하는 것으로 한다.)", "choices": {"1": "30kW", "2": "40kW", "3": "50kW", "4": "60kW"}, "answers": [3]}, {"id": 267, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "냉매의 구비조건에 대한 설명으로 틀린 것은?", "choices": {"1": "동일한 냉동능력에 대하여 냉매가스의 용적이 적을 것", "2": "저온에 있어서 도 대기압 이상의 압력에서 증발하고 비 교적 저압에서 액화할 것", "3": "점도가 크고 열전도율이 좋을 것", "4": "증발열이 크며 액체 의 비열이 작을 것"}, "answers": [3]}, {"id": 268, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "냉매에 관한 설명으로 옳은 것은?", "choices": {"1": "암모니아 냉매가스가 누설된 경우 비중이 공기보다 무 거워 바닥에 정체한다.", "2": "암모니아의 증발잠열은 프레온계 냉매보다 작다.", "3": "암모니아는 프레온계 냉매에 비하여 동일운전 압력조건 에서는 토출가스 온도가 높다.", "4": "프레온계 냉매는 화학적으로 안정한 냉매이므로 장치내 에 수분이 혼입되어도 운전상 지장이 없다."}, "answers": [3]}, {"id": 269, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "흡수식 냉동기에서 냉매의 순환경로는?", "choices": {"1": "흡수기 → 증발기 → 재생기 → 열교환기", "2": "증발기 → 흡수기 → 열교환기 → 재생기", "3": "증발기 → 재생기 → 흡수기 → 열교환기", "4": "증발기 → 열교환기 → 재생기 → 흡수기"}, "answers": [2]}, {"id": 270, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "다음의 장치는 액-가스 열교환기가 설치되어 있는 1단 증 기압축식 냉동장치를 나타낸 것이다. 이 냉동장치의 운전 시에 아래와 같은 현상이 발생하였다. 이 현상에 대한 원 인으로 옳은 것은?", "choices": {"1": "증발기 출구(점 6)의 냉매상태는 습증기이다.", "2": "응축기 출구(점 3)의 냉매상태는 불응축 상태이다.", "3": "응축기 내에 불응축 가스가 혼입되어 있다.", "4": "액-가스 열교환기의 열손실이 상당히 많다."}, "answers": [2]}, {"id": 271, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "냉동장치의 냉매량이 부족할 때 일어나는 현상으로 옳은 것은?", "choices": {"1": "흡입압력이 낮아진다.", "2": "토출압력이 높아진다.", "3": "냉동능력이 증가한다.", "4": "흡입압력이 높아진다."}, "answers": [1]}, {"id": 272, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "증기 압축식 냉동사이클에서 증발온도를 일정하게 유지하 고 응축온도를 상승시킬 경우에 나타나는 현상으로 틀린 것은?", "choices": {"1": "성적계수 감소", "2": "토출가스 온도 상승", "3": "소요동력 증대", "4": "플래시가스 발생량 감소"}, "answers": [4]}, {"id": 273, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "냉매액 강제순환식 증발기에 대한 설명으로 틀린 것은?", "choices": {"1": "냉매액이 충분한 속도로 순환되므로 타 증발기에 비해 전열이 좋다.", "2": "일반적으로 설비가 복잡하며 대용량의 저온냉장실이나 급속 동결장치에 사용한다.", "3": "강제 순환식이므로 증발기에 오일이 고일 염려가 적고 배관 저항에 의한 압력강하도 작다.", "4": "냉매액에 의한 리퀴드백(liquid back)의 발생이 적으며 저압 수액기와 액펌프의 위치에 제한이 없다."}, "answers": [4]}, {"id": 274, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "암모니아 냉매의 누설검지 방법으로 적절하지 않은 것은?", "choices": {"1": "냄새로 알 수 있다.", "2": "리트머스 시험지를 사용한다.", "3": "페놀프탈레인 시험지를 사용한다.", "4": "할로겐 누설검지기를 사용한다."}, "answers": [4]}, {"id": 275, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "다음 조건을 이용하여 응축기 설계시 1RT(3320kcal/h)당 응축면적은? (단, 온도차는 산술평균온도차를 적용한다.)", "choices": {"1": "1.25 m2", "2": "0.96 m2", "3": "0.62 m2", "4": "0.45 m2"}, "answers": [2]}, {"id": 276, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "다음 중 빙축열시스템의 분류에 대한 조합으로 적당하지 않은 것은?", "choices": {"1": "정적제빙형 - 관내착빙형", "2": "정적제빙형 - 캡슐형", "3": "동적제빙형 - 관외착빙형", "4": "동적제빙형 - 과냉각아이스형"}, "answers": [3]}, {"id": 277, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "산업용 식품동결 방법은 열을 빼앗는 방식에 따라 분류가 가능하다. 다음 중 위의 분류방식에 따른 식품동결 방법이 아닌 것은?", "choices": {"1": "진공동결", "2": "접촉동결", "3": "분사동결", "4": "담금동결"}, "answers": [1]}, {"id": 278, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "2단 압축 l단 팽창 냉동시스템에서 게이지 압력계로 증발 압력이 100kPa, 응축압력이 1100kPa일 때, 중간냉각기의 절대압력은 약 얼마인가?", "choices": {"1": "331 kPa", "2": "491 kPa", "3": "732 kPa", "4": "1010 kPa"}, "answers": [2]}, {"id": 279, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "방열벽 면적 1000m2, 방열벽 열통과율 0.232W/m2·℃인 냉장실에 열통과율 29.03W/m2·℃, 전달면적 20m2인 증발 기가 설치되어 있다. 이 냉장실에 열전달률 5.805 W/m 2·℃, 500m2, 전열면적 온도 5℃인 식품을 보관한다면 실 내온도는 몇 ℃로 변화되는가? (단, 증발온도는 -10℃로 하며 , 외기온도는 30℃로 한다.)", "choices": {"1": "3.7℃", "2": "4.2℃", "3": "5.8℃", "4": "6.2℃"}, "answers": [2]}, {"id": 280, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "다음 중 자연냉동법이 아닌 것은?", "choices": {"1": "융해열을 이용하는 방법", "2": "승화열을 이용하는 방법", "3": "기한제를 이용하는 방법", "4": "증기분사를 하여 냉동하는 방법"}, "answers": [4]}, {"id": 281, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "다음 중 암모니아 냉동 시스템 에 사용되는 팽창장치로 적 절하지 않은 것은?", "choices": {"1": "수동식 팽창밸브", "2": "모세관식 팽창장치", "3": "저압 플로트 팽창밸브", "4": "고압 플로트 팽창밸브"}, "answers": [2]}, {"id": 282, "date": "20180304", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "착상이 냉동장치에 미치는 영향으로 가장 거리가 먼 것은?", "choices": {"1": "냉장실내 온도가 상승한다.", "2": "증발온도 및 증발압력 이 저하한다.", "3": "냉동능력당 전력 소비량이 감소한다.", "4": "냉동능력당 소요동력이 증대한다."}, "answers": [3]}, {"id": 283, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "온도가 30℃이고, 절대습도가 0.02kg/kg인 실외 공기와 온도가 20℃, 절대습도가 0.01kg/kg인 실내 공기를 1:2의 비율로 혼합하였다. 혼합된 공기의 건구온도와 절대습도 는?", "choices": {"1": "23.3℃, 0.013kg/kg", "2": "26.6℃, 0.025kg/kg", "3": "26.6℃, 0.013kg/kg", "4": "23.3℃, 0.025kg/kg"}, "answers": [1]}, {"id": 284, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "냉수코일 설계시 유의사항으로 옳은 것은?", "choices": {"1": "대향류로 하고 대수평균 온도차를 되도록 크게 한다.", "2": "병행류로 하고 대수평균 온도차를 되도록 작게 한다.", "3": "코일통과 풍속을 5m/s 이상으로 취하는 것이 경제적이 다.", "4": "일반적으로 냉수 입·출구 온도차는 10℃보다 크게 취하 여 통과유량을 적게 하는 것이 좋다."}, "answers": [1]}, {"id": 285, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "건물의 지하실, 대규모 조리장 등에 적합한 기계환기법(강 제급기+강제배기)은?", "choices": {"1": "제l종 환기", "2": "제2종 환기", "3": "제3종 환기", "4": "제4종 환기"}, "answers": [1]}, {"id": 286, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "에어워셔에 대한 설명으로 틀린 것은?", "choices": {"1": "세정실(Spray chamber)은 엘리미네이터 뒤에 있어 공 기를 세정한다.", "2": "분무노즐(Spray nozzle)은 스탠드파이프에 부착되어 스 프레이 헤더에 연결된다.", "3": "플러딩 노즐(Flooding nozzle)은 먼지를 세정한다.", "4": "다공판 또는 루버(Louver)는 기류를 정류해서 세정실 내를 통과시키기 위한 것이다."}, "answers": [1]}, {"id": 287, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "덕트 내 풍속을 측정하는 피토관을 이용하여 전압 23.8mmAq, 정압 10mmAq를 측정하였다. 이 경우 풍속은 약 얼마인가?", "choices": {"1": "10m/s", "2": "15m/s", "3": "20m/s", "4": "25m/s"}, "answers": [2]}, {"id": 288, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "어떤 방의 취득 현열량이 8360kJ/h로 되었다. 실내온도를 28℃로 유지하기 위하여 16℃의 공기를 취출하기로 계획 한다면 실내로의 송풍량은? (단, 공기의 비중량은 1.2kg/m3, 정압비열은 1.004kJ/kg·℃이다.) m3/h m3/h", "choices": {"1": "426.2", "2": "467.5 m3/h m3/h", "3": "578.7", "4": "612.3"}, "answers": [3]}, {"id": 289, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "다음 조건의 외기와 재순환 공기를 혼합하려고 할 때 혼합 공기의 건구온도는?", "choices": {"1": "31.3℃", "2": "28.6℃", "3": "18.6℃", "4": "10.3℃"}, "answers": [2]}, {"id": 290, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "온풍난방의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "예열부하가 거의 없으므로 기동시간이 아주 짧다.", "2": "취급이 간단하고 취급자격자를 필요로 하지 않는다.", "3": "방열기기나 배관 등의 시설이 필요 없어 설비비가 싸 다.", "4": "취출온도의 차가 적어 온도분포가 고르다."}, "answers": [4]}, {"id": 291, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "간이계산법에 의한 건평 150m2에 소요되는 보일러의 급탕 부하는? (단, 건물의 열손실은 90kJ/m2·h, 급탕량은 100kg/h, 급수 및 급탕 온도는 각각 30℃, 70℃이다.)", "choices": {"1": "3500kJ/h", "2": "4000kJ/h", "3": "13500kJ/h", "4": "16800 kJ/h"}, "answers": [4]}, {"id": 292, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "공기 냉각·가열 코일에 대한 설명으로 틀린 것은?", "choices": {"1": "코일의 관 내에 물 또는 증기, 냉매 등의 열매를 통과 시키고 외측에는 공기를 통과시켜서 열매와 공기 간의 열교환을 시킨다.", "2": "코일에 일반적으로 16mm 정도의 동관 또는 강관의 외 측에 동, 강 또는 알루미늄제의 판을 붙인 구조로 되 어 있다.", "3": "에로핀 중 감아 붙인 핀이 주름진 것을 스무드 핀, 주 름이 없는 평면상의 것을 링클핀이라고 한다.", "4": "관의 외부에 얇게 리본모양의 금속판을 일정한 간격으 로 감아 붙인 핀의 형상을 에로핀 형이라 한다."}, "answers": [3]}, {"id": 293, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "유인유닛 공조방식에 대한 설명으로 틀린 것은?", "choices": {"1": "1차 공기를 고속덕트로 공급하므로 덕트스페이스를 줄 일 수 있다.", "2": "실내유닛에는 회전기기가 없으므로 시스템의 내용연수 가 길다.", "3": "실내부하를 주로 1차 공기로 처리하므로 중앙공조기는 커진다.", "4": "송풍량이 적어 외기 냉방효과가 낮다."}, "answers": [3]}, {"id": 294, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "온풍난방에서 중력식 순환방식과 비교한 강제 순환방식의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "기기 설치장소가 비교적 자유롭다.", "2": "급기 덕트가 작아서 은폐가 용이하다.", "3": "공급되는 공기는 필터 등에 의하여 깨끗하게 처리될 수 있다.", "4": "공기순환이 어렵고 쾌적성 확보가 곤란하다."}, "answers": [4]}, {"id": 295, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "공조방식에서 가변풍량 덕트방식에 관한 설명으로 틀린 것 은?", "choices": {"1": "운전비 및 에너지의 절약이 가능하다.", "2": "공조해야 할 공간의 열부하 증감에 따라 송풍량을 조절 할 수 있다.", "3": "다른 난방방식과 동시에 이용할 수 없다.", "4": "실내 칸막이 변경이나 부하의 증감에 대처하기 쉽다."}, "answers": [3]}, {"id": 296, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "특정한 곳에 열원을 두고 열수송 및 분배망을 이용하여 한 정된 지역으로 열매를 공급하는 난방법은?", "choices": {"1": "간접난방법", "2": "지역난방법", "3": "단독난방법", "4": "개별난방법"}, "answers": [2]}, {"id": 297, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "공조용 열원장치에서 히트펌프 방식에 대한 설명으로 틀린 것은?", "choices": {"1": "히트펌프방식은 냉방과 난방을 동시에 공급할 수 있다.", "2": "히트펌프 원리를 이용하여 지열시스템 구성이 가능하 다.", "3": "히트펌프방식 열원기기의 구동동력은 전기와 가스를 이 용한다.", "4": "히트펌프를 이용해 난방은 가능하나 급탕 공급은 불가 능하다."}, "answers": [4]}, {"id": 298, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "겨울철에 어떤 방을 난방하는 데 있어서 이 방의 현열 손 실이 12000kJ/h이고 잠열 손실이 4000kJ/h이며, 실온을 21℃, 습도를 50%로 유지하려 할 때 취출구의 온도차를 10℃로 하면 취출구 공기상태 점은?", "choices": {"1": "21℃, 50%인 상태점을 지나는 현열비 0.75에 평행한 선과 건구온도 31℃인 선이 교차하는 점", "2": "21℃, 50%인 점을 지나고 현열비 0.33에 평행한 선과 건구온도 31℃인 선이 교차하는 점", "3": "21℃, 50%인 점을 지나고 현열비 0.75에 평행한 선과 건구온도 11℃인 선이 교차하는 점", "4": "21℃, 50%인 점과 31℃, 50%인 점을 잇는 선분을 4 : 3으로 내분하는 점"}, "answers": [1]}, {"id": 299, "date": "20180304", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "관류보일러에 대한 설명으로 옳은 것은?", "choices": {"1": "드럼과 여러 개의 수관으로 구성되어 있다.", "2": "관을 자유로이 배치할 수 있어 보일러 전체를 합리적인 구조로 할 수 있다.", "3": "전열면적당 보유수량이 커 시동시간이 길다.", "4": "고압 대용량에 부적합하다."}, "answers": [2]}, {"id": 300, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "회로에서 A와 B간의 합성저항은 약 몇 Ω인가? (단, 각 저 항의 단위는 모두 Ω이다.)", "choices": {"1": "2.66", "2": "3.2", "3": "5.33", "4": "6.4"}, "answers": [3]}, {"id": 301, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "기계장치, 프로세스 및 시스템 등에서 제어되는 전체 또는 부분으로서 제어량을 발생시키는 장치는?", "choices": {"1": "제어장치", "2": "제어대상", "3": "조작장치", "4": "검출장치"}, "answers": [2]}, {"id": 302, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "목표값이 미리 정해진 시간적 변화를 하는 경우 제어량을 변화시키는 제어는?", "choices": {"1": "정치 제어", "2": "추종 제어", "3": "비율 제어", "4": "프로그램 제어"}, "answers": [4]}, {"id": 303, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "입력이 011( ) 일 때, 출력은 3V인 컴퓨터 제어의 D/A 변 2 환기에서 입력을 101( )로 하였을 때 출력은 몇 V 인가? 2 (단, 3 bit 디지털 입력이 011( )은 off, on, on을 뜻하고 2 입력과 출력은 비례한다.)", "choices": {"1": "3", "2": "4", "3": "5", "4": "6"}, "answers": [3]}, {"id": 304, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "제어량을 원하는 상태로 하기 위한 입력신호는?", "choices": {"1": "제어명령", "2": "작업명령", "3": "명령처리", "4": "신호처리"}, "answers": [1]}, {"id": 305, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "평행하게 왕복되는 두 도선에 흐르는 전류간의 전자력은? (단, 두 도선간의 거리는 r(m)라 한다.)", "choices": {"1": "r에 비례하며 흡인력이다.", "2": "r2에 비례하며 흡인력이다.", "3": "1/r에 비례하며 반발력이다.", "4": "1/r2에 비례하며 반발력이다."}, "answers": [3]}, {"id": 306, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "피드백제어계에서 제어장치가 제어대상에 가하는 제어신호 로 제어장치의 출력인 동시에 제어대상의 입력인 신호는?", "choices": {"1": "목표값", "2": "조작량", "3": "제어량", "4": "동작신호"}, "answers": [2]}, {"id": 307, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "피드백제어의 장점으로 틀린 것은?", "choices": {"1": "목표값에 정확히 도달할 수 있다.", "2": "제어계의 특성을 향상시킬 수 있다.", "3": "외부 조건의 변화에 대한 영향을 줄일 수 있다.", "4": "제어기 부품들의 성능이 나쁘면 큰 영향을 받는다."}, "answers": [4]}, {"id": 308, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "다음과 같은 두 개의 교류전압이 있다. 두 개의 전압은 서 로 어느 정도의 시간차를 가지고 있는가?", "choices": {"1": "약 0.25초", "2": "약 0.46초", "3": "약 0.63초", "4": "약 0.72초"}, "answers": [3]}, {"id": 309, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "내부저항 r인 전류계의 측정범위를 n배로 확대하려면 전류 계에 접속하는 분류기 저항(Ω)값은?", "choices": {"1": "nr", "2": "r/n", "3": "(n-l)r", "4": "r/(n-1)"}, "answers": [4]}, {"id": 310, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "전달함수 를 갖는 회로가 진상 보상회 로의 특성을 갖기 위한 조건으로 옳은 것은?", "choices": {"1": "a ＞ b", "2": "a ＜ b", "3": "a ＞ 1", "4": "b ＞ 1"}, "answers": [1]}, {"id": 311, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "예비 전원으로 사용되는 축전지의 내부저항을 측정할 때 가장 적합한 브리지는?", "choices": {"1": "캠벨 브리지", "2": "맥스웰 브리지", "3": "휘트스톤 브리지", "4": "콜라우시 브리지"}, "answers": [4]}, {"id": 312, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "물 20ℓ를 15℃에서 60℃로 가열하려고 한다. 이때 필요한 열량은 몇 kcal인가? (단, 가열시 손실은 없는 것으로 한 다.)", "choices": {"1": "700", "2": "800", "3": "900", "4": "1000"}, "answers": [3]}, {"id": 313, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "제어하려는 물리량을 무엇이라 하는가?", "choices": {"1": "제어", "2": "제어량", "3": "물질량", "4": "제어대상"}, "answers": [2]}, {"id": 314, "date": "20180304", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "서보드라이브에서 펄스로 지령하는 제어운전은?", "choices": {"1": "위치제어운전", "2": "속도제어운전", "3": "토크제어운전", "4": "변위제어운전"}, "answers": [1]}, {"id": 315, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "배관용 보온재의 구비조건에 관한 설명으로 틀린 것은?", "choices": {"1": "내열성이 높을수록 좋다.", "2": "열전도율이 적을수록 좋다.", "3": "비중이 작을수록 좋다.", "4": "흡수성이 클수록 좋다."}, "answers": [4]}, {"id": 316, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "가열기에서 최고위 급탕 전까지 높이가 12m이고, 급탕온 도가 85℃, 복귀탕의 온도가 70℃일 때, 자연 순환수두 (mmAq)는? (단, 85℃일 때 밀도는 0.96876 kg/L이고, 70℃일 때 밀도는 0.97781 kg/L이다.)", "choices": {"1": "70.5", "2": "80.5", "3": "90.5", "4": "108.6"}, "answers": [4]}, {"id": 317, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "관경 100A인 강관을 수평주관으로 시공할 때 지지간격으 로 가장 적절한 것은?", "choices": {"1": "2m 이내", "2": "4m 이내", "3": "8m 이내", "4": "12m 이내"}, "answers": [2]}, {"id": 318, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "상수 및 급탕배관에서 상수 이외의 배관 또는 장치가 접속 되는 것을 무엇이라고 하는가?", "choices": {"1": "크로스 커넥션", "2": "역압 커넥션", "3": "사이펀 커넥션", "4": "에어캡 커넥션"}, "answers": [1]}, {"id": 319, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "보온재를 유기질과 무기질로 구분할 때, 다음 중 성질이 다른 하나는?", "choices": {"1": "우모펠트", "2": "규조토", "3": "탄산마그네숨", "4": "슬래그 섬유"}, "answers": [1]}, {"id": 320, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "냉매 배관 시 주의사항으로 틀린 것은?", "choices": {"1": "배관은 가능한 간단하게 한다.", "2": "배관의 굽힘을 적게 한다.", "3": "배관에 큰 응력이 발생할 염려가 있는 곳에는 루프 배 관을 한다.", "4": "냉매의 열손실을 방지하기 위해 바닥에 매설한다."}, "answers": [4]}, {"id": 321, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "냉각 레그(cooling leg) 시공에 대한 설명으로 틀린 것은?", "choices": {"1": "관경은 증기 주관보다 한 치수 크게 한다.", "2": "냉각 레그와 환수관 사이에는 트랩을 설치하여야 한다.", "3": "응축수를 냉각하여 재증발을 방지하기 위한 배관이다.", "4": "보온피복을 할 필요가 없다."}, "answers": [1]}, {"id": 322, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "기체 수송 설비에서 압축공기 배관의 부속장치가 아닌 것 은?", "choices": {"1": "후부냉각기", "2": "공기여과기", "3": "안전밸브", "4": "공기빼기밸브"}, "answers": [4]}, {"id": 323, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "가스설비에 관한 설명으로 틀린 것은?", "choices": {"1": "일반적으로 사용되고 있는 가스유량 중 1시간당 최대값 을 설계유량으로 한다.", "2": "가스미터는 설계유량을 통과시킬 수 있는 능력을 가진 것을 선정한다.", "3": "배관 관경은 설계유량이 흐를 때 배관의 끝부분에서 필 요한 압력이 확보될 수 있도록 한다.", "4": "일반적으로 공급되고 있는 천연가스에는 일산화탄소가 많이 함유되어 있다."}, "answers": [4]}, {"id": 324, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "증기트랩에 관한 설명으로 옳은 것은?", "choices": {"1": "플로트 트랩은 응축수나 공기가 자동적으로 환수관에 배출되며, 저·고압에 쓰이고 형식에 따라 앵글형과 스 트레이트형이 있다.", "2": "열동식 트랩은 고압, 중압의 증기관에 적합하며, 환수 관을 트랩보다 위쪽에 배관할 수도 있고, 형식에 따라 상향식과 하향식이 있다.", "3": "임펄스 증기 트랩은 실린더 속의 온도 변화에 따라 연 속적으로 밸브가 개폐하며, 작동 시 구조상 증기가 약 간 새는 결점이 있다", "4": "버킷 트랩은 구조상 공기를 함께 배출하지 못하지만 다 량의 응축수를 처리하는데 적합하며, 다량트랩이라고 한다."}, "answers": [3]}, {"id": 325, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "폴리에틸렌관의 이음방법이 아닌 것은?", "choices": {"1": "콤포이음", "2": "융착이음", "3": "플랜지이음", "4": "테이퍼이음"}, "answers": [1]}, {"id": 326, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "동일 구경의 관을 직선 연결할 때 사용하는 관 이음재료가 아닌 것은?", "choices": {"1": "소켓", "2": "플러그", "3": "유니온", "4": "플랜지"}, "answers": [2]}, {"id": 327, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "급수배관 내에 공기실을 설치하는 주된 목적은?", "choices": {"1": "공기밸브를 작게 하기 위하여", "2": "수압시험을 원활하기 위하여", "3": "수격작용을 방지하기 위하여", "4": "관내 흐름을 원활하게 하기 위하여"}, "answers": [3]}, {"id": 328, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "다음 보기에서 설명하는 통기관 설비 방식과 특징으로 적 합한 방식은?", "choices": {"1": "섹스티아(sextia) 방식", "2": "소벤트(sovent) 방식", "3": "각개통기 방식", "4": "신정통기 방식"}, "answers": [1]}, {"id": 329, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "25mm 강관의 용접이음용 숏(short) 엘보의 곡률 반경 (mm)은 얼마 정도로 하면 되는가?", "choices": {"1": "25", "2": "37.5", "3": "50", "4": "62.5"}, "answers": [1]}, {"id": 330, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "다음 중 배수 설비와 관련된 용어는?", "choices": {"1": "공기실(air chamber)", "2": "봉수(seal water)", "3": "볼탭(ball tap)", "4": "드렌처(drencher)"}, "answers": [2]}, {"id": 331, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "도시가스 계량기(30m3/h 미만)의 설치 시 바닥으로부터 설 치 높이로 가장 적합한 것은? (단, 설치 높이의 제한을 두 지 않는 특정장소는 제외한다.)", "choices": {"1": "0.5m 이하", "2": "0.7m 이상 1m 이내", "3": "1.6m 이상 2m 이내", "4": "2m 이상 2.5m 이내"}, "answers": [3]}, {"id": 332, "date": "20180304", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "진공환수식 증기난방 배관에 대한 설명으로 틀린 것은?", "choices": {"1": "배관 도중에 공기 빼기 밸브를 설치한다.", "2": "배관 기울기를 작게 할 수 있다.", "3": "리프트 피팅에 의해 응축수를 상부로 배출할 수 있다.", "4": "응축수의 유속이 빠르게 되므로 환수관을 가늘게 할 수 가 있다."}, "answers": [1]}, {"id": 333, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "1kg의 공기가 100℃를 유지하면서 가역등온 팽창하여 외부 에 500kJ의 일을 하였다. 이때 엔트로피의 변화량은 약 몇 kJ/K인가?", "choices": {"1": "1.895", "2": "1.665", "3": "1.467", "4": "1.340"}, "answers": [4]}, {"id": 334, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "증기 압축 냉동 사이클로 운전하는 냉동기에서 압축기 입구, 응축기 입구, 증발기 입구의 엔탈피가 각각 387.2kJ/kg, 435.1kJ/kg, 241.8kJ/kg일 경우 성능계수는 약 얼마인가?", "choices": {"1": "3.0", "2": "4.0", "3": "5.0", "4": "6.0"}, "answers": [1]}, {"id": 335, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "습증기 상태에서 엔탈피 h를 구하는 식은? (단, h는 포화액 f 의 엔탈피, h g 는 포화증기의 엔탈피, x는 건도이다.)", "choices": {"1": "h=h+(xh f g -h) f", "2": "h=h+x(h f g -h) f", "3": "h=h g +(xh f -h g )", "4": "h=h g +x(h g -h f )"}, "answers": [2]}, {"id": 336, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "다음의 열역학 상태량 중 종량적 상태량(extensive property) 에 속하는 것은?", "choices": {"1": "압력", "2": "체적", "3": "온도", "4": "밀도"}, "answers": [2]}, {"id": 337, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "온도 150℃, 압력 0.5MPa의 공기 0.2kg이 압력이 일정한 과 정에서 원래 체적의 2배로 늘어난다. 이 과정에서의 일은 약 몇 kJ인가? (단, 공기는 기체상수가 0.287kJ/(kgㆍK)인 이상 기체로 가정한다.)", "choices": {"1": "12.3kJ", "2": "16.5kJ", "3": "20.5kJ", "4": "24.3kJ"}, "answers": [4]}, {"id": 338, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "천제연 폭로의 높이가 55m이고 주위와 열교환을 무시한다면 폭포수가 낙하한 후 수면에 도달할 때까지 온도 상승은 약 몇 K인가? (단, 폭포수의 비열은 4.2kJ/(kgㆍK)이다.)", "choices": {"1": "0.87", "2": "0.31", "3": "0.13", "4": "0.68"}, "answers": [3]}, {"id": 339, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "Brayton 사이클에서 압축기 소요일은 175kJ/kg, 공급열은 627kJ/kg, 터빈 발생일은 406kJ/kg로 작동될 때 열효율은 약 얼마인가?", "choices": {"1": "0.28", "2": "0.37", "3": "0.42", "4": "0.48"}, "answers": [2]}, {"id": 340, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "마찰이 없는 실린더 내에 온도 500K, 비엔트로피 3kJ/(kgㆍ K)인 이상기체가 2kg 들어있다. 이 기체의 비엔트로피가 10kJ/(kgㆍK)이 될 때까지 등온과정으로 가열한다면 가열량 은 약 몇 kJ인가?", "choices": {"1": "1400kJ", "2": "2000kJ", "3": "3500kJ", "4": "7000kJ"}, "answers": [4]}, {"id": 341, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "매시간 20kg의 연료를 소비하여 74kW의 동력을 생산하는 가솔린 기관의 열효율은 약몇 %인가? (단, 가솔린의 저위발 열량은 43470kJ/kg이다.)", "choices": {"1": "18", "2": "22", "3": "31", "4": "43"}, "answers": [3]}, {"id": 342, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "다음 중 이상적인 증기 터빈의 사이클인 랭킨 사이클을 옳 게 나타낸 것은?", "choices": {"1": "가역등온압축 → 정압가열 → 가역등온팽창 → 정압냉각", "2": "가역단열압축 → 정압가열 → 가역단열팽창 → 정압냉각", "3": "가역등온압축 → 정적가열 → 가역등온팽창 → 정적냉각", "4": "가역단열압축 → 정적가열 → 가역단열팽창 → 정적냉각"}, "answers": [2]}, {"id": 343, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "피스톤-실린더 장치 내에 있는 공기가 0.3m3에서 0.1m3으 로 압축되었다. 압축되는 동안 압력(P)과 체적(V) 사이에 P=aV-2의 관계가 성립하며, 계수 A = 6kPaㆍm6이다. 이 과 정 동안 공기가 한 일은 약 얼마인가?", "choices": {"1": "-53.3kJ", "2": "-1.1kJ", "3": "253kJ", "4": "-40kJ"}, "answers": [4]}, {"id": 344, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "이상적인 카르노 사이클의 열기관이 500℃인 열원으로부터 500kJ을 받고, 25℃에 열을 방출한다. 이 사이클의 일(W)과 효율(η th )은 얼마인가?", "choices": {"1": "W= 307.2kJ, η th = 0.6143", "2": "W= 207.2kJ, η th = 0.5748", "3": "W= 250.3kJ, η = 0.8316 th", "4": "W= 401.5kJ, η = 0.6517 th"}, "answers": [1]}, {"id": 345, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "어떤 카르노 열기관이 100℃와 30℃ 사이에서 작동되며 100℃의 고온에서 100kJ 의 열을 받아 40kJ의 유용한 일을 한다면 이 열기관에 대하여 가장 옳게 설명한 것은?", "choices": {"1": "열역학 제1법칙에 위배한다.", "2": "열역학 제2법칙에 위배한다.", "3": "열역학 제1법칙과 제2법칙에 모두 위배되지 않는다.", "4": "열역학 제1법칙과 제2법칙에 모두 위배된다."}, "answers": [2]}, {"id": 346, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "온도 20℃에서 계기압력 0.183MPa의 타이어가 고속주행으 로 온도 80℃로 상승할 때 압력은 주행 전과 비교하여 약 몇 kPa상승하는가? (단, 타이어의 체적은 변하지 않고, 타이 어 내의 공기는 이상기체로 가정한다. 그리고 대기압은 101.3kPa이다.)", "choices": {"1": "37kPa", "2": "58kPa", "3": "286kPa", "4": "445kPa"}, "answers": [2]}, {"id": 347, "date": "20180428", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "랭킨 사이클의 열효율을 높이는 방법으로 틀린 것은?", "choices": {"1": "복수기의 압력을 저하시킨다.", "2": "보일러 압력을 상승시킨다.", "3": "재열(reheat) 장치를 사용한다.", "4": "터빈 출구 온도를 높인다."}, "answers": [4]}, {"id": 348, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "1대의 압축기로 증발온도를 -30℃ 이하의 저온도로 만들 경우 일어나는 현상이 아닌것은?", "choices": {"1": "압축기 체적효율의 감소", "2": "압축기 토출 증기의 온도상승", "3": "압축기의 단위흡입체적당 냉동효과 상승", "4": "냉동능력당의 소요동력 증대"}, "answers": [3]}, {"id": 349, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "제빙장치에서 135kg용 빙관을 사용하는 냉동장치와 가장 거리가 먼 것은?", "choices": {"1": "헤어 핀 코일", "2": "브라인 펌프", "3": "공기교반장치", "4": "브라인 아지테이터(agitator)"}, "answers": [2]}, {"id": 350, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "모세관 팽창밸브의 특징에 대한 설명으로 옳은 것은?(문제 오류로 가답안 발표시 2번으로 발표되었으나 확정답안 발표 시 1, 2번이 정답 처리 되었습니다. 여기서는 가답안인 2번 을 누르면 정답 처리 됩니다.)", "choices": {"1": "가정용 냉장고 등 소용량 냉동장치에 사용된다.", "2": "베이퍼록 현상이 발생할 수 있다.", "3": "내부균압관이 설치되어 있다.", "4": "증발부하에 따라 유량조절이 가능하다."}, "answers": [2]}, {"id": 351, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "냉동능력이 7kW인 냉동장치에서 수냉식 응축기의 냉각수 입·출구 온도차가 8℃인 경우, 냉각수의 유량(kg/h)은? (단, 압축기의 소요동력은 2kW이다.)", "choices": {"1": "630", "2": "750", "3": "860", "4": "964"}, "answers": [4]}, {"id": 352, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "다음 냉동에 관한 설명으로 옳은 것은?", "choices": {"1": "팽창밸브에서 팽창 전후의 냉매 엔탈피 값은 변한다.", "2": "단열 압축은 외부와 열의 출입이 없기 때문에 단열 압축 전후의 냉매 온도는 변한다.", "3": "응축기내에서 냉매가 버려야 하는 열은 현열이다.", "4": "현열에는 응고열, 융해열, 응축열, 증발열, 승화열 등이 있다."}, "answers": [2]}, {"id": 353, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "암모니아를 사용하는 2단압축 냉동기에 대한 설명으로 틀린 것은?", "choices": {"1": "증발온도가 -30℃이하가 되면 일반적으로 2단압축 방식 을 사용한다.", "2": "중간냉각기의 냉각방식에 따라 2단압축 1단팽창과 2단압 축 2단팽창으로 구분한다.", "3": "2단압축 1단팽창 냉동기에서 저단측 냉매와 고단측 냉매 는 서로 같은 종류의 냉매를 사용한다.", "4": "2단압축 2단팽창 냉동기에서 저단측 냉매와 고단측 냉매 는 서로 다른 종류의 냉매를 사용한다."}, "answers": [4]}, {"id": 354, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "P-h선도(압력-엔탈피)에서 나타내지 못하는 것은?", "choices": {"1": "엔탈피", "2": "습구온도", "3": "건조도", "4": "비체적"}, "answers": [2]}, {"id": 355, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "냉동장치가 정상적으로 운전되고 있을 때에 관한 설명으로 틀린 것은?", "choices": {"1": "팽창밸브 직후의 온도가 직전의 온도보다 낮다.", "2": "크랭크 케이스 내의 유온은 증발온도보다 높다.", "3": "응축기의 냉각수 출구온도는 응축온도보다 높다.", "4": "응축온도는 증발온도보다 높다."}, "answers": [3]}, {"id": 356, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "냉동장치 내 공기가 혼입 되었을 때, 나타나는 현상으로 옳 은 것은?", "choices": {"1": "응축기에서 소리가 난다.", "2": "응축온도가 떨어진다.", "3": "토출온도가 높다.", "4": "증발압력이 낮아진다."}, "answers": [3]}, {"id": 357, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "빙축열 설비의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "축열조의 크기를 소형화할 수 있다.", "2": "값싼 심야전력을 사용하므로 운전비용이 절감된다.", "3": "자동화 설비에 의한 최적화 운전으로 시스템의 운전효율 이 높다.", "4": "제빙을 위한 냉동기 운전은 냉수취출을 위한 운전보다 증발온도가 높기 때문에 소비동력이 감소한다."}, "answers": [4]}, {"id": 358, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "공비혼합물(azeotrope)냉매의 특성에 관한 설명으로 틀린 것은?", "choices": {"1": "서로 다른 할로카본 냉매들을 혼합하여 서로 결점이 보 완되는 냉매를 얻을 수 있다.", "2": "응축압력과 압축비를 줄일 수 있다.", "3": "대표적인 냉매로 R407C와 R410A가 있다.", "4": "각각의 냉매를 적당한 비율로 혼합하면 혼합물의 비등점 이 일치할 수 있다."}, "answers": [3]}, {"id": 359, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "암모니아 냉동장치에서 피스톤 압출량 120m3/h의 압축기가 아래 선도와 같은 냉동사이클로 운전되고 있을 때 압축기의 소요동력(kW)은?", "choices": {"1": "8.7", "2": "10.9", "3": "12.8", "4": "15.2"}, "answers": [3]}, {"id": 360, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "다음 중 모세관의 압력강하가 가장 큰 경우는?", "choices": {"1": "직경이 가늘고 길수록", "2": "직경이 가늘고 짧을수록", "3": "직경이 굵고 짧을수록", "4": "직경이 굵고 길수록"}, "answers": [1]}, {"id": 361, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "물을 냉매로 하고 LiBr을 흡수제로 하는 흡수식 냉동장치에 서 장치의 성능을 향상시키기 위하여 열교환기를 설치하였 다. 이 열교환기의 기능을 가장 잘 나타낸 것은?", "choices": {"1": "발생기 출구 LiBr 수용액과 흡수기 출구 LiBr 수용액의 열 교환", "2": "응축기 입구 수증기와 증발기 출구 수증기의 열 교환", "3": "발생기 출구 LiBr 수용액과 응축기 출구 물의 열 교환", "4": "흡수기 출구 LiBr 수용액과 증발기 출구 수증기의 열 교 환"}, "answers": [1]}, {"id": 362, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "다음 응축기 중 열통과율이 가장 작은 형식은? (단, 동일 조 건 기준으로 한다.)", "choices": {"1": "7통로식 응축기", "2": "입형 셸 튜브식 응축기", "3": "공랭식 응축기", "4": "2중관식 응축기"}, "answers": [3]}, {"id": 363, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "흡수식 냉동기에서 재생기에 들어가는 희용액의 농도가 50%, 나오는 농용액의 농도가 65%일 때, 용액순환비는? (단, 흡수기의 냉각열량은 730kcal/kg이다.)", "choices": {"1": "2.5", "2": "3.7", "3": "4.3", "4": "5.2"}, "answers": [3]}, {"id": 364, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "냉매에 관한 설명으로 옳은 것은?", "choices": {"1": "냉매표기 R+xyz형태에서 xyz는 공비 혼합 냉매 경우 400번대, 비공비 혼합 냉매 경우 500번대로 표시한다.", "2": "R502는 R22와 R113과의 공비혼합냉매이다.", "3": "흡수식 냉동기는 냉매로 NH 3 와 R-11이 일반적으로 사용 된다.", "4": "R1234yf는 HFO계열의 냉매로서 지구온난화지수(GWP) 가 매우 낮아 R134a의 대체 냉매로 활용 가능하다."}, "answers": [4]}, {"id": 365, "date": "20180428", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "냉동기 중 공급 에너지원이 동일한 것끼리 짝지어진 것은?", "choices": {"1": "흡수 냉동기, 압축기 냉동기", "2": "증기분사 냉동기, 증기압축 냉동기", "3": "압축기체 냉동기, 증기분사 냉동기", "4": "증기분사 냉동기, 흡수 냉동기"}, "answers": [4]}, {"id": 366, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "난방부하가 6500kcal/hr인 어떤 방에 대해 온수난방을 하고 열면적(m2)은? 자 한다. 방열기의 상당방", "choices": {"1": "6.7", "2": "8.4", "3": "10", "4": "14.4"}, "answers": [4]}, {"id": 367, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "다음 중 감습(제습)장치의 방식이 아닌 것은?", "choices": {"1": "흡수식", "2": "감압식", "3": "냉각식", "4": "압축식"}, "answers": [2]}, {"id": 368, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "유효온도(Effective Temperature)의 3요소는?", "choices": {"1": "밀도, 온도, 비열", "2": "온도, 기류, 밀도", "3": "온도, 습도, 비열", "4": "온도, 습도, 기류"}, "answers": [4]}, {"id": 369, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "배출가스 또는 배기가스 등의 열을 열원으로 하는 보일러 는?", "choices": {"1": "관류보일러", "2": "폐열보일러", "3": "입형보일러", "4": "수관보일러"}, "answers": [2]}, {"id": 370, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "공기조화설비의 구성에서 각종 설비별 기기로 바르게 짝지 어진 것은?", "choices": {"1": "열원설비 – 냉동기, 보일러, 히트펌프", "2": "열교환설비 – 열교환기, 가열기", "3": "열매 수송설비 – 덕트, 배관, 오일펌프", "4": "실내유니트 – 토출구, 유인유니트, 자동제어기기"}, "answers": [1]}, {"id": 371, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "덕트의 분기점에서 풍량을 조절하기 위하여 설치하는 댐퍼 는?", "choices": {"1": "방화 댐퍼", "2": "스플릿 댐퍼", "3": "피봇 댐퍼", "4": "터닝 베인"}, "answers": [2]}, {"id": 372, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "냉방부하 계산 결과 실내취득열량은 q , 송풍기 및 덕트 취 R 득열량은 q , 외기부하는 q , 펌프 및 배관 취득열량은 q 일 F O P 때, 공조기 부하를 바르게 나타낸 것은?", "choices": {"1": "q + q + q", "2": "q + q + q R O P F O P", "3": "q + q + q", "4": "q + q + q R O F R P F"}, "answers": [3]}, {"id": 373, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "다음 공조방식 중에서 전공기 방식에 속하지 않는 것은?", "choices": {"1": "단일덕트 방식", "2": "이중덕트 방식", "3": "팬코일 유닛방식", "4": "각층 유닛방식"}, "answers": [3]}, {"id": 374, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "온수보일러의 수두압을 측정하는 계기는?", "choices": {"1": "수고계", "2": "수면계", "3": "수량계", "4": "수위 조절기"}, "answers": [1]}, {"id": 375, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "공기조화방식을 결정할 때에 고려할 요소로 가장 거리가 먼 것은?", "choices": {"1": "건물의 종류", "2": "건물의 안정성", "3": "건물의 규모", "4": "건물의 사용목적"}, "answers": [2]}, {"id": 376, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "증기난방방식에서 환수주관을 보일러 수면보다 높은 위치에 배관하는 환수배관방식은?", "choices": {"1": "습식 환수방법", "2": "강제 환수방식", "3": "건식 환수방식", "4": "중력 환수방식"}, "answers": [3]}, {"id": 377, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "냉수코일 설계상 유의사항으로 틀린 것은?", "choices": {"1": "코일의 통과 풍속은 2~3m/s로 한다.", "2": "코일의 설치는 관이 수평으로 놓이게 한다.", "3": "코일 내 냉수속도는 2.5m/s이상으로 한다.", "4": "코일의 출입구 수온 차이는 5~10℃ 전·후로 한다."}, "answers": [3]}, {"id": 378, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "가열로(加熱爐)의 벽 두께가 80mm이다. 벽의 안쪽과 바깥 쪽의 온도차가 32℃, 벽의 면적은 60m2, 벽의 열전도율은 40kcal/mㆍhㆍ℃일 때, 시간당 방열량(kcal/hr)은?", "choices": {"1": "7.6 x 105", "2": "8.9 x 105", "3": "9.6 x 105", "4": "10.2 x 105"}, "answers": [3]}, {"id": 379, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "다음 중 온수난방과 가장 거리가 먼 것은?", "choices": {"1": "팽창탱크", "2": "공기빼기밸브", "3": "관말트랩", "4": "순환펌프"}, "answers": [3]}, {"id": 380, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "공기조화방식 중 혼합상자에서 적당한 비율로 냉풍과 온풍 을 자동적으로 혼합하여 각실에 공급하는 방식은?", "choices": {"1": "중앙식", "2": "2중 덕트방식", "3": "유인 유니트방식", "4": "각층 유니트방식"}, "answers": [2]}, {"id": 381, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "다음의 공기조화 장치에서 냉각코일 부하를 올바르게 표현 한 것은? (단, G 는 외기량(kg/h)이며, G는 전풍량(kg/h)이 F 다.)", "choices": {"1": "G (h -h )+G (h -h )+G(h -h ) F 1 3 F 1 2 2 5", "2": "G(h -h )-G (h -h )+G (h -h ) 1 2 F 1 3 F 2 5", "3": "G (h -h )-G (h -h )+G(h -h ) F 1 2 F 1 3 2 5", "4": "G(h -h )+G (h -h )+G (h -h ) 1 2 F 1 3 F 2 5"}, "answers": [3]}, {"id": 382, "date": "20180428", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "온풍난방의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "예열시간이 짧아 간헐운전이 가능하다.", "2": "실내 상하의 온도차가 커서 쾌적성이 떨어진다.", "3": "소음발생이 비교적 크다.", "4": "방열기, 배관설치로 인해 설비비가 비싸다."}, "answers": [4]}, {"id": 383, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "물체의 위치, 방위, 자세 등의 기계적 변위를 제어량으로 하 여 목표값의 임의의 변화에 항상 추종되도록 구성된 제어장 치?", "choices": {"1": "서보기구", "2": "자동조정", "3": "정치 제어", "4": "프로세스 제어"}, "answers": [1]}, {"id": 384, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "다음 중 무인 엘리베이터의 자동제어로 가장 적합한 것은?", "choices": {"1": "추종 제어", "2": "정치 제어", "3": "프로그램 제어", "4": "프로세스 제어"}, "answers": [3]}, {"id": 385, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "단상변압기 2대를 사용하여 3상 전압을 얻고자하는 결선방 법은?", "choices": {"1": "Y결선", "2": "V결선", "3": "Δ결선", "4": "Y-Δ결선"}, "answers": [2]}, {"id": 386, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "직류기에서 전압정류의 역할을 하는 것은?", "choices": {"1": "보극", "2": "보상권선", "3": "탄소브러시", "4": "리액턴스 코일"}, "answers": [1]}, {"id": 387, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "전동기 2차측에 기동저항기를 접속하고 비례 추이를 이용하 여 기동하는 전동기는?", "choices": {"1": "단상 유도전동기", "2": "2상 유도전동기", "3": "권선형 유도전동기", "4": "2중 농형 유도전동기"}, "answers": [3]}, {"id": 388, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "100[V], 40[W]의 전구에 0.4[A]의 전류가 흐른다면 이 전 구의 저항은?", "choices": {"1": "100[Ω]", "2": "150[Ω]", "3": "200[Ω]", "4": "250[Ω]"}, "answers": [4]}, {"id": 389, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "공작기계의 부품 가공을 위하여 주로 펄스를 이용한 프로그 램 제어를 하는 것은?", "choices": {"1": "수치 제어", "2": "속도 제어", "3": "PLC 제어", "4": "계산기 제어"}, "answers": [1]}, {"id": 390, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "다음 중 절연저항을 측정하는데 사용되는 계측기는?", "choices": {"1": "메거", "2": "저항계", "3": "켈빈브리지", "4": "휘스톤브리지"}, "answers": [1]}, {"id": 391, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "검출용 스위치에 속하지 않는 것은?", "choices": {"1": "광전스위치", "2": "액면스위치", "3": "리미트스위치", "4": "누름버튼스위치"}, "answers": [4]}, {"id": 392, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "오차 발생시간과 오차의 크기로 둘러싸인 면적에 비례하여 동작하는 것은?", "choices": {"1": "P 동작", "2": "I 동작", "3": "D 동작", "4": "PD 동작"}, "answers": [2]}, {"id": 393, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "개루프 전달함수 인 단위 궤환계 에서 단위계단입력을 가하였을 때의 오프셋(off set)은?", "choices": {"1": "0", "2": "0.25", "3": "0.5", "4": "0.75"}, "answers": [4]}, {"id": 394, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "저항 8[Ω]과 유도리액턴스 6[Ω]이 직렬접속된 회로의 역률 은?", "choices": {"1": "0.6", "2": "0.8", "3": "0.9", "4": "1"}, "answers": [2]}, {"id": 395, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "온도 보상용으로 사용되는 소자는?", "choices": {"1": "서미스터", "2": "바리스터", "3": "제너다이오드", "4": "버랙터다이오드"}, "answers": [1]}, {"id": 396, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "다음과 같은 회로에서 a, b양단자 간의 합성저항은? (단, 그 림에서의 저항의 단위는 [Ω]이다.)", "choices": {"1": "1.0[Ω]", "2": "1.5[Ω]", "3": "3.0[Ω]", "4": "6.0[Ω]"}, "answers": [2]}, {"id": 397, "date": "20180428", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "온 오프(on-off) 동작에 관한 설명으로 옳은 것은?", "choices": {"1": "응답속도는 빠르나 오프셋이 생긴다.", "2": "사이클링은 제거할 수 있으나 오프셋이 생긴다.", "3": "간단한 단속적 제어동작이고 사이클링이 생긴다.", "4": "오프셋은 없앨 수 있으나 응답시간이 늦어질 수 있다."}, "answers": [3]}, {"id": 398, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "도시가스 배관 시 배관이 움직이지 않도록 관 지름 13 ~ 33mm 미만의 경우 몇 m마다 고정 장치를 설치해야 하는 가?", "choices": {"1": "1m", "2": "2m", "3": "3m", "4": "4m"}, "answers": [2]}, {"id": 399, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "냉매배관에 사용되는 재료에 대한 설명으로 틀린 것은?", "choices": {"1": "배관 선택 시 냉매의 종류에 따라 적절한 재료를 선택해 야 한다.", "2": "동관은 가능한 이음매 있는 관을 사용한다.", "3": "저압용 배관은 저온에서도 재료의 물리적 성질이 변하지 않는 것으로 사용한다.", "4": "구부릴 수 있는 관은 내구성을 고려하여 충분한 강도가 있는 것을 사용한다."}, "answers": [2]}, {"id": 400, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "동관의 호칭경이 20A일 때 실제 외경은?", "choices": {"1": "15.87mm", "2": "22.22mm", "3": "28.57mm", "4": "34.93mm"}, "answers": [2]}, {"id": 401, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "방열기 전체의 수저항이 배관의 마찰손실에 비해 큰 경우 채용하는 환수방식은?", "choices": {"1": "개방류 방식", "2": "재순환 방식", "3": "역귀환 방식", "4": "직접귀환 방식"}, "answers": [4]}, {"id": 402, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "증기와 응축수의 온도 차이를 이용하여 응축수를 배출하는 트랩은?", "choices": {"1": "버킷 트랩(bucket Trap)", "2": "디스크 트랩(disk Trap)", "3": "벨로스 트랩(bellows Trap)", "4": "플로트 트랩(float Trap)"}, "answers": [3]}, {"id": 403, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "배관의 분리, 수리 및 교체가 필요할 때 사용하는 관 이음 재의 종류는?", "choices": {"1": "부싱", "2": "소켓", "3": "엘보", "4": "유니언"}, "answers": [4]}, {"id": 404, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "급수량 산정에 있어서 시간 평균예상 급수량(Qh)이 3000L/h였다면, 순간 최대 예상 급수량(Qp)은?", "choices": {"1": "70 ~ 100 L/min", "2": "150 ~ 200 L/min", "3": "225 ~ 250 L/min", "4": "275 ~ 300 L/min"}, "answers": [2]}, {"id": 405, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "증기난방법에 관한 설명으로 틀린 것은?", "choices": {"1": "저압 증기난방에 사용하는 증기의 압력은 0.15 ~ 0.35kg/cm2정도이다.", "2": "단관 중력 환수식의 경우 증기와 응축수가 역류하지 않 도록 선단 하향 구배로 한다.", "3": "환수주관을 보일러 수면보다 높은 위치에 배관한 것은 습식환수관식이다.", "4": "증기의 순환이 가장 빠르며 방열기, 보일러 등의 설치위 치에 제한을 받지 않고 대규모 난방용으로 주로 채택되 는 방식은 진공환수식이다."}, "answers": [3]}, {"id": 406, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "배관의 자중이나 열팽창에 의한 힘 이외에 기계의 진동, 수 격작용, 지진 등 다른 하중에 의해 발생하는 변위 또는 진 동을 억제시키기 위한 장치는?", "choices": {"1": "스프링 행거", "2": "브레이스", "3": "앵커", "4": "가이드"}, "answers": [2]}, {"id": 407, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "펌프를 운전할 때 공동현상(캐비테이션)의 발생 원인으로 가 장 거리가 먼 것은?", "choices": {"1": "토출양정이 높다.", "2": "유체의 온도가 높다.", "3": "날개차의 원주속도가 크다.", "4": "흡입관의 마찰저항이 크다."}, "answers": [1]}, {"id": 408, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "급수방식 중 대규모의 급수 수요에 대응이 용이하고 단수 시에도 일정한 급수를 계속할 수 있으며 거의 일정한 압력 으로 항상 급수되는 방식은?", "choices": {"1": "양수 펌프식", "2": "수도 직결식", "3": "고가 탱크식", "4": "압력 탱크식"}, "answers": [3]}, {"id": 409, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "증기트랩의 종류를 대분류 한 것으로 가장 거리가 먼 것은?", "choices": {"1": "박스 트랩", "2": "기계적 트랩", "3": "온도조절 트랩", "4": "열역학적 트랩"}, "answers": [1]}, {"id": 410, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "열팽창에 의한 배관의 이동을 구속 또는 제한하기 위해 사 용되는 관 지지장치는?", "choices": {"1": "행거(hanger)", "2": "서포트(support)", "3": "브레이스(brace)", "4": "레스트레인트(restraint)"}, "answers": [4]}, {"id": 411, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "급수배관 시공에 관한 설명으로 가장 거리가 먼 것은?", "choices": {"1": "수리와 기타 필요시 관속의 물을 완전히 뺄 수 있도록 기울기를 주어야 한다.", "2": "공기가 모여 있는 곳이 없도록 하여야 하며, 공기가 모 일 경우 공기빼기 밸브를 부착한다.", "3": "급수관에서 상향 급수는 선단 하향 구배로 하고, 하향 급수에서는 선단 상향 구배로 한다.", "4": "가능한 마찰손실이 작도록 배관하며 관의 축소는 편심 레듀서를 써서 공기의 고임을 피한다."}, "answers": [3]}, {"id": 412, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "베이퍼록 현상을 방지하기 위한 방법으로 틀린 것은?", "choices": {"1": "실린더 라이너의 외부를 가열한다.", "2": "흡입배관을 크게 하고 단열 처리한다.", "3": "펌프의 설치위치를 낮춘다.", "4": "흡입관로를 깨끗이 청소한다."}, "answers": [1]}, {"id": 413, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "저압 증기난방 장치에서 적용되는 하트포드 접속법(Hartford connection)과 관련된 용어로 가장 거리가 먼 것은?", "choices": {"1": "보일러주변 배관", "2": "균형관", "3": "보일러수의 역류방지", "4": "리프트 피팅"}, "answers": [4]}, {"id": 414, "date": "20180428", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "배수 및 통기설비에서 배관시공법에 관한 주의사항으로 틀 린 것은?", "choices": {"1": "우수 수직관에 배수관을 연결해서는 안된다.", "2": "오버플로우관은 트랩의 유입구측에 연결해야 한다.", "3": "바닥 아래에서 빼내는 각 통기관에는 횡주부를 형성시키 지 않는다.", "4": "통기 수직관은 최하위의 배수 수평지관보다 높은 위치에 서 연결해야 한다."}, "answers": [4]}, {"id": 415, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "역카르노 사이클로 운전하는 이상적인 냉동사이클에서 응축 기 온도가 40℃, 증발기 온도가 -10℃이면 성능 계수는?", "choices": {"1": "4.26", "2": "5.26", "3": "3.56", "4": "6.56"}, "answers": [2]}, {"id": 416, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "밀폐시스템에서 초기 상태가 300K, 0.5m3인 이상기체를 등 온과정으로 150kPa에서 600 kPa까지 천천히 압축하였다. 이 압축과정에 필요한 일은 약 몇 kJ인가?", "choices": {"1": "104", "2": "208", "3": "304", "4": "612"}, "answers": [1]}, {"id": 417, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "에어컨을 이용하여 실내의 열을 외부로 방출하려 한다. 실외 35℃, 실내 20℃인 조건에서 실내로부터 3kW의 열을 방출하 려 할 때 필요한 에어컨의 최소 통력은 약 몇 kW인가?", "choices": {"1": "0.154", "2": "1.54", "3": "0.308", "4": "3.08"}, "answers": [1]}, {"id": 418, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "압력 250kPa, 체적 0.35m3의 공기가 일정 압력 하에서 팽창 0.5m3로 하여, 체적이 되었다. 이 때 내부에너지의 증가가 93.9kJ이었다면, 팽창에 필요한 열량은 약 몇 kJ인가?", "choices": {"1": "43.8", "2": "56.4", "3": "131.4", "4": "175.2"}, "answers": [3]}, {"id": 419, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "이상기체의 가역 폴리트로픽 과정은 다음과 같다. 이에 대한 설명으로 옳은 것은? (단, P는 압력, v는 비체적, C는 상수이 다.)", "choices": {"1": "n=0 이면 등온과정", "2": "n=1 이면 정적과정", "3": "n=∞ 이면 정압과정", "4": "n=k (비열비)이면 단열과정"}, "answers": [4]}, {"id": 420, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "랭킨 사이클의 각각의 지점에서 엔탈피는 다음과 같다. 이 사 이클의 효율은 약 몇 %인가? (단, 펌프일은 무시한다.)", "choices": {"1": "32.4%", "2": "29.8%", "3": "26.7%", "4": "23.8%"}, "answers": [3]}, {"id": 421, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "공기의 정압비열(C , kJ/(kg·℃))이 다음과 같다고 가정한다. p 이때 공기 5kg을 0℃에서 100℃까지 일정한 압력하에서 가 열하는데 필요한 열량은 약 몇 kJ인가? (단, 다음 식에서 t는 섭씨온도를 나타낸다.)", "choices": {"1": "85.5", "2": "100.9", "3": "312.7", "4": "504.6"}, "answers": [4]}, {"id": 422, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "공기 표준 사이클로 운전하는 디젤 사이클 엔진에서 압축비 는 18, 체절비(분사 단절비)는 2일 때 이 엔진의 효율은 약 몇 %인가? (단, 비열비는 1.4이다.)", "choices": {"1": "63%", "2": "68%", "3": "73%", "4": "78%"}, "answers": [1]}, {"id": 423, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "카르노 냉동기 사이클과 카르노 열펌프 사이클에서 최고 온 도와 최소 온도가 서로 같다. 카르노 냉동기의 성적 계수는 COP 이라고 하고, 카르노 열펌프의 성적계수는 COP 라고 R HP 할 때 다음 중 옳은 것은?", "choices": {"1": "COP + COP = 1", "2": "COP + COP = 0 HP R HP R", "3": "COP - COP = 1", "4": "COP - COP = 1 R HP HP R"}, "answers": [4]}, {"id": 424, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "500℃의 고온부와 50℃의 저온부 사이에서 작동하는 Carnot 사이클 열기관의 열효율은 얼마인가?", "choices": {"1": "10%", "2": "42%", "3": "58%", "4": "90%"}, "answers": [3]}, {"id": 425, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "다음 중 이상적인 스로틀 과정에서 일정하게 유지되는 양 은?", "choices": {"1": "압력", "2": "엔탈피", "3": "엔트로피", "4": "온도"}, "answers": [2]}, {"id": 426, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "70kPa에서 어떤 기체의 체적이 12m3이었다. 이 기체를 800kPa까지 폴리트로픽 과정으로 압축했을 때 체적이 2m3 로 변화했다면, 이 기체의 폴리트로프 지수는 약 얼마인가?", "choices": {"1": "1.21", "2": "1.28", "3": "1.36", "4": "1.43"}, "answers": [3]}, {"id": 427, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "어떤 기체 1kg이 압력 50kPa, 체적 2.0m3의 상태에 서 압 력 1000kPa 체적 0.2m3의 상태로 변화하였다. 이 경우 내 부에너지의 변화가 없다고 한다면, 엔탈피의 변화는 얼마나 되겠는가?", "choices": {"1": "57kJ", "2": "79kJ", "3": "91kJ", "4": "100kJ"}, "answers": [4]}, {"id": 428, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "두 물체가 각각 제3의 물체와 온도가 같을 때는 두 물체도 역시 서로 온도가 같다는 것을 말하는 법칙으로 온도측정의 기초가 되는 것은?", "choices": {"1": "열역학 제 0법칙", "2": "열역학 제 1법칙", "3": "열역학 제 2법칙", "4": "열역학 제 3법칙"}, "answers": [1]}, {"id": 429, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "이상기체가 등온과정으로 체적이 감소할 때 엔탈피는 어떻 게 되는가?", "choices": {"1": "변하지 않는다.", "2": "체적에 비례하여 감소한다.", "3": "체적에 반비례하여 증가한다.", "4": "체적의 제곱에 비례하여 감소한다."}, "answers": [1]}, {"id": 430, "date": "20180819", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "이상적인 디젤 기관의 압축비가 16일 때 압축전의 공기 온 도가 90℃라면, 압축후의 공기의 온도는 약 몇 ℃인가? (단, 공기의 비열비는 1.4 이다.)", "choices": {"1": "1101℃", "2": "718℃", "3": "808℃", "4": "828℃"}, "answers": [4]}, {"id": 431, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "흡수식 냉동기의 특정에 대한 설명으로 옳은 것은?", "choices": {"1": "자동제어가 어렵고 운전경비가 많이 소요된다.", "2": "초기 운전 시 정격 성능을 발휘할 때까지의 도달속도가 느리다.", "3": "부분 부하에 대한 대응이 어렵다.", "4": "증기 압축식보다 소음 및 진동이 크다."}, "answers": [2]}, {"id": 432, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "40 냉동톤의 냉동부하를 가지는 제빙공장이 있다. 이 제빙 공장 냉동기의 압축기 출구 엔탈피가 457kcal/kg, 증발기 출구 엔탈피가 369kcal/kg, 증발기 입구 엔탈피가 128kcal/kg일 때, 냉매 순환량(kg/h)은? (단, 1RT는 3320kcal/h이다.)", "choices": {"1": "551", "2": "403", "3": "290", "4": "25.9"}, "answers": [1]}, {"id": 433, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "증기압축식 냉동 시스템에서 냉매량 부족 시 나타나는 현상 으로 틀린 것은?", "choices": {"1": "토출압력의 감소", "2": "냉동능력의 감소", "3": "흡입가스의 과열", "4": "토출가스의 온도 감소"}, "answers": [4]}, {"id": 434, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "프레온 냉동장치에서 가용전에 관한 설명으로 틀린 것은?", "choices": {"1": "가용전의 용융온도는 일반적으로 75℃ 이하로 되어 있 다.", "2": "가용전은 Sn(주석), Cd( 카드뮴), Bi(비스무트)등의 합금 이다.", "3": "온도상승에 따른 이상 고압으로부터 응축기 파손을 방지 한다.", "4": "가용전의 구경은 안전밸브 최소구경의 1/2 이하이어야 한다."}, "answers": [4]}, {"id": 435, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "암모니아 냉동장치에서 고압측 게이지 압력이 14kg/cm2·g, 저압측 게이지 압력이 3kg/cm2·g이고, 피스톤 압출량이 100m3/h, 흡입증기의 비체적이 0.5m3/kg이라 할 때, 이 장 치에서의 압축비와 냉매순환량(kg/h)은 각각 얼마인가? (단, 압축기의 체적효율은 0.7로 한다.)", "choices": {"1": "3.73, 70", "2": "3.73, 140", "3": "4.67, 70", "4": "4.67, 140 48m3/h인"}, "answers": [2]}, {"id": 436, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "피스톤 압출량이 압축기를 사용하는 아래와 같은 냉동장치가 있다. 압축기 체적효율(n)이 0.75이고, 배관에 v 서의 열손실을 무시하는 경우, 이 냉동장치의 냉동능력 (RT)? (단, 1RT는 3320kcal/h이다.)", "choices": {"1": "1.83", "2": "2.54", "3": "2.71", "4": "2.84"}, "answers": [3]}, {"id": 437, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "다음 중 독성이 거의 없고 금속에 대한 부식성이 적어 식품 냉동에 사용되는 유기질 브라인은?", "choices": {"1": "프로필렌글리콜", "2": "식염수", "3": "염화칼슘", "4": "염화마그네슘"}, "answers": [1]}, {"id": 438, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "냉동장치에 사용하는 브라인 순환량이 200L/min이고, 비열 이 0.7kcal/kg·℃이다. 브라인의 입·출구 온도는 각각 -6℃ 와 -10℃일 때, 브라인 쿨러의 냉동능력(kcal/h)은? (단, 브 라인의 비중은 1.2이다.)", "choices": {"1": "36880", "2": "38860", "3": "40320", "4": "43200"}, "answers": [3]}, {"id": 439, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "프레온 냉매의 경우 흡입배관에 이중 입상관을 설치하는 목 적으로 가장 적합한 것은?", "choices": {"1": "오일의 회수를 용이하게 하기 위하여", "2": "흡입가스의 과열을 방지하기 위하여", "3": "냉매액의 흡입을 방지하기 위하여", "4": "흡입관에서의 압력강하를 줄이기 위하여"}, "answers": [1]}, {"id": 440, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "다음 중 흡수식 냉동기의 용량제어 방법으로 적당하지 않은 것은?", "choices": {"1": "흡수기 공급흡수제 조절", "2": "재생기 공급용액량 조절", "3": "재생기 공급증기 조절", "4": "응축수량 조절"}, "answers": [1]}, {"id": 441, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "냉동장치 운전 중 팽창밸브의 열림이 적을 때, 발생하는 현 상이 아닌 것은?", "choices": {"1": "증발압력은 저하한다.", "2": "냉매 순환량은 감소한다.", "3": "액압축으로 압축기가 손상된다.", "4": "체적효율은 저하한다."}, "answers": [3]}, {"id": 442, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "폐열을 회수하기 위한 히트파이프(heat pipe)의 구성요소가 아닌 것은?", "choices": {"1": "단열부", "2": "응축부", "3": "증발부", "4": "팽창부"}, "answers": [4]}, {"id": 443, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "냉동기유가 갖추어야 할 조건으로 틀린 것은?", "choices": {"1": "응고점이 낮고, 인화점이 높아야 한다.", "2": "냉매와 잘 반응하지 않아야 한다.", "3": "산화가 되기 쉬운 성질을 가져야 된다.", "4": "수분, 산분을 포함하지 않아야 된다."}, "answers": [3]}, {"id": 444, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "가역 카르노 사이클에서 고온부 40℃, 저온부 0℃로 운전될 때 열기관의 효율은?", "choices": {"1": "7.825", "2": "6.825", "3": "0.147", "4": "0.128"}, "answers": [4]}, {"id": 445, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "다음 냉동장치에서 물의 증발열을 이용하지 않는 것은?", "choices": {"1": "흡수식 냉동장치", "2": "흡착식 냉동장치", "3": "증기분사식 냉동장치", "4": "열전식 냉동장치"}, "answers": [4]}, {"id": 446, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "다음 중 밀착 포장된 식품을 냉각부동액 중에 집어 넣어 동 결시키는 방식은?", "choices": {"1": "침지식 동결장치", "2": "접촉식 동결장치", "3": "진공 동결장치", "4": "유동층 동결장치"}, "answers": [1]}, {"id": 447, "date": "20180819", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "압축기에 부착하는 안전밸브의 최소 구경을 구하는 공식으 로 옳은 것은?", "choices": {"1": "냉매상수 × (표준회전속도에서 1시간의 피스톤 압출 량)1/2", "2": "냉매상수 × (표준회전속도에서 1시간의 피스톤 압출 량)1/3", "3": "냉매상수 × (표준회전속도에서 1시간의 피스톤 압출 량)1/4", "4": "냉매상수 × (표준회전속도에서 1시간의 피스톤 압출 량)1/5"}, "answers": [1]}, {"id": 448, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "장방형 덕트(장변 a, 단변 b)를 원형덕트로 바꿀 때 사용하 는 식은 아래와 같다. 이 식으로 환산된 장방형 덕트와 원 형덕트의 관계는?", "choices": {"1": "두 덕트의 풍량과 단위 길이당 마찰손실이 같다.", "2": "두 덕트의 풍량과 풍속이 같다.", "3": "두 덕트의 풍속과 단위 길이당 마찰손실이 같다.", "4": "두 덕트의 풍량과 풍속 및 단위 길이당 마찰 손실이 모 두 같다."}, "answers": [1]}, {"id": 449, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "열회수방식 중 공조설비의 에너지 절약기법으로 많이 이용 되고 있으며, 외기 도입량이 많고 운전시간이 긴 시설에서 효과가 큰 것은?", "choices": {"1": "잠열교환기 방식", "2": "현열교환기 방식", "3": "비열교환기 방식", "4": "전열교환기 방식"}, "answers": [4]}, {"id": 450, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "중앙식 공조방식의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "중앙집중식 이므로 운전 및 유지관리가 용이하다.", "2": "리턴 팬을 설치하면 외기냉방이 가능하게 된다.", "3": "대형건물보다는 소형건물에 적합한 방식이다.", "4": "덕트가 대형이고, 개별식에 비해 설치공간이 크다."}, "answers": [3]}, {"id": 451, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "보일러의 스케일 방지방법으로 틀린 것은?", "choices": {"1": "슬러지는 적절한 분출로 제거한다.", "2": "스케일 방지 성분인 칼슘의 생성을 돕기 위해 경도가 높 은 물을 보일러수로 활용한다.", "3": "경수연화장치를 이용하여 스케일 생성을 방지한다.", "4": "인산염을 일정농도가 되도록 투입한다."}, "answers": [2]}, {"id": 452, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "외부의 신선한 공기를 공급하여 실내에서 발생한 열과 오염 물질을 대류효과 또는 급배기팬을 이용하여 외부로 배출시 키는 환기방식은?", "choices": {"1": "자연환기", "2": "전달환기", "3": "치환환기", "4": "국소환기"}, "answers": [3]}, {"id": 453, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "다음 중 사용되는 공기 선도가 아닌 것은? (단, h : 엔탈피, x : 절대습도, t : 온도, p : 압력이다.)", "choices": {"1": "h-x선도", "2": "t-x선도", "3": "t-h선도", "4": "p-h선도"}, "answers": [4]}, {"id": 454, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "다음 중 일반 공기 냉각용 냉수 코일에서 가장 많이 사용되 는 코일의 열수로 가장 적정한 것은?", "choices": {"1": "0.5 ~ 1", "2": "1.5 ~ 2", "3": "4 ~ 8", "4": "10 ~ 14"}, "answers": [3]}, {"id": 455, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "일사를 받는 외벽으로부터의 침입열량(q)을 구하는 식으로 옳은 것은? (단, k는 열관류율, A는 면적, △t는 상당외기 온도차이다.)", "choices": {"1": "q = k × A × △t", "2": "q = 0.86 × A / △t", "3": "q = 0.24 × A × △t / k", "4": "q = 0.29 × k / (A × △t)"}, "answers": [1]}, {"id": 456, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기의 감습장치에 관한 설명으로 틀린 것은?", "choices": {"1": "화학적 감습법은 흡착과 흡수 기능을 이용하는 방법이 다.", "2": "압축식 감습법은 감습만을 목적으로 사용하는 경우 재열 이 필요하므로 비경제적이다.", "3": "흡착식 감습법은 실리카겔 등을 사용하며, 흡습재의 재 생이 가능하다.", "4": "흡수식 감습법은 활성 알루미나를 이용하기 때문에 연속 적이고 큰 용량의 것에는 적용하기 곤란하다."}, "answers": [4]}, {"id": 457, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "간접난방과 직접난방 방식에 대한 설명으로 틀린 것은?", "choices": {"1": "간접난방은 중앙 공조기에 의해 공기를 가열해 실내로 공급하는 방식이다.", "2": "직접난방은 방열기에 의해서 실내공기를 가열하는 방식 이다.", "3": "직접난방은 방열체의 방열형식에 따라 대류난방과 복사 난방으로 나눌 수 있다.", "4": "온풍난방과 증기난방은 간접 난방에 해당된다."}, "answers": [4]}, {"id": 458, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 중 축류형 취출구에 해당되는 것은?(문제 오류로 가답 안 발표시 2번으로 발표되었지만 확정답안 발표시 2, 4번이 정답 처리 되었습니다. 여기서는 가답안인 2번을 누르면 정 답 처리 됩니다.)", "choices": {"1": "아네모스탯형 취출구", "2": "펑커루버형 취출구", "3": "팬형 취출구", "4": "다공판형 취출구"}, "answers": [2]}, {"id": 459, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "냉수코일의 설계상 유의사항으로 옳은 것은?", "choices": {"1": "일반적으로 통과 풍속은 2~3m/s로 한다.", "2": "입구 냉수온도는 20℃ 이상으로 취급한다.", "3": "관내의 물의 유속은 4m/s 전후로 한다.", "4": "병류형으로 하는 것이 보통이다."}, "answers": [1]}, {"id": 460, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "보일러의 종류 중 수관보일러 분류에 속하지 않는 것은?", "choices": {"1": "자연순환식 보일러", "2": "강제순환식 보일러", "3": "연관 보일러", "4": "관류 보일러"}, "answers": [3]}, {"id": 461, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "제주지방의 어느 한 건물에 대한 냉방기간 동안의 취득열량 (GJ/기간)은? (단, 냉방도일 CD =162.4(deg℃·day), 건 24-24 물 구조체 표면적 500m2, 열관류율은 0.58W/m2·℃, 환기에 의한 취득열량은 168W/℃이다.)", "choices": {"1": "9.37", "2": "6.43", "3": "4.07", "4": "2.36"}, "answers": [2]}, {"id": 462, "date": "20180819", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "송풍량 2000m3/min을 송풍기 전후의 전압차 20Pa로 송풍 하기 위한 필요 전동기 출력(kW)은? (단, 송풍기의 전압효 율은 80%, 전동효율은 V벨트로 0.95이며, 여유율은 0.2이 다.)", "choices": {"1": "1.05", "2": "10.35", "3": "14.04", "4": "25.32"}, "answers": [1]}, {"id": 463, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "변압기의 부하손(동손)에 관한 설명으로 옳은 것은?", "choices": {"1": "동손은 온도 변화와 관계없다.", "2": "동손은 주파수에 의해 변화한다.", "3": "동손은 부하 전류에 의해 변화한다.", "4": "동손은 자속 밀도에 의해 변화한다."}, "answers": [3]}, {"id": 464, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "목표값이 다른 양과 일정한 비율 관계를 가지고 변화하는 경우의 제어는?", "choices": {"1": "추종 제어", "2": "비율 제어", "3": "정치 제어", "4": "프로그램 제어"}, "answers": [2]}, {"id": 465, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "프로세스 제어용 검출기기는?", "choices": {"1": "유량계", "2": "전위차계", "3": "속도검출기", "4": "전압검출기"}, "answers": [1]}, {"id": 466, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "R-L-C 직렬회로에서 전압(E)과 전류(I) 사이의 위상 관계에 관한 설명으로 옳지 않은 것은?", "choices": {"1": "X =X 인 경우 I는 E와 동상이다. L C", "2": "X ＞X 인 경우 I는 E보다 θ 만큼 뒤진다. L C", "3": "X ＜X 인 경우 I는 E보다 θ 만큼 앞선다. L C", "4": "X ＜(X -R)인 경우 I는 E보다 θ 만큼 뒤진다. L C"}, "answers": [4]}, {"id": 467, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "디지털 제어에 관한 설명으로 옳지 않은 것은?", "choices": {"1": "디지털 제어의 연산속도는 샘플링계에서 결정된다.", "2": "디지털 제어를 채택하면 조정 개수 및 부품수가 아날로 그 제어보다 줄어든다.", "3": "디지털 제어는 아날로그 제어보다 부품편차 및 경년변화 의 영향을 덜 받는다.", "4": "정밀한 속도제어가 요구되는 경우 분해능이 떨어지더라 도 디지털 제어를 채택하는 것이 바람직하다."}, "answers": [4]}, {"id": 468, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "자성을 갖고 있지 않은 철편에 코일을 감아서 여기에 흐르 는 전류의 크기와 방향을 바꾸면 히스테리시스 곡선이 발생 되는데, 이 곡선 표현에서 X축과 Y축을 옳게 나타낸 것은?", "choices": {"1": "X축 - 자화력, Y축 - 자속밀도", "2": "X축 - 자속밀도, Y축 - 자화력", "3": "X축 - 자화세기, Y축 - 잔류자속", "4": "X축 - 잔류자속, Y축 - 자화세기"}, "answers": [1]}, {"id": 469, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "일 때 이 요소의 인 디셜 응답은?", "choices": {"1": "진동", "2": "비진동", "3": "임계진동", "4": "선형진동"}, "answers": [1]}, {"id": 470, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "다음 중 불연속 제어에 속하는 것은?", "choices": {"1": "비율 제어", "2": "비례 제어", "3": "미분 제어", "4": "ON-OFF 제어"}, "answers": [4]}, {"id": 471, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "저항 R[Ω]에 전류 I[A]를 일정 시간 동안 흘렸을 때 도선 에 발생하는 열량의 크기로 옳은 것은?", "choices": {"1": "전류의 세기에 비례", "2": "전류의 세기에 반비례", "3": "전류의 세기의 제곱에 비례", "4": "전류의 세기의 제곱에 반비례"}, "answers": [3]}, {"id": 472, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "어 떤 코일에 흐르는 전류가 0.01초 사이에 일정하게 50[A]에서 10[A]로 변할 때 20[V]의 기전력이 발생할 경 우 자기인덕턴스[mH]는?", "choices": {"1": "5", "2": "10", "3": "20", "4": "40"}, "answers": [1]}, {"id": 473, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "유도전동기에서 슬립이 “0”이라고 하는 것은?", "choices": {"1": "유도전동기가 정지 상태인 것을 나타낸다.", "2": "유도전동기가 전부하 상태인 것을 나타낸다.", "3": "유도전동기가 동기속도로 회전한다는 것이다.", "4": "유도전동기가 제동기의 역할을 한다는 것이다."}, "answers": [3]}, {"id": 474, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "공기식 조작기기에 관한 설명으로 옳은 것은?", "choices": {"1": "큰 출력을 얻을 수 있다.", "2": "PID 동작을 만들기 쉽다.", "3": "속응성이 장거리에서는 빠르다.", "4": "신호를 먼 곳까지 보낼 수 있다."}, "answers": [2]}, {"id": 475, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "자기회로에서 퍼미언스(permeance)에 대응하는 전기회로의 요소는?", "choices": {"1": "도전율", "2": "컨덕턴스", "3": "정전용량", "4": "엘라스턴스"}, "answers": [2]}, {"id": 476, "date": "20180819", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "방사성 위험물을 원격으로 조작하는 인공수(人工手 : manipulator)에 사용되는 제어계는?", "choices": {"1": "서보기구", "2": "자동조정", "3": "시퀀스 제어", "4": "프로세스 제어"}, "answers": [1]}, {"id": 477, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "배관설비 공사에서 파이프 래크의 폭에 관한 설명으로 틀린 것은?", "choices": {"1": "파이프 래크의 실제 폭은 신규라인을 대비하여 계산된 폭보다 20% 정도 크게 한다.", "2": "파이프 래크상의 배관밀도가 작아지는 부분에 대해서는 파이프 래크의 폭을 좁게 한다.", "3": "고온배관에서는 열팽창에 의하여 과대한 구속을 받지 않 도록 충분한 간격을 둔다.", "4": "인접하는 파이프의 외측과 외측과의 최소 간격을 25mm 로 하여 래크의 폭을 결정한다."}, "answers": [4]}, {"id": 478, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "다음 중 방열기나 팬코일 유니트에 가장 적합한 관 이음은?", "choices": {"1": "스위블 이음", "2": "루프 이음", "3": "슬리브 이음", "4": "벨로즈 이음"}, "answers": [1]}, {"id": 479, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "원심력 철근 콘크리트관에 대한 설명으로 틀린 것은?", "choices": {"1": "흉(hume)관이라고 한다.", "2": "보통관과 압력관으로 나뉜다.", "3": "A형 이음재 형상은 칼라이음쇠를 말한다.", "4": "B형 이음재 형상은 삽입이음쇠를 말한다."}, "answers": [4]}, {"id": 480, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "냉매 배관 중 토출관 배관 시공에 관한 설명으로 틀린 것 은?", "choices": {"1": "응축기가 압축기보다 2.5m 이상 높은 곳에 있을 때는 트랩을 설치한다.", "2": "수평관은 모두 끝내림 구배로 배관한다.", "3": "수직관이 너무 높으면 3m마다 트랩을 설치한다.", "4": "유분리기는 응축기보다 온도가 낮지 않은 곳에 설치한 다."}, "answers": [3]}, {"id": 481, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "배관의 보온재를 선택할 때 고려해야 할 점이 아닌 것은?", "choices": {"1": "불연성일 것", "2": "열전도율이 클 것", "3": "물리적, 화학적 강도가 클 것", "4": "흡수성이 적을 것"}, "answers": [2]}, {"id": 482, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "다음 냉매액관 중에 플래시가스 발생 원인이 아닌 것은?", "choices": {"1": "열교환기를 사용하여 과냉각도가 클 때", "2": "관경이 매우 작거나 현저히 입상할 경우", "3": "여과망이나 드라이어가 막혔을 때", "4": "온도가 높은 장소를 통과 시"}, "answers": [1]}, {"id": 483, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "고가 탱크식 급수방법에 대한 설명으로 틀린 것은?", "choices": {"1": "고층건물이나 상수도 압력이 부족할 때 사용된다.", "2": "고가탱크의 용량은 양수펌프의 양수량과 상호 관계가 있 다.", "3": "건물내의 밸브나 각 기구에 일정한 압력으로 물을 공급 한다.", "4": "고가탱크에 펌프로 물을 압송하여 탱크내에 공기를 압축"}, "answers": [4]}, {"id": 484, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "지역난방 열공급 관로 중 지중 매설방식과 비교한 공동구내 배관 시설의 장점이 아닌 것은?", "choices": {"1": "부식 및 침수 우려가 적다.", "2": "유지보수가 용이하다.", "3": "누수점검 및 확인이 쉽다.", "4": "건설비용이 적고 시공이 용이하다."}, "answers": [4]}, {"id": 485, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "스케줄 번호에 의해 관의 두께를 나타내는 강관은?", "choices": {"1": "배관용 탄소강관", "2": "수도용 아연도금강관", "3": "압력배관용 탄소강관", "4": "내식성 급수용 강관"}, "answers": [3]}, {"id": 486, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "배관을 지지장치에 완전하게 구속시켜 움직이지 못하도록 한 장치는?", "choices": {"1": "리지드행거", "2": "앵커", "3": "스토퍼", "4": "브레이스"}, "answers": [2]}, {"id": 487, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "증기보일러 배관에서 환수관의 일부가 파손된 경우 보일러 수의 유출로 안전수위 이하가 되어 보일러 수가 빈 상태로 되는 것을 방지하기 위해 하는 접속법은?", "choices": {"1": "하트포드 접속법", "2": "리프트 접속법", "3": "스위블 접속법", "4": "슬리브 접속법"}, "answers": [1]}, {"id": 488, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "동력나사 절삭기의 종류 중 관의절단, 나사절삭, 거스러미 제거 등의 작업을 연속적으로 할 수 있는 유형은?", "choices": {"1": "리드형", "2": "호브형", "3": "오스터형", "4": "다이헤드형"}, "answers": [4]}, {"id": 489, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "냉동배관 재료로서 갖추어야 할 조건으로 틀린 것은?", "choices": {"1": "저온에서 강도가 커야 한다.", "2": "가공성이 좋아야 한다.", "3": "내식성이 작아야 한다.", "4": "관내마찰 저항이 작아야 한다."}, "answers": [3]}, {"id": 490, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "급탕배관의 신축방지를 위한 시공 시 틀린 것은?", "choices": {"1": "배관의 굽힘 부분에는 스위블 이음으로 접합한다.", "2": "건물의 벽 관통부분 배관에는 슬리브를 끼운다.", "3": "배관 직관부에는 팽창량을 흡수하기 위해 신축이음쇠를 사용한다.", "4": "급탕밸브나 플랜지 등의 패킹은 고무, 가죽 등을 사용한 다."}, "answers": [4]}, {"id": 491, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "5명 가족이 생활하는 아파트에서 급탕가열기를 설치하려고 할 때 필요한 가열기의 용량(kcal/h)은? (단, 1일 1인당 급 탕량 90ℓ/d, 1일 사용량에 대한 가열능력 비율 1/7, 탕의 온도 70℃, 급수온도 20℃이다.)", "choices": {"1": "459", "2": "643", "3": "2250", "4": "3214"}, "answers": [4]}, {"id": 492, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "온수난방에서 개방식 팽창탱크에 관한 설명으로 틀린 것은?", "choices": {"1": "공기빼기 배기관을 설치한다.", "2": "4℃의 물을 100℃로 높였을 때 팽창체적 비율이 4.3% 정도이므로 이를 고려하여 팽창탱크를 설치한다.", "3": "팽창탱크에는 오버 플로우관을 설치한다.", "4": "팽창관에는 반드시 밸브를 설치한다."}, "answers": [4]}, {"id": 493, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "도시가스의 공급 계통에 따른 공급 순서로 옳은 것은?", "choices": {"1": "원료 → 압송 → 제조 → 저장 → 압력조정", "2": "원료 → 제조 → 압송 → 저장 → 압력조정", "3": "원료 → 저장 → 압송 → 제조 → 압력조정", "4": "원료 → 저장 → 제조 → 압송 → 압력조정"}, "answers": [2]}, {"id": 494, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "증기배관의 수평 환수관에서 관경을 축소할 때 사용하는 이 음쇠로 가장 적합한 것은?", "choices": {"1": "소켓", "2": "부싱", "3": "플랜지", "4": "리듀서"}, "answers": [4]}, {"id": 495, "date": "20180819", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "도시가스 배관 매설에 대한 설명으로 틀린 것은?", "choices": {"1": "배관을 철도부지에 매설하는 경우 배관의 외면으로부터 궤도 중심까지 거리는 4m 이상 유지할 것", "2": "배관을 철도부지에 매설하는 경우 배관의 외면으로부터 철도부지 경계까지 거리는 0.6m 이상 유지할 것", "3": "배관을 철도부지에 매설하는 경우 지표면으로부터 배관 의 외면까지의 깊이는 1.2m 이상 유지할 것", "4": "배관의 외면으로부터 도로의 경계까지 수평거리 1m 이 상 유지할 것"}, "answers": [2]}, {"id": 496, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "다음 중 강도성 상태량(Intensive property)이 아닌 것은?", "choices": {"1": "온도", "2": "압력", "3": "체적", "4": "밀도"}, "answers": [3]}, {"id": 497, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "다음 중 기체상수(gas constant, R[kJ/(kg·K)])값이 가장 큰 기체는?", "choices": {"1": "산소(O 2 )", "2": "수소(H 2 )", "3": "일산화탄소(CO)", "4": "이산화탄소(CO 2 )"}, "answers": [2]}, {"id": 498, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "이상기체 1kg이 초기에 압력 2 kPa, 부피 0.1 m3를 차지하 고 있다. 가역등온과정에 따라 부피가 0.3 m3로 변화했을 때 기체가 한 일은 약 몇 J인가?", "choices": {"1": "9540", "2": "2200", "3": "954", "4": "220"}, "answers": [4]}, {"id": 499, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "시간당 380000 kg의 물을 공급하여 수증기를 생산하는 보 일러가 있다. 이 보일러에 공급하는 물의 엔탈피는 830 kJ/kg이고, 생산되는 수증기의 엔탈피는 3230 kJ/kg이라고 할 때, 발열량이 32000 kJ/kg인 석탄을 시간당 34000 kg 씩 보일러에 공급한다면 이 보일러의 효율은 약 몇 %인가?", "choices": {"1": "66.9 %", "2": "71.5 %", "3": "77.3 %", "4": "83.8 %"}, "answers": [4]}, {"id": 500, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "계의 엔트로피 변화에 대한 열역학적 관계식 중 옳은 것은? (단, T는 온도, S는 엔트로피, U는 내부에너지, V는 체적, P는 압력, H는 엔탈피를 나타낸다.)", "choices": {"1": "TdS = dU - PdV", "2": "TdS = dH - PdV", "3": "TdS = dU - VdP", "4": "TdS = dH – VdP"}, "answers": [4]}, {"id": 501, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "이상적인 오토사이클에서 열효율을 55%로 하려면 압축비 를 약 얼마로 하면 되겠는가? (단, 기체의 비열비는 1.4 이다.)", "choices": {"1": "5.9", "2": "6.8", "3": "7.4", "4": "8.5"}, "answers": [3]}, {"id": 502, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "터빈, 압축기, 노즐과 같은 정상 유동장치의 해석에 유용 한 몰리에(Mollier) 선도를 옳게 설명한 것은?", "choices": {"1": "가로축에 엔트로피, 세로축에 엔탈피를 나타내는 선도 이다.", "2": "가로축에 엔탈피, 세로축에 온도를 나타내는 선도이다.", "3": "가로축에 엔트로피, 세로축에 밀도를 나타내는 선도이 다.", "4": "가로축에 비체적, 세로축에 압력를 나타내는 선도이다."}, "answers": [1]}, {"id": 503, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "압력 2 MPa, 300℃의 공기 0.3kg이 폴리트로픽 과정으로 팽창하여, 압력이 0.5 MPa로 변화하였다. 이때 공기가 한 일은 약 몇 kJ인가? (단, 공기는 기체상수가 0.287 kJ/(kg·K)인 이상기체이고, 폴리트로픽 지수는 1.3 이다.)", "choices": {"1": "416", "2": "157", "3": "573", "4": "45"}, "answers": [4]}, {"id": 504, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "체적이 일정하고 단열된 용기 내에 80℃, 320 kPa의 헬륨 2kg이 들어 있다. 용기 내에 있는 회전날개가 20W 의 동 력으로 30분 동안 회전한다고 할 때 용기 내의 최종 온도 는 약 몇 ℃ 인가? (단, 헬륨의 정적비열은 3.12 kJ/(kg·K) 이다.)", "choices": {"1": "81.9℃", "2": "83.3℃", "3": "84.9℃", "4": "85.8℃"}, "answers": [4]}, {"id": 505, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "유리창을 통해 실내에서 실외로 열전달이 일어난다. 이때 열전달량은 약 몇 W 인가? (단, 대류열전달계수는 50W(m2·K), 유리창 표면온도는 25℃, 외기온도는 10℃, 유리창면적은 2m2 이다.)", "choices": {"1": "150", "2": "500", "3": "1500", "4": "5000"}, "answers": [3]}, {"id": 506, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "열역학 제2법칙에 관해서는 여러 가지 표현으로 나타낼 수 있는데, 다음 중 열역학 제2법칙과 관계되는 설명으로 볼 수 없는 것은?", "choices": {"1": "열을 일로 변환하는 것은 불가능하다.", "2": "열효율이 100%인 열기관을 만들 수 없다.", "3": "열은 저온 물체로부터 고온 물체로 자연적으로 전달되 지 않는다.", "4": "입력되는 일 없이 작동하는 냉동기를 만들 수 없다."}, "answers": [1]}, {"id": 507, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "공기 1kg이 압력 50kPa, 부피 3m3인 상태에서 압력 900kPa, 부피 0.5m3인 상태로 변화할 때 내부 에너지가 160kJ 증가하였다. 이 때 엔탈피는 약 몇 kJ이 증가하였 는가?", "choices": {"1": "30", "2": "185", "3": "235", "4": "460"}, "answers": [4]}, {"id": 508, "date": "20190303", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "밀폐계가 가역정압 변화를 할 때 계가 받은 열량은?", "choices": {"1": "계의 엔탈피 변화량과 같다.", "2": "계의 내부에너지 변화량과 같다.", "3": "계의 엔트로피 변화량과 같다.", "4": "계가 주위에 대해 한 일과 같다."}, "answers": [1]}, {"id": 509, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "단위에 대한 설명으로 틀린 것은?", "choices": {"1": "토리첼리의 실험결과 수은주의 높이가 68cm일 때, 실 험장소에서의 대기압은 1.2 atm이다.", "2": "비체적이 0.5m3/kg인 암모니아 증기 1m3의 질량은 2.0kg이다.", "3": "압력 760 mmHg는 1.01 bar 이다.", "4": "작업대 위에 놓여진 밑면적이 2.4m2인 가공물의 무게 가 24kgf라면 작업대의 가해지는 압력은 98 Pa 이다."}, "answers": [1]}, {"id": 510, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "대기압에서 암모니아액 1kg을 증발시킨 열량은 0℃ 얼음 몇 kg을 융해시킨 것과 유사한가?", "choices": {"1": "2.1", "2": "3.1", "3": "4.1", "4": "5.1"}, "answers": [3]}, {"id": 511, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "제빙능력은 원료수 온도 및 브라인 온도 등 조건에 따라 다르다. 다음 중 제빙에 필요한 냉동능력을 구하는데 필요 한 항목으로 가장 거리가 먼 것은?", "choices": {"1": "온도 t ℃인 제빙용 원수를 0℃까지 냉각하는데 필요한 w 열량", "2": "물의 동결 잠열에 대한 열량(79.68kcal/kg)", "3": "제빙장치내의 발생열과 제빙용 원수의 수질상태", "4": "브라인 온도 t ℃ 부근까지 얼음을 냉각하는데 필요한 1 열량"}, "answers": [3]}, {"id": 512, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "염화나트륨 브라인을 사용한 식품냉장용 냉동장치에서 브 라인의 순환량이 220L/min이며, 냉각관 입구의 브라인 온 도가 –5℃, 출구의 브라인온도가 –9℃라면 이 브라인 쿨 러의 냉동능력(kcal/h)은? (단, 브라인의 비열은 0.75 kcal/kg·℃, 비중은 1.15 이다.)", "choices": {"1": "759", "2": "45540", "3": "60720", "4": "148005"}, "answers": [2]}, {"id": 513, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "25℃ 원수 1ton을 1일 동안에 –9℃의 얼음으로 만드는데 필요한 냉동능력(RT)은? (단, 열손실은 없으며, 동결잠열 80 kcal/kg, 원수 비열 1 kcal/kg·℃, 얼음의 비열 0.5 kcal/kg·℃이며, 1RT는 3320 kcal/h로 한다.)", "choices": {"1": "1.37", "2": "1.88", "3": "2.38", "4": "2.88"}, "answers": [1]}, {"id": 514, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "전열면적이 20m2인 수냉식 응축기의 용량이 200 kW이다. 냉각수의 유량은 5kg/s 이고, 응축기 입구에서 냉각수 온 W/m2·K 도는 20℃ 이다. 열관류율이 800 일 때, 응축기 내부 냉매의 온도(℃)는 얼마인가? (단, 온도차는 산술평 균온도차를 이용하고, 물의 비열은 4.18 kJ/kg·K이며, 응 축기 내부 냉매의 온도는 일정하다고 가정한다.)", "choices": {"1": "36.5", "2": "37.3", "3": "38.1", "4": "38.9"}, "answers": [2]}, {"id": 515, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "다음 중 증발기 출구와 압축기 흡입관 사이에 설치하는 저 압측 부속장치는?", "choices": {"1": "액분리기", "2": "수액기", "3": "건조기", "4": "유분리기"}, "answers": [1]}, {"id": 516, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "다음 중 불응축 가스를 제거하는 가스퍼저(gas purger)의 설치 위치로 가장 적당한 것은?", "choices": {"1": "수액기 상부", "2": "압축기 흡입부", "3": "유분리기 상부", "4": "액분리기 상부"}, "answers": [1]}, {"id": 517, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "냉동장치에서 흡입압력 조정밸브는 어떤 경우를 방지하기 위해 설치하는가?", "choices": {"1": "흡입압력이 설정 압력 이상으로 상승하는 경우", "2": "흡입압력이 일정한 경우", "3": "고압측 압력이 높은 경우", "4": "수액기의 액면이 높은 경우"}, "answers": [1]}, {"id": 518, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "다음 응축기 중 동일조건하에 열관류율이 가장 낮은 응축 기는 무엇인가?", "choices": {"1": "쉘튜브식 응축기", "2": "증발식 응축기", "3": "공랭식 응축기", "4": "2중관식 응축기"}, "answers": [3]}, {"id": 519, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "압축기 토출압력 상승 원인이 아닌 것은?", "choices": {"1": "응축온도가 낮을 때", "2": "냉각수 온도가 높을 때", "3": "냉각수 양이 부족할 때", "4": "공기가 장치 내에 혼입되었을 때"}, "answers": [1]}, {"id": 520, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "다음의 냉매 중 지구온난화지수(GWP)가 가장 낮은 것은?", "choices": {"1": "R1234yf", "2": "R23", "3": "R12", "4": "R744"}, "answers": [4]}, {"id": 521, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "냉동장치의 냉동부하가 3냉동톤이며, 압축기의 소요동력이 20kW일 때 응축기에 사용되는 냉각수량(L/h)은? (단, 냉 각수 입구온도는 15℃이고, 출구온도는 25℃ 이다.)", "choices": {"1": "2716", "2": "2547", "3": "1530", "4": "600"}, "answers": [1]}, {"id": 522, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "냉동기에서 동일한 냉동효과를 구현하기 위해 압축기가 작 동하고 있다. 이 압축기의 클리어런스(극간)가 커질 때 나 타나는 현상으로 틀린 것은?", "choices": {"1": "윤활유가 열화된다.", "2": "체적효율이 저하한다.", "3": "냉동능력이 감소한다.", "4": "압축기의 소요동력이 감소한다."}, "answers": [4]}, {"id": 523, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "냉동장치의 운전 시 유의사항으로 틀린 것은?", "choices": {"1": "펌프다운 시 저압측 압력은 대기압 정도로 한다.", "2": "압축기 가동 전에 냉각수 펌프를 기동시킨다.", "3": "장시간 정지시키는 경우에는 재가동을 위하여 배관 및 기기에 압력을 걸어둔 상태로 둔다.", "4": "장시간 정지 후 시동 시에는 누설여부를 점검한 후에 기동시킨다."}, "answers": [3]}, {"id": 524, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "냉동기, 열기관, 발전소, 화학플랜트 등에서의 뜨거운 배수 를 주위의 공기와 직접 열교환시켜 냉각시키는 방식의 냉 각탑은?", "choices": {"1": "밀폐식 냉각탑", "2": "증발식 냉각탑", "3": "원심식 냉각탑", "4": "개방식 냉각탑"}, "answers": [4]}, {"id": 525, "date": "20190303", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "제상방식에 대한 설명으로 틀린 것은?", "choices": {"1": "살수방식은 저온의 냉장창고용 유니트 쿨러 등에서 많 이 사용된다.", "2": "부동액 살포방식은 공기중의 수분이 부동액에 흡수되므 로 일정한 농도 관리가 필요하다.", "3": "핫가스 제상방식은 응축기 출구의 고온의 액냉매를 이 용한다.", "4": "전기히터방식은 냉각관 배열의 일부에 핀튜브 형태의 전기히터를 삽입하여 착상부를 가열한다."}, "answers": [3]}, {"id": 526, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "다음 중 난방설비의 난방부하를 계산하는 방법 중 현열만 을 고려하는 경우는?", "choices": {"1": "환기 부하", "2": "외기 부하", "3": "전도에 의한 열 손실", "4": "침입 외기에 의한 난방 손실"}, "answers": [3]}, {"id": 527, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "증기난방에 대한 설명으로 틀린 것은?", "choices": {"1": "건식 환수시스템에서 환수관에는 증기가 유입되지 않도 록 증기관과 환수관 사이에 증기트랩을 설치한다.", "2": "중력식 환수시스템에서 환수관은 선하향구배를 취해야 한다.", "3": "증기난방은 극장 같이 천장고가 높은 실내에 적합하다.", "4": "진공식 환수시스템에서 관경을 가늘게 할 수 있고 리프 트 피팅을 사용하여 환수관 도중에서 입상시킬 수 있 다."}, "answers": [3]}, {"id": 528, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "다음 중 냉방부하의 종류에 해당되지 않는 것은?", "choices": {"1": "일사에 의해 실내로 들어오는 열", "2": "벽이나 지붕을 통해 실내로 들어오는 열", "3": "조명이나 인체와 같이 실내에서 발생하는 열", "4": "침입 외기를 가습하기 위한 열"}, "answers": [4]}, {"id": 529, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "정방실에 35 kW의 모터에 의해 구동되는 정방기가 12대 있을 때 전력에 의한 취득 열량(kW)은? (단, 전동기와 이 것에 의해 구동되는 기계가 같은 방에 있으며, 전동기의 가동율은 0.74 이고, 전동기 효율은 0.87, 전동기 부하율 은 0.92 이다.)", "choices": {"1": "483", "2": "420", "3": "357", "4": "329"}, "answers": [4]}, {"id": 530, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "다음 중 축류 취출구의 종류가 아닌 것은?", "choices": {"1": "펑커루버형 취출구", "2": "그릴형 취출구", "3": "라인형 취출구", "4": "팬형 취출구"}, "answers": [4]}, {"id": 531, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "증기설비에 사용하는 증기 트랩 중 기계식 트랩의 종류로 바르게 조합한 것은?", "choices": {"1": "버킷 트랩, 플로트 트랩", "2": "버킷 트랩, 벨로즈 트랩", "3": "바이메탈 트랩, 열동식 트랩", "4": "플로트 트랩, 열동식 트랩"}, "answers": [1]}, {"id": 532, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "다음 중 공기조화설비의 계획 시 조닝을 하는 목적으로 가 장 거리가 먼 것은?", "choices": {"1": "효과적인 실내 환경의 유지", "2": "설비비의 경감", "3": "운전 가동면에서의 에너지 절약", "4": "부하 특성에 대한 대처"}, "answers": [2]}, {"id": 533, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "덕트의 소음 방지대책에 해당 되지 않는 것은?", "choices": {"1": "덕트의 도중에 흡음재를 부착한다.", "2": "송풍기 출구 부근에 플래넘 챔버를 장치한다.", "3": "댐퍼 입·출구에 흡음재를 부착한다.", "4": "덕트를 여러 개로 분기시킨다."}, "answers": [4]}, {"id": 534, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "건물의 콘크리트 벽체의 실내측에 단열재를 부착하여 실내 측 표면에 결로가 생기지 않도록 하려 한다. 외기온도가 0℃, 실내온도가 20℃, 실내공기의 노점온도가 12℃, 콘크 리트 두께가 100mm일 때, 결로를 막기 위한 단열재의 최 소 두께(mm)는? (단, 콘크리트와 단열재의 접촉부분의 열 저항은 무시한다.)", "choices": {"1": "11.7", "2": "10.7", "3": "9.7", "4": "8.7"}, "answers": [3]}, {"id": 535, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "이중덕트방식에 설치하는 혼합상자의 구비조건으로 틀린 것은?", "choices": {"1": "냉풍·온풍 덕트내에 정압변도에 의해 송풍량이 예민하 게 변화할 것", "2": "혼합비율 변동에 따른 송풍량의 변동이 완만할 것", "3": "냉풍·온풍 댐퍼의 공기누설이 적을 것", "4": "자동제어 신뢰도가 높고 소음발생이 적을 것"}, "answers": [1]}, {"id": 536, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "저온공조방식에 관한 내용으로 가장 거리가 먼 것은?", "choices": {"1": "배관지름의 감소", "2": "팬 동력 감소로 인한 운전비 절감", "3": "낮은 습도의 공기 공급으로 인한 쾌적성 향상", "4": "저온공기 공급으로 인한 급기 풍량 증가"}, "answers": [4]}, {"id": 537, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "외기의 건구온도 32℃와 환기의 건구온도 24℃인 공기를 1 : 3(외기 : 환기)의 비율로 혼합하였다. 이 혼합공기의 온도는?", "choices": {"1": "26℃", "2": "28℃", "3": "29℃", "4": "30℃"}, "answers": [1]}, {"id": 538, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "취출구에서 수평으로 취출된 공기가 일정 거리만큼 진행된 뒤 기류 중심선과 취출구 중심과의 수직거리를 무엇이라 고 하는가?", "choices": {"1": "강하도", "2": "도달거리", "3": "취출온도차", "4": "셔터"}, "answers": [1]}, {"id": 539, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "공기조화방식에서 변풍량 단일덕트 방식의 특징에 대한 설 명으로 틀린 것은?", "choices": {"1": "송풍기의 풍량제어가 가능하므로 부분 부하시 반송에너 지 소비량을 경감시킬 수 있다.", "2": "동시사용률을 고려하여 기기용량을 결정할 수 있으므로 설비용량이 커질 수 있다.", "3": "변풍량 유닛을 실 별 또는 존 별로 배치함으로써 개별 제어 및 존 제어가 가능하다.", "4": "부하변동에 따라 실내온도를 유지하 수 있으므로 열원 설비용 에너지 낭비가 적다."}, "answers": [2]}, {"id": 540, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "송풍 덕트 내의 정압제어가 필요 없고, 발생 소음이 적은 변풍량 유닛은?", "choices": {"1": "유인형", "2": "슬롯형", "3": "바이패스형", "4": "노즐형"}, "answers": [3]}, {"id": 541, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "다음 중 보온, 보냉, 방로의 목적으로 덕트 전체를 단열해 야 하는 것은?", "choices": {"1": "급기 덕트", "2": "배기 덕트", "3": "외기 덕트", "4": "배연 덕트"}, "answers": [1]}, {"id": 542, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "부하계산 시 고려되는 지중온도에 대한 설명으로 틀린 것 은?", "choices": {"1": "지중온도는 지하실 또는 지중배관 등의 열손실을 구하 기 위하여 주로 이용된다.", "2": "지중온도는 외기온도 및 일사의 영향에 의해 1일 또는 연간을 통하여 주기적으로 변한다.", "3": "지중온도는 지표면의 상태변화, 지중의 수분에 따라 변 화하나, 토질의 종류에 따라서는 큰 차이가 없다.", "4": "연간변화에 있어 불역층 이하의 지중온도는 1m 증가함 에 따라 0.03~0.05℃씩 상승한다."}, "answers": [3]}, {"id": 543, "date": "20190303", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "보일러의 부속장치인 과열기가 하는 역할은?", "choices": {"1": "연료연소에 쓰이는 공기를 예열시킨다.", "2": "포화액을 습증기로 만든다.", "3": "습증기를 건포화증기로 만든다.", "4": "포화증기를 과열증기로 만든다."}, "answers": [4]}, {"id": 544, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "세라믹 콘덴서 소자의 표면에 103K라고 적혀 있을 때 이 콘덴서의 용량은 몇 μF인가?", "choices": {"1": "0.01", "2": "0.1", "3": "103", "4": "103"}, "answers": [1]}, {"id": 545, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "온도를 전압으로 변환시키는 것은?", "choices": {"1": "광전관", "2": "열전대", "3": "포토다이오드", "4": "광전다이오드"}, "answers": [2]}, {"id": 546, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "공기 중 자계의 세기가 100 A/m 의 점에 놓아 둔 자극에 작용하는 힘은 8×10-3N 이다. 이 자극의 세기는 몇 Wb 인가?", "choices": {"1": "8 × 10", "2": "8 × 105", "3": "8 × 10-1", "4": "8 × 10-5"}, "answers": [4]}, {"id": 547, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "최대눈금 100mA, 내부저항 1.5Ω인 전류계에 0.3Ω의 분류 기를 접속하여 전류를 측정할 때 전류계의 지시가 50mA 라면 실제 전류는 몇 mA인가?", "choices": {"1": "200", "2": "300", "3": "400", "4": "600"}, "answers": [2]}, {"id": 548, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "목표값을 직접 사용하기 곤란할 때, 주 되먹임 요소와 비 교하여 사용하는 것은?", "choices": {"1": "제어요소", "2": "비교장치", "3": "되먹임요소", "4": "기준입력요소"}, "answers": [4]}, {"id": 549, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "비례적분제어 동작의 특징으로 옳은 것은?", "choices": {"1": "간헐현상이 있다.", "2": "잔류편차가 많이 생긴다.", "3": "응답의 안정성이 낮은 편이다.", "4": "응답의 진동시간이 매우 길다."}, "answers": [1]}, {"id": 550, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "신호흐름선도와 등가인 블록선도를 그리려고 한다. 이때 G(s)로 알맞은 것은?", "choices": {"1": "s", "2": "1 / (s+1)", "3": "1", "4": "s(s+1)"}, "answers": [3]}, {"id": 551, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "서보기구의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "원격제어의 경우가 많다.", "2": "제어량이 기계적 변위이다.", "3": "추치제어에 해당하는 제어장치가 많다.", "4": "신호는 아날로그에 비해 디지털인 경우가 많다."}, "answers": [4]}, {"id": 552, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "SCR에 관한 설명으로 틀린 것은?", "choices": {"1": "PNPN 소자이다.", "2": "스위칭 소자이다.", "3": "양방향성 사이리스터이다.", "4": "직류나 교류의 전력제어용으로 사용된다."}, "answers": [3]}, {"id": 553, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "피드백 제어계에서 목표치를 기준입력신호로 바꾸는 역할 을 하는 요소는?", "choices": {"1": "비교부", "2": "조절부", "3": "조작부", "4": "설정부"}, "answers": [4]}, {"id": 554, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "PLC(Programmable Logic Controller)의 출력부에 설치하 는 것이 아닌 것은?", "choices": {"1": "전자개폐기", "2": "열동계전기", "3": "시그널램프", "4": "솔레노이드밸브"}, "answers": [2]}, {"id": 555, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "4000Ω 의 저항기 양단에 100V의 전압을 인가할 경우 흐 르는 전류의 크기(mA)는?", "choices": {"1": "4", "2": "15", "3": "25", "4": "40"}, "answers": [3]}, {"id": 556, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "다음 설명에 알맞은 전기 관련 법칙은?", "choices": {"1": "옴의 법칙", "2": "렌츠의 법칙", "3": "플레밍의 법칙", "4": "전압분배의 법칙"}, "answers": [1]}, {"id": 557, "date": "20190303", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "특성방정식이 s3+2s2+Ks+5=0 인 제어계가 안정하기 위한 K 값은?", "choices": {"1": "K ＞ 0", "2": "K ＜ 0", "3": "K ＞", "4": "K ＜"}, "answers": [3]}, {"id": 558, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "냉매 배관 재료 중 암모니아를 냉매로 사용하는 냉동설비 에 가장 적합한 것은?", "choices": {"1": "동, 동합금", "2": "아연, 주석", "3": "철, 강", "4": "크롬, 니켈 합금"}, "answers": [3]}, {"id": 559, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "급탕설비의 설계 및 시공에 관한 설명으로 틀린 것은?", "choices": {"1": "중앙식 급탕방식은 개별식 급탕방식 보다 시공비가 많 이 든다.", "2": "온수의 순환이 잘되고 공기가 고이는 것을 방지하기 위 해 배관에 구배를 둔다.", "3": "게이트 밸브는 공기고임을 만들기 때문에 글로브 밸브 를 사용한다.", "4": "순환방식은 순환펌프에 의한 강제순환식과 온수의 비중 량 차이에 의한 중력식이 있다."}, "answers": [3]}, {"id": 560, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "다음 중 온수온도 90℃의 온수난방 배관의 보온재로 사용 하기에 가장 부적합한 것은?", "choices": {"1": "규산칼슘", "2": "펄라이트", "3": "암면", "4": "폴리스틸렌"}, "answers": [4]}, {"id": 561, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "중기난방 배관 시공법에 대한 설명으로 틀린 것은?", "choices": {"1": "중기주관에서 지관을 분기하는 경우 관의 팽창을 고려 하여 스위블 이음법으로 한다.", "2": "진공환수식 배관의 증기주관은 1/100 ~ 1/200 선상향 구배로 한다.", "3": "주형방열기는 일반적으로 벽에서 50~60mm 정도 떨어 지게 설치한다.", "4": "보일러 주변의 배관방법에서는 증기관과 환수관 사이에 밸런스관을 달고, 하트포드(hartford) 접속법을 사용한 다."}, "answers": [2]}, {"id": 562, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "간접 가열식 급탕법에 관한 설명으로 틀린 것은?", "choices": {"1": "대규모 급탕설비에 부적당하다.", "2": "순환증기는 높이에 관계 없이 저압으로 사용 가능하다.", "3": "저탕탱크와 가열용 코일이 설치되어 있다.", "4": "난방용 증기보일러가 있는 곳에 설치하면 설비비를 절 약하고 관리가 편하다."}, "answers": [1]}, {"id": 563, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "급탕배관의 단락현상(sort circuit)을 방지할 수 있는 배관 방식은?", "choices": {"1": "리버스 리턴 배관방식", "2": "다이렉트 리턴 배관방식", "3": "단관식 배관방식", "4": "상향식 배관방식"}, "answers": [1]}, {"id": 564, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "도시가스배관 설비기준에서 배관을 시가지의 도로 노면 밑 에 매설하는 경우에는 노면으로부터 배관의 외면까지 얼 마 이상을 유지해야 하는가? (단, 방호구조물 안에 설치하 는 경우는 제외한다.)", "choices": {"1": "0.8 m", "2": "1 m", "3": "1.5 m", "4": "2 m"}, "answers": [3]}, {"id": 565, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "동관 이음 방법에 해당하지 않는 것은?", "choices": {"1": "타이튼 이음", "2": "납땜 이음", "3": "압축 이음", "4": "플랜지 이음"}, "answers": [1]}, {"id": 566, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "벤더에 의한 관 굽힘시 주름이 생겼다. 주된 원인은?", "choices": {"1": "재료에 결함이 있다.", "2": "굽힘형의 홈이 관지름 보다 작다.", "3": "클램프 또는 관에 기름이 묻어 있다.", "4": "압력형이 조정이 세고 저항이 크다."}, "answers": [2]}, {"id": 567, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "공조배관 설계시 유속을 빠르게 했을 경우의 현상으로 틀 린 것은?", "choices": {"1": "관경이 작아진다.", "2": "운전비가 감소한다.", "3": "소음이 발생된다.", "4": "마찰손실이 증대한다."}, "answers": [2]}, {"id": 568, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "증기난방 설비의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "증발열을 이용하므로 열의 운반능력이 크다.", "2": "예열시간이 온수난방에 비해 짧고 증기순환이 빠르다.", "3": "방열면적을 온수난방보다 적게 할 수 있다.", "4": "실내 상하온도차가 작다."}, "answers": [4]}, {"id": 569, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "냉매배관 시공 시 주의사항으로 틀린 것은?", "choices": {"1": "배관 길이는 되도록 짧게 한다.", "2": "온도변화에 의한 신축을 고려한다.", "3": "곡률 반지름은 가능한 작게 한다.", "4": "수평배관은 냉매흐름 방향으로 하향구배 한다."}, "answers": [3]}, {"id": 570, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "고가수조식 급수방식의 장점이 아닌 것은?", "choices": {"1": "급수압력이 일정하다.", "2": "단수 시에도 일정량의 급수가 가능하다.", "3": "급수 공급계통에서 물의 오염 가능성이 없다.", "4": "대규모 급수에 적합하다."}, "answers": [3]}, {"id": 571, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "증발량 5000 kg/h인 보일러의 증기 엔탈피가 640 kcal/kg 이고, 급수 엔탈피가 15 kcal/kg 일 때, 보일러의 상당 증 발량(kg/h)은?", "choices": {"1": "278", "2": "4800", "3": "5797", "4": "3125000"}, "answers": [3]}, {"id": 572, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "증기 및 물배관 등에서 찌꺼기를 제거하기 위하여 설치하 는 부속품은?", "choices": {"1": "유니온", "2": "P트랩", "3": "부싱", "4": "스트레이너"}, "answers": [4]}, {"id": 573, "date": "20190303", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "가스 배관재료 중 내약품성 및 전기 절연성이 우수하며 사용온도가 80℃이하인 관은?", "choices": {"1": "주철관", "2": "강관", "3": "동관", "4": "폴리에틸렌관"}, "answers": [4]}, {"id": 574, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "어떤 시스템에서 공기가 초기에 290K에서 330K로 변화하였 고, 이 때 압력은 200kPa에서 600kPa로 변화하였다. 이 때 단위 질량당 엔트로피 변화는 약 몇 kJ/(kg·K)인가? (단, 공 기는 정압비열이 1.006 kJ/(kg·K)이고, 기체상수가 0.287 kJ/(kg·K)인 이상기체로 간주한다.)", "choices": {"1": "0.445", "2": "-0.445", "3": "0.185", "4": "-0.185"}, "answers": [4]}, {"id": 575, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "체적이 500cm3인 풍선에 압력 0.1MPa, 온도 288K의 공기가 가득 채워져 있다. 압력이 일정한 상태에서 풍선 속 공기 온 도가 300K로 상승했을 때 공기에 가해진 열량은 약 얼마인 가? (단, 공기는 정압비열이 1.005kJ/(kg·K), 기체상수가 0.287kJ/(kg·K) 인 이상기체로 간주한다.)", "choices": {"1": "7.3 J", "2": "7.3 kJ", "3": "14.6 J", "4": "14.6 kJ"}, "answers": [1]}, {"id": 576, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "어떤 사이클이 다음 온도(T)-엔트로피(s)선도와 같을 때 작동 유체에 주어진 열량은 약 몇 kJ/kg 인가?", "choices": {"1": "4", "2": "400", "3": "800", "4": "1600"}, "answers": [3]}, {"id": 577, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "효율이 40%인 열기관에서 유효하게 발생되는 동력이 110kW 라면 주위로 방출되는 총 열량은 약 몇 kW 인가?", "choices": {"1": "375", "2": "165", "3": "135", "4": "85"}, "answers": [2]}, {"id": 578, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "500W의 전열기로 4kg의 물을 20℃에서 90℃까지 가열하는 데 몇 분이 소요되는가? (단, 전열기에서 열은 전부 온도 상 승에 사용되고 물의 비열은 4180 J/(kg·K) 이다.)", "choices": {"1": "16", "2": "27", "3": "39", "4": "45"}, "answers": [3]}, {"id": 579, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "카르노 사이클로 작동되는 열기관이 고온체에서 100 kJ 의 열을 받고 있다. 이 기관의 열효율이 30%라면 방출되는 열량 은 약 몇 kJ 인가?", "choices": {"1": "30", "2": "50", "3": "60", "4": "70"}, "answers": [4]}, {"id": 580, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "100℃와 50℃ 사이에서 작동하는 냉동기로 가능한 최대성능 계수(COP)는 약 얼마인가?", "choices": {"1": "7.46", "2": "2.54", "3": "4.25", "4": "6.46"}, "answers": [4]}, {"id": 581, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "수증기가 정상과정으로 40m/s의 속도로 노즐에 유입되어 275m/s로 빠져나간다. 유입되는 수증기의 엔탈피는 3300kJ/kg, 노즐로부터 발생되는 열손실은 5.9kJ/kg일 때 노 즐 출구에서의 수증기 엔탈피는 약 몇 kJ/kg 인가?", "choices": {"1": "3257", "2": "3024", "3": "2795", "4": "2612"}, "answers": [1]}, {"id": 582, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "용기에 부착된 압력계에 얽힌 계기압력이 150 kPa 이고 국 소대기압이 100 kPa일 때 용기 안의 절대압력은?", "choices": {"1": "250 kPa", "2": "150 kPa", "3": "100 kPa", "4": "50 kPa"}, "answers": [1]}, {"id": 583, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "R-12를 작동 유체로 사용하는 이상적인 증기압축 냉동 사 이클이 있다. 여기서 증발기 출구 엔탈피는 229 kJ/kg, 팽 창밸브 출구 엔탈피는 81 kJ/kg, 응축기 입구 엔탈피는 255 kJ/kg 일 때 이 냉동기의 성적계수는 약 얼마인가?", "choices": {"1": "4.1", "2": "4.9", "3": "5.7", "4": "6.8"}, "answers": [3]}, {"id": 584, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "어떤 시스템a에서 유체는 외부로부터 19kJ의 일을 받으면서 167kJ의 열을 흡수하였다. 이 때 내부에너지의 변화는 어떻 게 되는가?", "choices": {"1": "148 kJ 상승한다.", "2": "186 kJ 상승한다.", "3": "148 kJ 감소한다.", "4": "186 kJ 감소한다."}, "answers": [2]}, {"id": 585, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "압력이 100 kPa 이며 온도가 25℃ 인 방의 크기가 240m3 이다. 이 방에 들어있는 공기의 질량은 약 몇 kg 인가? (단, 공기는 이상기체로 가정하며, 공기의 기체상수는 0.287 kJ/(kg·K) 이다.)", "choices": {"1": "0.00357", "2": "0.28", "3": "3.57", "4": "280"}, "answers": [4]}, {"id": 586, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "Van der Waals 상태 방적식은 다음과 같이 나타낸다. 이 식에서 , b는 각각 무엇을 의미하는 것인가? (단, P는 압력, v는 비체적, R은 기체상수, T는 온도를 나타낸다.)", "choices": {"1": "분자간의 작용 인력, 분자 내부 에너지", "2": "분자간의 작용 인력, 기체 분자들이 차지하는 체적", "3": "분자간의 질량, 분자 내부 에너지", "4": "분자 자체의 질량, 기체 분자들이 차지하는 체적"}, "answers": [2]}, {"id": 587, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "가역 과정으로 실린더 안의 공기를 50 kPa, 10℃ 상태에서 300 kPa 까지 압력(P)과 체적(V)의 관계가 다음과 같은 과 정으로 압축할 때 단위 질량당 방출되는 열량은 약 몇 kJ/kg 인가? (단, 기체 상수는 0.287 kJ/(kg·K) 이고, 정적 비열은 0.7 kJ/(kg·K) 이다.)", "choices": {"1": "17.2", "2": "37.2", "3": "57.2", "4": "77.2"}, "answers": [2]}, {"id": 588, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "등엔트로피 효율이 80%인 소형 공기터빈의 출력이 270 kJ/kg 이다. 입구 온도는 600 K 이며, 출구 압력은 100 kPa 이다. 공기의 정압비열은 1.004 kJ/(kg·K), 비열비는 1.4 일 때, 입구 압력(kPa)은 약 몇 kPa 인가? (단, 공기는 이상기체로 간주한다.)", "choices": {"1": "1984", "2": "1842", "3": "1773", "4": "1621"}, "answers": [3]}, {"id": 589, "date": "20190427", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "화씨 온도가 86°F 일 때 섭씨 온도는 몇 ℃ 인가?", "choices": {"1": "30", "2": "45", "3": "60", "4": "75"}, "answers": [1]}, {"id": 590, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "다음 중 절연내력이 크고 절연물질을 침식시키지 않기 때문 에 밀폐형 압축기에 사용하기에 적합한 냉매는?", "choices": {"1": "프레온계 냉매", "2": "H O 2", "3": "공기", "4": "NH 3"}, "answers": [1]}, {"id": 591, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "어떤 냉동기의 증발기 내 압력이 245 kPa 이며, 이 압력에 서의 포화온도, 포화액 엔탈피 및 건포화증기 엔탈피, 정압 비열은 조건과 같다. 증발기 입구 측 냉매의 엔탈피가 455kJ/kg이고, 증발기 출구 측 냉매온도가 –10℃의 과열증 기일 경우 증발기에서 냉매가 취득한 열량(kJ/kg)은?", "choices": {"1": "167.3", "2": "152.3", "3": "148.3", "4": "112.3"}, "answers": [1]}, {"id": 592, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "냉동능력이 1 RT인 냉동장치가 1kW의 압축동력을 필요로 할 때, 응축기에서의 방열량(kW)은?", "choices": {"1": "2", "2": "3.3", "3": "4.8", "4": "6"}, "answers": [3]}, {"id": 593, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "냉동사이클에서 응축온도 상승에 따른 시스템의 영향으로 가장 거리가 먼 것은? (단, 증발온도는 일정하다.)", "choices": {"1": "COP 감소", "2": "압축비 증가", "3": "압축기 토출가스 온도 상승", "4": "압축기 흡입가스 압력 상승 500m2,"}, "answers": [4]}, {"id": 594, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "어떤 냉장고의 방열적 면적이 열통과율이 0.311 W/m2·℃일 때, 이 벽을 통하여 냉장고 내로 침입하는 열량 (kW)은? (단, 이 때의 외기온도는 32℃이며, 냉장고 내부온 도는 –15℃ 이다.)", "choices": {"1": "12.6", "2": "10.4", "3": "9.1", "4": "7.3"}, "answers": [4]}, {"id": 595, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "2차유체로 사용되는 브라인의 구비 조건으로 틀린 것은?", "choices": {"1": "비등점이 높고, 응고점이 낮을 것", "2": "점도가 낮을 것", "3": "부식성이 없을 것", "4": "열전달률이 작을 것"}, "answers": [4]}, {"id": 596, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "냉매 배관 내에 플래시 가스(flash gas)가 발생했을 때 나타 나는 현상으로 틀린 것은?", "choices": {"1": "팽창밸브의 능력 부족 현상 발생", "2": "냉매부족과 같은 현상 발생", "3": "액관 중의 기포 발생", "4": "팽창밸브에서의 냉매 순환량 증가 1m2인"}, "answers": [4]}, {"id": 597, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "여러 대의 증발기를 사용할 경우 증발관 내의 압력이 가장 높은 증발기의 출구에 설치하여 압력을 일정 값 이하로 억 제하는 장치를 무엇이라고 하는가?", "choices": {"1": "전자밸브", "2": "압력개폐기", "3": "증발압력조정밸브", "4": "온도조절밸브"}, "answers": [3]}, {"id": 598, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "다음 팽창밸브 중 인버터 구동 가변 용량형 공기조화장치나 증발온도가 낮은 냉동장치에서 팽창밸브의 냉매유량 조절 특성 향상과 유량제어 범위 확대 등을 목적으로 사용하는 것은?", "choices": {"1": "전자식 팽창밸브", "2": "모세관", "3": "플로트 팽창밸브", "4": "정압식 팽창밸브"}, "answers": [1]}, {"id": 599, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "식품의 평균 초온이 0℃일 때 이것을 동결하여 온도중심점 을 –15℃까지 내리는 데 걸리는 시간을 나타내는 것은?", "choices": {"1": "유효동결시간", "2": "유효냉각시간", "3": "공칭동결시간", "4": "시간상수"}, "answers": [3]}, {"id": 600, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "냉동장치를 운전할 때 다음 중 가장 먼저 실시하여야 하는 것은?", "choices": {"1": "응축기 냉각수 펌프를 기동한다.", "2": "증발기 팬을 기동한다.", "3": "압축기를 기동한다.", "4": "압축기의 유압을 조정한다."}, "answers": [1]}, {"id": 601, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "다음 중 냉매를 사용하지 않는 냉동장치는?", "choices": {"1": "열전 냉동장치", "2": "흡수식 냉동장치", "3": "교축팽착식 냉동장치", "4": "증기압축식 냉동장치"}, "answers": [1]}, {"id": 602, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "암모니아용 압축기의 실린더에 있는 워터재킷의 주된 설치 목적은?", "choices": {"1": "밸브 및 스프링의 수명을 연장하기 위해서", "2": "압축효율의 상승을 도모하기 위해서", "3": "암모니아는 토출온도가 낮기 때문에 이를 방지하기 위해 서", "4": "암모니아의 응고를 방지하기 위해서"}, "answers": [2]}, {"id": 603, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "스크류 압축기의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "소형 경량으로 설치면적이 작다.", "2": "밸브와 피스톤이 없어 장시간의 연속운전이 불가능하다.", "3": "암수 회전자의 회전에 의해 체적을 줄여 가면서 압축한 다.", "4": "왕복동식과 달리 흡입밸브와 토출밸브를 사용하지 않는 다."}, "answers": [2]}, {"id": 604, "date": "20190427", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "2단 압축 냉동 장치 내 중간 냉각기 설치에 대한 설명으로 옳은 것은?", "choices": {"1": "냉동효과를 증대시킬 수 있다.", "2": "증발기에 공급되는 냉매액을 과열시킨다.", "3": "저압 압축기 흡입가스 중의 액을 분리시킨다.", "4": "압축비가 증가되어 압축효율이 저하된다."}, "answers": [1]}, {"id": 605, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "난방부하 계산 시 일반적으로 무시할 수 있는 부하의 종류 가 아닌 것은?", "choices": {"1": "틈새바람 부하", "2": "조명기구 발열 부하", "3": "재실자 발생 부하", "4": "일사 부하"}, "answers": [1]}, {"id": 606, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "습공기의 상태변화를 나타내는 방법 중 하나인 열수분비의 정의로 옳은 것은?", "choices": {"1": "절대습도 변화량에 대한 잠열량 변화량의 비율", "2": "절대습도 변화량에 대한 전열량 변화량의 비율", "3": "상대습도 변화량에 대한 현열량 변화량의 비율", "4": "상대습도 변화량에 대한 잠열량 변화량의 비율"}, "answers": [2]}, {"id": 607, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "온수난방 배관방식에서 단관식과 비교한 복관식에 대한 설 명으로 틀린 것은?", "choices": {"1": "설비비가 많이 든다.", "2": "온도변화가 많다.", "3": "온수 순환이 좋다.", "4": "안정성이 높다."}, "answers": [2]}, {"id": 608, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "극간풍이 비교적 많고 재실 인원이 적은 실의 중앙 공조방 식으로 가장 경제적인 방식은?", "choices": {"1": "변풍량 2중덕트 방식", "2": "팬코일 유닛 방식", "3": "정풍량 2중덕트 방식", "4": "정풍량 단일덕트 방식"}, "answers": [2]}, {"id": 609, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "덕트 설계시 주의사항으로 틀린 것은?", "choices": {"1": "장방형 덕트 단면의 종횡비는 가능한 한 6:1 이상으로 해야 한다.", "2": "덕트의 풍속은 15m/s 이하, 정압은 50 mmAq 이하의 저속덕트를 이용하여 소음을 줄인다.", "3": "덕트의 분기점에는 댐퍼를 설치하여 압력 평행을 유지시 킨다.", "4": "재료는 아연도금강판, 알루미늄판 등을 이용하여 마찰저 항 손실을 줄인다."}, "answers": [1]}, {"id": 610, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공장에 12kW의 전동기로 구동되는 기계 장치 25대를 설치 하려고 한다. 전동기는 실내에 설치하고 기계 장치는 실외 에 설치한다면 실내로 취득되는 열량(kW)은? (단, 전동기의 부하율은 0.78, 가동율은 0.9, 전동기 효율은 0.87 이다.)", "choices": {"1": "242.1", "2": "210.6", "3": "44.8", "4": "31.5"}, "answers": [4]}, {"id": 611, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "공기세정기에서 순환수 분무에 대한 설명으로 틀린 것은? (단, 출구 수온은 입구 공기의 습구온도와 같다.)", "choices": {"1": "단열변화", "2": "증발냉각", "3": "습구온도 일정", "4": "상대습도 일정"}, "answers": [4]}, {"id": 612, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "실내의 CO , 농도기준이 1000ppm 이고, 1인당 CO 발생 2 2 량이 18L/h인 경우, 실내 1인당 필요한 환기량(m3/h)은? (단, 외기 CO 농도는 300 ppm 이다.) 2", "choices": {"1": "22.7", "2": "23.7", "3": "25.7", "4": "26.7"}, "answers": [3]}, {"id": 613, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "압력 1MPa, 건도 0.89인 습증기 100kg을 일정 압력의 조건 에서 엔탈피가 3052 kJ/kg인 300℃의 과열증기로 되는데 필요한 열량(kJ)은? (단, 1MPa에서 포화액의 엔탈피는 759 kJ/kg, 증발잠열은 2018 kJ/kg이다.)", "choices": {"1": "44208", "2": "49698", "3": "229311", "4": "103432"}, "answers": [2]}, {"id": 614, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "EDR(Equivalent Direct Radiation)에 관한 설명으로 틀린 것 은?", "choices": {"1": "증기의 표준방열량은 650 kcal/m2·h 이다.", "2": "온수의 표준방열량은 450 kcal/m2·h 이다.", "3": "상당 방열면적을 의미한다.", "4": "방열기의 표준방열량을 전방열량으로 나눈 값이다."}, "answers": [4]}, {"id": 615, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "증기난방 방식에 대한 설명으로 틀린 것은?", "choices": {"1": "환수방식에 따라 중력환수식과 진공환수식, 기계환수식 으로 구분한다.", "2": "배관방법에 따라 단관식과 복관식이 있다.", "3": "예열시간이 길지만 열량 조절이 용이하다.", "4": "운전 시 증기 해머로 인한 소음을 일으키기 쉽다."}, "answers": [3]}, {"id": 616, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "어떤 냉각기의 1열(列) 코일의 바이패스 펙터가 0.65 라면 4열(列)의 바이패스 펙터는 약 얼마가 되는가?", "choices": {"1": "0.18", "2": "1.82", "3": "2.83", "4": "4.84"}, "answers": [1]}, {"id": 617, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "다음 냉방부하 요소 중 잠열을 고려하지 않아도 되는 것은?", "choices": {"1": "인체에서의 발생열", "2": "커피포트에서의 발생열", "3": "유리를 통과하는 복사열", "4": "틈새바람에 의한 취득열"}, "answers": [3]}, {"id": 618, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "냉수 코일설계 기준에 대한 설명으로 틀린 것은?", "choices": {"1": "코일은 관이 수평으로 놓이게 설치한다.", "2": "관 내 유속은 1m/s 정도로 한다.", "3": "공기 냉각용 코일의 열 수는 일반적으로 4~8열이 주로 사용된다.", "4": "냉수 입·출구 온도차는 10℃ 이상으로 한다."}, "answers": [4]}, {"id": 619, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "다음 용어에 대한 설명으로 틀린 것은?", "choices": {"1": "자유면적 : 취출구 혹은 흡입구 구멍면적의 합계", "2": "도달거리 : 기류의 중심속도가 0.25m/s에 이르렀을 때, 취출구에서의 수평거리", "3": "유인비 : 전공기량에 대한 취출공기량(1차 공기)의 비", "4": "강하도 : 수평으로 취출된 기류가 일정 거리만큼 진행한 뒤 기류정심선과 취출구 중심과의 수직거리"}, "answers": [3]}, {"id": 620, "date": "20190427", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "덕트의 마찰저항을 증가시키는 요인 중 값이 커지면 마찰저 항이 감소되는 것은?", "choices": {"1": "덕트 재료의 마찰저항 계수", "2": "덕트 길이", "3": "덕트 직경", "4": "풍속"}, "answers": [3]}, {"id": 621, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "정격주파수 60 Hz의 농형 유도전동기를 50Hz의 정격전압에 서 사용할 때, 감소하는 것은?", "choices": {"1": "토크", "2": "온도", "3": "역률", "4": "여자전류"}, "answers": [3]}, {"id": 622, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "도체가 대전된 경우 도체의 성질과 전하 분포에 관한 설명 으로 틀린 것은?", "choices": {"1": "도체 내부의 전계는 ∞ 이다.", "2": "전하는 도체 표면에만 존재한다.", "3": "도체는 등전위이고 표면은 등전위면이다.", "4": "도체 표면상의 전계는 면에 대하여 수직이다."}, "answers": [1]}, {"id": 623, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "어떤 교류전압의 실효값이 100V 일 때 최대값은 약 몇 V 가 되는가?", "choices": {"1": "100", "2": "141", "3": "173", "4": "200"}, "answers": [2]}, {"id": 624, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "PLC(Programmable Logic Controller)에서, CPU부의 구성 과 거리가 먼 것은?", "choices": {"1": "연산부", "2": "전원부", "3": "데이터 메모리부", "4": "프로그램 메모리부"}, "answers": [2]}, {"id": 625, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "90Ω의 저항 3개가 △결선으로 되어 있을 때, 상당(단상) 해 석을 위한 등가 Y결선에 대한 각 상의 저항 크기는 몇 Ω 인가?", "choices": {"1": "10", "2": "30", "3": "90", "4": "120"}, "answers": [2]}, {"id": 626, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "다음과 같은 회로에 전압계 3대와 저항 10Ω을 설치하여 V =80V, V =20V, V =100V 의 실효치 전압을 계측하였다. 1 2 3 이 때 순저항 부하에서 소모하는 유효전력은 몇 W 인가?", "choices": {"1": "160", "2": "320", "3": "460", "4": "640"}, "answers": [1]}, {"id": 627, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "G(jω)=e-jω0.4일 때 ω=2.5 에서의 위상각은 약 몇 도인가?", "choices": {"1": "-28.6", "2": "-42.9", "3": "-57.3", "4": "-71.5"}, "answers": [3]}, {"id": 628, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "여러 가지 전해액을 이용한 전기분해에서 동일량의 전기로 석출되는 물질의 양은 각각의 화학당량에 비례한다고 하는 법칙은?", "choices": {"1": "줄의 법칙", "2": "렌츠의 법칙", "3": "쿨롱의 법칙", "4": "패러데이의 법칙"}, "answers": [4]}, {"id": 629, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "과도 응답의 소멸되는 정도를 나타내는 감쇠비(decay ratio) 로 옳은 것은?", "choices": {"1": "제2오버슈트 / 최대오버슈트", "2": "제4오버슈트 / 최대오버슈트", "3": "최대오버슈트 / 제2오버슈트", "4": "최대오버슈트 / 제4오버슈트"}, "answers": [1]}, {"id": 630, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "유도전동기에서 슬립이 '0'이란 의미와 같은 것은?", "choices": {"1": "유도제동기의 역할을 한다.", "2": "유도전동기가 정지상태이다.", "3": "유도전동기가 전부하 운전상태이다.", "4": "유도전동기가 동기속도로 회전한다."}, "answers": [4]}, {"id": 631, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "제어장치가 제어대상에 가하는 제어신호로 제어장치의 출력 인 동시에 제어대상의 입력인 신호는?", "choices": {"1": "조작량", "2": "제어량", "3": "목표값", "4": "동작신호"}, "answers": [1]}, {"id": 632, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "제어계의 분류에서 엘리베이터에 적용되는 제어 방법은?", "choices": {"1": "정치제어", "2": "추종제어", "3": "비율제어", "4": "프로그램제어"}, "answers": [4]}, {"id": 633, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "다음 설명은 어떤 자성체를 표현한 것인가?", "choices": {"1": "강자성체", "2": "상자성체", "3": "반자성체", "4": "초강자성체"}, "answers": [3]}, {"id": 634, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "단위 피드백 제어계통에서 입력과 출력이 같다면 전향전달 함수 G(s)의 값은?", "choices": {"1": "0", "2": "0.707", "3": "1", "4": "∞"}, "answers": [4]}, {"id": 635, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "제어계의 과도응답특성을 해석하기 위해 사용하는 단위계단 입력은?", "choices": {"1": "δ(t)", "2": "u(t)", "3": "-3tu(t)", "4": "sin(120πt)"}, "answers": [2]}, {"id": 636, "date": "20190427", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "추종제어에 속하지 않는 제어량은?", "choices": {"1": "위치", "2": "방위", "3": "자세", "4": "유량"}, "answers": [4]}, {"id": 637, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "냉동장치의 배관공사가 완료된 후 방열공사의 시공 및 냉매 를 충전하기 전에 전 계통에 걸쳐 실시하며, 진공 시험으로 최종적인 기밀 유무를 확인하기 전에 하는 시험은?", "choices": {"1": "내압시험", "2": "기밀시험", "3": "누설시험", "4": "수압시험"}, "answers": [3]}, {"id": 638, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "가스미터를 구조상 직접식(실측식)과 간접식(추정식)으로 분 류된다. 다음 중 직접식 가스미터는?", "choices": {"1": "습식", "2": "터빈식", "3": "벤튜리식", "4": "오리피스식"}, "answers": [1]}, {"id": 639, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "전기가 정전되어도 계속하여 급수를 할 수 있으며 급수오염 가능성이 적은 급수방식은?", "choices": {"1": "압력탱크 방식", "2": "수도직결 방식", "3": "부스터 방식", "4": "고가탱크 방식"}, "answers": [2]}, {"id": 640, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "LP가스 공급, 소비 설비의 압력손실 요인으로 틀린 것은?", "choices": {"1": "배관의 입하에 의한 압력손실", "2": "엘보, 티 등에 의한 압력손실", "3": "배관의 직관부에서 일어나는 압력손실", "4": "가스미터, 콕크, 밸브 등에 의한 압력손실"}, "answers": [1]}, {"id": 641, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "통기관의 설치 목적으로 가장 거리가 먼 것은?", "choices": {"1": "배수의 흐름을 원활하게 하여 배수관의 부식을 방지한 다.", "2": "봉수가 사이펀 작용으로 파괴되는 것을 방지한다.", "3": "배수계통 내에 신선한 공기를 유입하기 위해 환기시킨 다.", "4": "배수계통 내의 배수 및 공기의 흐름을 원활하게 한다."}, "answers": [1]}, {"id": 642, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "배관의 끝을 막을 때 사용하는 이음쇠는?", "choices": {"1": "유니언", "2": "니플", "3": "플러그", "4": "소켓"}, "answers": [3]}, {"id": 643, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "아래 저압가스 배관의 직경(D)을 구하는 식에서 S가 의미하 는 것은? (단, L은 관의 길이를 의미한다.)", "choices": {"1": "관의 내경", "2": "공급 압력 차", "3": "가스 유량", "4": "가스 비중"}, "answers": [4]}, {"id": 644, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "다음 장치 중 일반적으로 보온, 보냉이 필요한 것은?", "choices": {"1": "공조기용의 냉각수 배관", "2": "방열기 주변 배관", "3": "환기용 덕트", "4": "급탕배관"}, "answers": [4]}, {"id": 645, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "순동 이음쇠를 사용할 때에 비하여 동합금 주물 이음쇠를 사용할 때 고려할 사항으로 가장 거리가 먼 것은?", "choices": {"1": "순동 이음쇠 사용에 비해 모세관 현상에 의한 용융 확산 이 어렵다.", "2": "순동 이음쇠와 비교하여 용접재 부착력은 큰 차이가 없 다.", "3": "순동 이음쇠와 비교하여 냉벽 부분이 발생할 수 있다.", "4": "순동 이음쇠 사용에 비해 열팽창의 불균일에 의한 부정 적 틈새가 발생할 수 있다."}, "answers": [2]}, {"id": 646, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "보온 시공시 외피의 마무리재로서 옥외 노출부에 사용되는 재료로 사용하기에 가장 적당한 것은?", "choices": {"1": "면포", "2": "비닐 테이프", "3": "방수 마포", "4": "아연 철판"}, "answers": [4]}, {"id": 647, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "보일러 등 압력용기와 그 밖에 고압 유체를 취급하는 배관 에 설치하여 관 또는 용기 내의 압력이 규정 한도에 달하면 내부 에너지를 자동적으로 외부에 방출하여 항상 안전한 수 준으로 압력을 유지하는 밸브는?", "choices": {"1": "감압 밸브", "2": "온도 조절 밸브", "3": "안전 밸브", "4": "전자 밸브"}, "answers": [3]}, {"id": 648, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "밀폐 배관계에서는 압력계획이 필요하다. 압력계획을 하는 이유로 틀린 것은?", "choices": {"1": "운전 중 배관계 내에 대기압보다 낮은 개소가 있으면 접 속부에서 공기를 흡입할 우려가 있기 때문에", "2": "운전 중 수온에 알맞은 최소압력 이상으로 유지하지 않 으면 순환수 비등이나 플래시 현상 발생 우려가 있기 때 문에", "3": "펌프의 운전으로 배관계 각 부의 압력이 감소하므로 수 격작용, 공기정체 등의 문제가 생기기 때문에", "4": "수온의 변화에 의한 체적의 팽창·수축으로 배관 각부에 악영향을 미치기 때문에"}, "answers": [3]}, {"id": 649, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "다음 중 난방 또는 급탕설비의 보온재료로 가장 부적합한 것은?", "choices": {"1": "유리 섬유", "2": "발포폴리스티렌폼", "3": "암면", "4": "규산칼슘"}, "answers": [2]}, {"id": 650, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "배수의 성질에 따른 구분에서 수세식 변기의 대·소변에서 나오는 배수는?", "choices": {"1": "오수", "2": "잡배수", "3": "특수배수", "4": "우수배수"}, "answers": [1]}, {"id": 651, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "리버스 리턴 배관 방식에 대한 설명으로 틀린 것은?", "choices": {"1": "각 기기 간의 배관회로 길이가 거의 같다.", "2": "저항의 밸런싱을 취하기 쉽다.", "3": "개방회로 시스템(open loop system)에서 권장된다.", "4": "환수관이 2중이므로 배관 설치 공간이 커지고 재료비가 많이 든다."}, "answers": [3]}, {"id": 652, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "패러렐 슬라이브 밸브(parallel slide valve)에 대한 설명으로 틀린 것은?", "choices": {"1": "평행한 두 개의 밸브 몸체 사이에 스프링이 삽입되어 있 다.", "2": "밸브 몸체와 디스크 사이에 시트가 있어 밸브 측면의 마 찰이 적다.", "3": "쐐기 모양의 밸브로서 쐐기의 각도는 보통 6~8° 이다.", "4": "밸브 시트는 일반적으로 경질금속을 사용한다."}, "answers": [3]}, {"id": 653, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "5세주형 700mm의 주철제 방열기를 설치하여 증기온도가 110℃, 실내 공기온도가 20℃이며 난방부하가 29kW일 때 W/m2·℃, 방열기의 소요쪽수는? (단, 방열계수는 8 1쪽당 m2 방열면적은 0.28 이다.)", "choices": {"1": "144쪽", "2": "154쪽", "3": "164쪽", "4": "174쪽"}, "answers": [1]}, {"id": 654, "date": "20190427", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "다음 중 열팽창에 의한 관의 신축으로 배관의 이동을 구속 또는 제한하는 장치가 아닌 것은?", "choices": {"1": "앵커(anchor)", "2": "스토퍼(stopper)", "3": "가이드(guide)", "4": "인서트(insert)"}, "answers": [4]}, {"id": 655, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "질량 4kg의 액체를 15℃에서 100℃까지 가열하기 위해 714kJ의 열을 공급하였다면 액체의 비열(kJ/kgㆍK)은 얼마인 가?", "choices": {"1": "1.1", "2": "2.1", "3": "3.1", "4": "4.1"}, "answers": [2]}, {"id": 656, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "800 KPa, 350℃의 수증기를 200KPa로 교축한다. 이 과정에 대하여 운동 에너지의 변화를 무시할 수 있다고 할 때 이 수 증기의 Joule-Thomson 계수(K/KPa)는 얼마인가? (단, 교축 후의 온도는 344℃이다.)", "choices": {"1": "0.005", "2": "0.01", "3": "0.02", "4": "0.03"}, "answers": [2]}, {"id": 657, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "이상적인 카르노 사이클 열기관에서 사이클당 585.35J의 일 을 얻기 위하여 필요로 하는 열량이 1kJ이다. 저열원의 온도 가 15℃라면 고열원의 온도(℃)는 얼마인가?", "choices": {"1": "422", "2": "595", "3": "695", "4": "722"}, "answers": [1]}, {"id": 658, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "배기량(displacement volume)이 1200cc, 극간체적 (clearance volume)이 200cc인 가솔린 기관의 압축비는 얼 마인가?", "choices": {"1": "5", "2": "6", "3": "7", "4": "8"}, "answers": [3]}, {"id": 659, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "열역학적 상태량은 일반적으로 강도성 상태량과 용량성 상태 량으로 분류할 수 있다. 강도성 상태량에 속하지 않는 것은?", "choices": {"1": "압력", "2": "온도", "3": "밀도", "4": "체적"}, "answers": [4]}, {"id": 660, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "국소 대기압력이 0.099MPa일 때 용기 내 기체의 게이지 압 력이 1MPa이었다. 기체의 절대압력(MPa)은 얼마인가?", "choices": {"1": "0.901", "2": "1.099", "3": "1.135", "4": "1.275"}, "answers": [2]}, {"id": 661, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "표준대기압 상태에서 물 1kg이 100℃로부터 전부 증기로 변 하는데 필요한 열량이 0.652kJ이다. 이 증발과정에서의 엔트 로피 증가량(J/K)은 얼마인가?", "choices": {"1": "1.75", "2": "2.75", "3": "3.75", "4": "4.00"}, "answers": [1]}, {"id": 662, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "체적이 1m3인 용기에 물이 5kg 들어 있으며 그 압력을 측정 해보니 500kPa이었다. 이 용기에 있는 물 중에 증기량(kg)은 얼마인가? (단, 500kPa에서 포화액체와 포화증기의 비체적은 각각 0.001093m3/kg, 0.37489m3/kg이다.)", "choices": {"1": "0.005", "2": "0.94", "3": "1.87", "4": "2.66"}, "answers": [4]}, {"id": 663, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "압축비가 18인 오토사이클의 효율(%)은? (단, 기체의 비열 비는 1.41이다.)", "choices": {"1": "65.7", "2": "69.4", "3": "71.3", "4": "74.6"}, "answers": [2]}, {"id": 664, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "5kg의 산소가 정압하에서 체적이 0.2m3에서 0.6m3로 증가 했다. 이 때의 엔트로피의 변화량(kJ/K)은 얼마인가? (단, 산소는 이상기체이며, 정압비열은 0.92kJ/kgㆍK이다.)", "choices": {"1": "1.857", "2": "2.746", "3": "5.054", "4": "6.507"}, "answers": [3]}, {"id": 665, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "최고온도(T )와 최저온도(T )가 모두 동일한 이상적인 가역 H L 사이클 중 효율이 다른 하나는? (단, 사이클 작동에 사용되 는 가스(기체)는 모두 동일하다.)", "choices": {"1": "카르노 사이클", "2": "브레이튼 사이클", "3": "스털링 사이클", "4": "에릭슨 사이클"}, "answers": [2]}, {"id": 666, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "냉동기 팽창밸브 장치에서 교축과정을 일반적으로 어떤 과 정이라고 하는가?", "choices": {"1": "정압과정", "2": "등엔탈피 과정", "3": "등엔트로피 과정", "4": "등온과정"}, "answers": [2]}, {"id": 667, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "공기 표준 브레이튼(Brayton) 사이클 기관에서 최고 압력이 500kPa, 최저압력은 100kPa이다. 비열비(k)가 1.4일 때, 이 사이클의 열효율(%)은?", "choices": {"1": "3.9", "2": "18.9", "3": "36.9", "4": "26.9"}, "answers": [3]}, {"id": 668, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "두께 10mm, 열전도율 15W/mㆍ℃인 금속판 두 면의 온도 가 각각 70℃와 50℃일 떄 전열면 1m2당 1분 동안에 전달 되는 열량(kJ)은 얼마인가?", "choices": {"1": "1800", "2": "14000", "3": "92000", "4": "162000"}, "answers": [1]}, {"id": 669, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "공기 3kg이 300K에서 650K까지 온도가 올라갈 때 엔트로 피 변화량(J/K)은 얼마인가? (단, 이 때 압력은 100kPa에서 550kPa로 상승하고, 공기의 정압비열은 1.005kJ/kgㆍK, 기 체상수는 0.287kJ/kgㆍK이다.)", "choices": {"1": "712", "2": "863", "3": "924", "4": "966"}, "answers": [2]}, {"id": 670, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "냉동효과가 70kW인 냉동기의 방열기 온도가 20℃, 흡열기 온도가 -10℃이다. 이 냉동기를 운전하는데 필요한 압축기 의 이론 동력(kW)은 얼마인가?", "choices": {"1": "6.02", "2": "6.98", "3": "7.98", "4": "8.99 0.5m3인"}, "answers": [3]}, {"id": 671, "date": "20190804", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "체적이 탱크에, 분자량이 24kg/kmol인 이상기체 10kg이 들어있다. 이 기체의 온도가 25℃일 때 압력(kPa)은 얼마인가? (단, 일반기체상수는 8.3143kJ/kmolㆍK이다.)", "choices": {"1": "126", "2": "845", "3": "2066", "4": "49578"}, "answers": [3]}, {"id": 672, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "다음 중 일반적으로 냉방시스템에서 물을 냉매로 사용하는 냉동방식은?", "choices": {"1": "터보식", "2": "흡수식", "3": "전자식", "4": "증기압축식"}, "answers": [2]}, {"id": 673, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "전열면적 40m2, 냉각수량 300L/min, 열통과율 3140 kJ/m2 ㆍhㆍ℃인 수냉식 응축기를 사용하며, 응축부하가 439614 kJ/h일 때 냉각수 입구 온도가 23℃이라면 응축온도(℃)는 얼마인가? (단, 냉각수의 비열은 4.186 kJ/kgㆍK이다.)", "choices": {"1": "29.42℃", "2": "25.92℃", "3": "20.35℃", "4": "18.28℃"}, "answers": [1]}, {"id": 674, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "스테판-볼츠만(Stefan-Boltzmann)의 법칙과 관계있는 열 이동 현상은?", "choices": {"1": "열 전도", "2": "열 대류", "3": "열 복사", "4": "열 통과"}, "answers": [3]}, {"id": 675, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "냉동장치에서 일원 냉동사이클과 이원 냉동사이클을 구분 짓는 가장 큰 차이점은?", "choices": {"1": "증발기의 대수", "2": "압축기의 대수", "3": "사용 냉매 개수", "4": "중간냉각기의 유무"}, "answers": [3]}, {"id": 676, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "물속에 지름 10cm, 길이 1m인 배관이 있다. 이 때 표면온 도가 114℃로 가열되고 있고, 주위 온도가 30℃라면 열전달 율(kW)은? (단, 대류 열전달계수 1.6kW/m2ㆍK)이며, 복사열 전달은 없는 것으로 가정한다.)", "choices": {"1": "36.7", "2": "42.2", "3": "45.3", "4": "96.3"}, "answers": [2]}, {"id": 677, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "불응축가스가 냉동장치에 미치는 영향으로 틀린 것은?", "choices": {"1": "체적효율 상승", "2": "응축압력 상승", "3": "냉동능력 감소", "4": "소요동력 증대"}, "answers": [1]}, {"id": 678, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "다음 중 동일한 조건에서 열전도도가 가장 낮은 것은?", "choices": {"1": "물", "2": "얼음", "3": "공기", "4": "콘크리트"}, "answers": [3]}, {"id": 679, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "냉동기에서 유압이 낮아지는 원인으로 옳은 것은?", "choices": {"1": "유온이 낮은 경우", "2": "오일이 과충전 된 경우", "3": "오일에 냉매가 혼입된 경우", "4": "유압조정밸브의 개도가적은 경우"}, "answers": [3]}, {"id": 680, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "2단 압축 냉동장치에 관한 설명으로 틀린 것은?", "choices": {"1": "동일한 증발온도를 얻을 때 단단압축 냉동장치 대비 압 축비를 감소시킬 수 있다.", "2": "일반적으로 두 개의 냉매를 사용하여 -30℃ 이하의 증 발온도를 얻기 위해 사용된다.", "3": "중간 냉각기는 증발기에 공급하는 액을 과냉각 시키고 냉동 효과를 증대시킨다.", "4": "중간 냉각기는 냉매증기와 냉매액을 분리시켜 고단측 압 축기 액백 현상을 방지한다."}, "answers": [2]}, {"id": 681, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "냉동기유의 역할로 가장 거리가 먼 것은?", "choices": {"1": "윤활 작용", "2": "냉각 작용", "3": "탄화 작용", "4": "밀봉 작용"}, "answers": [3]}, {"id": 682, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "냉동능력이 5kW인 제빙장치에서 0℃의 물 20kg을 모두 0℃얼음으로 만드는데 걸리는 시간(min)은 얼마인가? (단, 0℃ 얼음의 융해열 334kJ/kg이다.)", "choices": {"1": "22.2", "2": "18.7", "3": "13.4", "4": "11.2"}, "answers": [1]}, {"id": 683, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "냉장고의 방열벽의 열통과율이 0.000117kW/m2ㆍK일 때 방 열벽의 두께(cm)는? (단, 각값은 아래 표와 같으며, 방열재 이외의 열전도 저항은 무시하는 것으로 한다.)", "choices": {"1": "35.6", "2": "37.1", "3": "38.7", "4": "41.8"}, "answers": [3]}, {"id": 684, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "다음 중 흡수식냉동기의 냉매 흐름 순서로 옳은 것은?", "choices": {"1": "발생기→흡수기→응축기→증발기", "2": "발생기→흡수기→증발기→응축기", "3": "흡수기→발생기→응축기→증발기", "4": "응축기→흡수기→발생기→증발기"}, "answers": [3]}, {"id": 685, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "다음 중 이중 효용 흡수식 냉동기는 단효용 흡수식 냉동기 와 비교하여 어떤 장치가 복수기로 설치되는가?", "choices": {"1": "흡수기", "2": "증발기", "3": "응축기", "4": "재생기"}, "answers": [4]}, {"id": 686, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "다음 중 스크류 압축기의 구성요소가 아닌 것은?", "choices": {"1": "스러스트 베어링", "2": "숫 로터", "3": "암 로터", "4": "크랭크축"}, "answers": [4]}, {"id": 687, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "1대의 압축기로 -20℃, -10℃, 0℃, 5℃의 온도가 다른 저 장실로 구성된 냉동장치에서 증발압력조정밸브(EPR)를 설치 하지 않는 저장실은?", "choices": {"1": "-20℃의 저장실", "2": "-10℃의 저장실", "3": "0℃의 저장실", "4": "5℃의 저장실"}, "answers": [1]}, {"id": 688, "date": "20190804", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "증발기의 착상이 냉동장치에 미치는 영향에 대한 설명으로 틀린 것은?", "choices": {"1": "냉동능력 저하에 따른 냉장(동)실내 온도 상승", "2": "증발온도 및 증발압력의 상승", "3": "냉동능력당 소요동력의 증대", "4": "액압축 가능성의 증대"}, "answers": [2]}, {"id": 689, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "다음 송풍기의 풍량 제어 방법 중 송풍량과 축동력의 관계 를 고려하여 에너지절감 효과가 가장 좋은 제어방법은? (단, 모두 동일한 조건으로 운전된다.)", "choices": {"1": "회전수 제어", "2": "흡입베인 제어", "3": "취출댐퍼 제어", "4": "흡입댐퍼 제어"}, "answers": [1]}, {"id": 690, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "난방부하가 10kW인 온수난방 설비에서 방열기의 출ㆍ입구 온도차가 12℃이고, 실내ㆍ외 온도차가 18℃일 때 온수순환 량(kg/s)은 얼마인가? (단, 물의 비열은 4.2kJ/kgㆍ℃이다.)", "choices": {"1": "1.3", "2": "0.8", "3": "0.5", "4": "0.2"}, "answers": [4]}, {"id": 691, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "다음 중 고속덕트와 저속덕트를 구분하는 기준이 되는 풍속 은?", "choices": {"1": "15m/s", "2": "20m/s", "3": "25m/s", "4": "30m/s"}, "answers": [1]}, {"id": 692, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "덕트의 부속품에 관한 설명으로 틀린 것은?", "choices": {"1": "댐퍼는 통과풍량의 조정 또는 개폐에 사용되는 기구이 다.", "2": "분기 덕트 내의 풍량제어용으로 주로 익형 댐퍼를 사용 한다.", "3": "방화구획관통부에는 방화댐퍼 또는 방연댐퍼를 설치한 다.", "4": "가이드 베인은 곡부의 기류를 세분해서 와류의 크기를 적게 하는 것이 목적이다."}, "answers": [2]}, {"id": 693, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "난방설비에 관한 설명으로 옳은 것은?", "choices": {"1": "증기난방은 실내 상ㆍ하 온도차가 적은 특징이 있다.", "2": "복사난방의 설비비는 온수나 증기난방에 비해 저렴하다.", "3": "방열기의 트랩은 증기의 유량을 조절하는 역할을 한다.", "4": "온풍난방은 신속한 난방 효과를 얻을 수 있는 특징이 있 다."}, "answers": [4]}, {"id": 694, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공조부하 중 재열부하에 관한 설명으로 틀린 것은?", "choices": {"1": "냉방부하에 속한다.", "2": "냉각코일의 용량산출 시 포함시킨다.", "3": "부하 계산 시 현열, 잠열부하를 고려한다.", "4": "냉각된 공기를 가열하는데 소요되는 열량이다."}, "answers": [3]}, {"id": 695, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "덕트 설계 시 주의사항으로 틀린 것은?", "choices": {"1": "덕트의 분기지점에 댐퍼를 설치하여 압력 평행을 유지시 킨다.", "2": "압력손실이 적은 덕트를 이용하고 확대시와 축소 시에는 일정 각도 이내가 되도록 한다.", "3": "종횡비(aspect ratio)는 가능한 크게 하여 덕트 내 저항 을 최소화 한다.", "4": "덕트 굴곡부의 곡률반경은 가능한 크게 하며, 곡률이 매"}, "answers": [3]}, {"id": 696, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "아래의 특징에 해당하는 보일러는 무엇인가?", "choices": {"1": "주철제 보일러", "2": "연관 보일러", "3": "수관 보일러", "4": "관류 보일러"}, "answers": [4]}, {"id": 697, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "보일러의 능력을 나타내는 표시방법 중 가장 적은 값을 나 타내는 출력은?", "choices": {"1": "정격 출력", "2": "과부하 출력", "3": "정미 출력", "4": "상용 출력"}, "answers": [3]}, {"id": 698, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "외기온도 5℃에서 실내온도 20℃로 유지되고 있는 방이 있 다. 내벽 열전달계수 5.8W/m2ㆍK, 외벽 열전달계수 17.5W/m2ㆍK, 열전도율이 2.4W/mㆍK이고, 벽 두께가 10cm일 때, 이 벽체의 열저항(m2ㆍK/W)은 얼마인가?", "choices": {"1": "0.27", "2": "0.55", "3": "1.37", "4": "2.35"}, "answers": [1]}, {"id": 699, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "다음 가습 방법 중 물분무식이 아닌 것은?", "choices": {"1": "원심식", "2": "초음파식", "3": "노즐분무식", "4": "적외선식"}, "answers": [4]}, {"id": 700, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "다음 공기선도 상에서 난방풍량이 25000m3/h인 경우 가열 코일의 열량(kW)은? (단, 1은 외기, 2는 실내 상태점을 나 타내며, 공기의 비중량은 1.2kg/m3이다.)", "choices": {"1": "98.3", "2": "87.1", "3": "73.2", "4": "61.4"}, "answers": [1]}, {"id": 701, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "실내 난방을 온풍기로 하고 있다. 이 때 실내 현열량 6.5kW, 송풍 공기온도 30℃, 외기온도 -10℃, 실내온도 2 풍량(m3/h)은 0℃일 때, 온풍기의 얼마인가? (단, 공기비열 은 1.005kJ/kgㆍK, 밀도는 1.2kg/m3이다.)", "choices": {"1": "1940.2", "2": "1882.1", "3": "1324.1", "4": "890.1"}, "answers": [1]}, {"id": 702, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "공기조화방식 중 증앙식의 수-공기방식에 해당하는 것은?", "choices": {"1": "유인유닛 방식", "2": "패키지유닛 방식", "3": "단일덕트 정풍량 방식", "4": "이중덕트 정풍량 방식"}, "answers": [1]}, {"id": 704, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "공조기용 코일은 관 내 유속에 따라 배열방식을 구분하는 데, 그 배열방식에 해당하지 않는 것은?", "choices": {"1": "풀서킷", "2": "더블서킷", "3": "하프서킷", "4": "탑다운서킷"}, "answers": [4]}, {"id": 705, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "보일러에서 급수내관을 설치하는 목적으로 가장 적합한 것 은?", "choices": {"1": "보일러수 역류방지", "2": "슬러지 생성방지", "3": "부동팽창 방지", "4": "과열 방지"}, "answers": [3]}, {"id": 706, "date": "20190804", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "다음 중 온수난방과 관계없는 장치는 무엇인가?", "choices": {"1": "트랩", "2": "공기빼기밸브", "3": "순환펌프", "4": "팽창탱크"}, "answers": [1]}, {"id": 707, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "60Hz, 4극, 슬립 6%인 유도전동기를 어느 공장에서 운전하 고자 할 때 예상되는 회전수는 약 몇 rpm인가?", "choices": {"1": "240", "2": "720", "3": "1690", "4": "1800"}, "answers": [3]}, {"id": 708, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "교류에서 역률에 관한 설명으로 틀린 것은?", "choices": {"1": "역률은 로 계산할수 있다.", "2": "역률을 이용하여 교류전력의 효율을 알 수 있다.", "3": "역률이 클수록 유효전력보다 무효전력이 커진다.", "4": "교류회로의 전압과 전류의 위상차에 코사인(cos)을 취한 값이다."}, "answers": [3]}, {"id": 709, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "어떤 전지에 5A의 전류가 10분간 흘렀다면 이 전지에서 나 온 전기량은 몇 C인가?", "choices": {"1": "1000", "2": "2000", "3": "3000", "4": "4000"}, "answers": [3]}, {"id": 710, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "온도를 임피던스로 변환시키는 요소는?", "choices": {"1": "측온 저항체", "2": "광전지", "3": "광전 다이오드", "4": "전자석"}, "answers": [1]}, {"id": 711, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "전류의 측정 범위를 확대하기 위하여 사용되는 것은?", "choices": {"1": "배율기", "2": "분류기", "3": "전위차계", "4": "계기용변압기"}, "answers": [2]}, {"id": 712, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "근궤적의 성질로 틀린 것은?", "choices": {"1": "근궤적은 실수축을 기준으로 대칭이다.", "2": "근궤적은 개루프 전달함수의 극점으로부터 출발한다.", "3": "근궤적의 가지 수는 특성방정식의 극점수와 영점 수 중 큰 수와 같다.", "4": "점근선은 허수축에서 교차한다."}, "answers": [4]}, {"id": 713, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "특성방정식의 근이 복소평면의 좌반면에 있으면 이 계는?", "choices": {"1": "불안정하다.", "2": "조건부 안정이다.", "3": "반안정이다.", "4": "안정이다."}, "answers": [4]}, {"id": 714, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "100mH의 인덕턴스를 갖는 코일에 10A의 전류를 흘릴 때 축적되는 에너지(J)는?", "choices": {"1": "0.5", "2": "1", "3": "5", "4": "10"}, "answers": [3]}, {"id": 715, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "제어시스템의 구성에서 제어요소는 무엇으로 구성되는가?", "choices": {"1": "검출부", "2": "검출부와 조절부", "3": "검출부와 조작부", "4": "조작부와 조절부"}, "answers": [4]}, {"id": 716, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "제어동작에 대한 설명으로 틀린 것은?", "choices": {"1": "비례동작 : 편자의 제곱에 비례한 조작신호를 출력한다.", "2": "적분동작 : 편차의 적분 값에 비례한 조작신호를 출력한 다.", "3": "미분동작 : 조작신호가 편차의 변화속도에 비례하는 동 작을 한다.", "4": "2위치동작 : ON-OFF 동작이라고도 하며, 편차의 정부 (+, -)에 따라 조작부를 전폐 전개하는 것이다."}, "answers": [1]}, {"id": 717, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "일정 전압의 직류전원 V에 저항 R을 접속하니 정격전류 I가 흘렀다. 정격전류 I의 130%를 흘리기 위해 필요한 저항은 약 얼마인가?", "choices": {"1": "0.6R", "2": "0.77R", "3": "1.3R", "4": "3R"}, "answers": [2]}, {"id": 718, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "제어계에서 미분요소에 해당하는 것은?", "choices": {"1": "한 지점을 가진 지렛대에 의하여 변위를 변환한다.", "2": "전기로에 열을 가하여도 처음에는 열이 올라가지 않는 다.", "3": "직렬 RC회로에 전압을 가하여 C에 충전전압을 가한다.", "4": "계단 전압에서 임펄스 전압을 얻는다."}, "answers": [4]}, {"id": 719, "date": "20190804", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "피드백(feedback) 제어시스템의 피드백 효과로 틀린 것은?", "choices": {"1": "정상상태 오차 개선", "2": "정확도 개선", "3": "시스템 복잡화", "4": "외부 조건의 변화에 대한 영향 증가"}, "answers": [4]}, {"id": 720, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "지역난방의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "대기 오염물질이 증가한다.", "2": "도시의 방재수준 향상이 가능하다.", "3": "사용자에게는 화재에 대한 우려가 적다.", "4": "대규모 열원기기를 이용한 에너지의 효율적 이용이 가능 하다."}, "answers": [1]}, {"id": 721, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "배수 통기배관의 시공 시 유의사항으로 옳은 것은?", "choices": {"1": "배수 입관의 최하단에는 트랩을 설치한다.", "2": "배수 트랩은 반드시 이중으로 한다.", "3": "통기관은 기구의 오버플로우선 이하에서 통기 입관에 연 결한다.", "4": "냉장고의 배수는 간접배수로 한다."}, "answers": [4]}, {"id": 722, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "냉매배관 시 흡입관 시공에 대한 설명으로 틀린 것은?", "choices": {"1": "압축기 가까이에 트랩을 설치하면 액이나 오일이 고여 액백 발생의 우려가 있으므로 피해야 한다.", "2": "흡입관의 입상이 매우 길 경우에는 중간에 트랩을 설치 한다.", "3": "각각의 증발기에서 흡입주관으로 들어가는 관은 주관의 하부에 접속한다.", "4": "2대 이상의 증발기가 다른 위치에 있고 압축기가 그 보 다 밑에 있는 경우 증발기 출구의 관은 트랩을 만든 후 증발기 상부 이상으로 올리고 나서 압축기로 향하게 한 다."}, "answers": [3]}, {"id": 723, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "지름 20mm 이하의 동관을 이음할 때, 기계의 점검 보수, 기타 관을 분해하기 쉽게하기위해 이용하는 동관 이름 방법 은?", "choices": {"1": "슬리브 이음", "2": "플레어 이음", "3": "사이징 이음", "4": "플랜지 이음"}, "answers": [2]}, {"id": 724, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "배수 및 통기배관에 대한 설명으로 틀린 것은?", "choices": {"1": "루프 통기식은 여러 개의 기구군에 1개의 통기지관을 빼 내어 통기주관에 연결하는 방식이다.", "2": "도피 통기관의 관경은 배수관의 1/4이상이 되어야 하며 최소 40mm 이하가 되어서는 안된다.", "3": "루프 통기식 배관에 의해 통기할 수 있는 기구의 수는 8 개 이내이다.", "4": "한랭지의 배수관은 동결되지 않도록 피복을 한다."}, "answers": [2]}, {"id": 725, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "배관 용접 작업 중 다음과 같은 결함을 무엇이라고 하는가?", "choices": {"1": "용입불량", "2": "언더컷", "3": "오버랩", "4": "피트"}, "answers": [2]}, {"id": 726, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "다이헤드형 동력 나사절삭기에서 할 수 없는 작업은?", "choices": {"1": "리밍", "2": "나사절삭", "3": "절단", "4": "벤딩"}, "answers": [4]}, {"id": 727, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "부력에 의해 밸브를 개폐하여 간헐적으로 응축수를 배출하 는 구조를 가진 증기 트랩은?", "choices": {"1": "버킷 트랩", "2": "열동식 트랩", "3": "벨 트랩", "4": "충격식 트랩"}, "answers": [1]}, {"id": 728, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "방열량이 3kW인 방열기에 공급하여야 하는 온수량(m3/s)은 얼마인가? (단, 방열기 입구온도 80℃, 출구온도 70℃, 온수 평균온도에서 물의 비열은 4.2 kJ/kgㆍK 물의 밀도는 977.5kg/m3이다.)", "choices": {"1": "0.002", "2": "0.025", "3": "0.073", "4": "0.098"}, "answers": [3]}, {"id": 729, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "배관계통 중 펌프에서의 공동현상(cavitation)을 방지하기 위 한 대책으로 틀린 것은?", "choices": {"1": "펌프의 설치 위치를 낮춘다.", "2": "회전수를 줄인다.", "3": "양 흡입을 단 흡입으로 바꾼다.", "4": "굴곡부를 적게 하여 흡입관의 마찰손실수두를 작게 한 다."}, "answers": [3]}, {"id": 730, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "저장 탱크 내부에 가열 코일을 설치하고 코일 속에 증기를 공급하여 물을 가열하는 급탕법은?", "choices": {"1": "간접 가열식", "2": "기수 혼합식", "3": "직접 가열식", "4": "가스 순간 탕비식"}, "answers": [1]}, {"id": 731, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "냉동장치의 액분리기에서 분리된 액이 압축기로 흡입되지 않도록 하기 위한 액 회수 방법으로 틀린 것은?", "choices": {"1": "고압 액관으로 보내는 방법", "2": "응축기로 재순환시키는 방법", "3": "고압 수액기로 보내는 방법", "4": "열교환기를 이용하여 증발시키는 방법"}, "answers": [2]}, {"id": 732, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "저압증기의 분기점을 2개 이상의 엘보로 연결하여 한 쪽이 팽창하면 비틀림이 일어나 팽창을 흡수하는 특징의 이음방 법은?", "choices": {"1": "슬리브형", "2": "벨로즈형", "3": "스위블형", "4": "루프형"}, "answers": [3]}, {"id": 733, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "유체 흐름의 방향을 바꾸어 주는 관 이음쇠는?", "choices": {"1": "리턴벤드", "2": "리듀서", "3": "니플", "4": "유니온"}, "answers": [1]}, {"id": 734, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "고가(옥상) 탱크 급수방식의 특징에 대한 설명으로 틀린 것 은?", "choices": {"1": "저수시간이 길어지면 수질이 나빠지기 쉽다.", "2": "대규모의 급수 수요에 쉽게 대응할 수 있다.", "3": "단수 시에도 일정량의 급수를 계속할 수 있다.", "4": "급수 공급 압력의 변화가 심하다."}, "answers": [4]}, {"id": 735, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "급수관의 수리 시 물을 배제하기 위한 관의 최소 구배 기준 은?", "choices": {"1": "1/120 이상", "2": "1/150 이상", "3": "1/200 이상", "4": "1/250 이상"}, "answers": [4]}, {"id": 736, "date": "20190804", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "공장에서 제조 정제된 가스를 저장했다가 공급하기 위한 압력탱크로서 가스압력을 균일하게 하며, 급격한 수요변화 에도 제조량과 소비량을 조절하기 위한 장치는?", "choices": {"1": "정압기", "2": "압축기", "3": "오리피스", "4": "가스홀더"}, "answers": [4]}, {"id": 737, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "다음 중 가장 큰 에너지는?", "choices": {"1": "100kW 출력의 엔진이 10시간 동안 한 일", "2": "발열량 10000 kJ/kg의 연료를 100kg연소시켜 나오는 열 량 10m3를", "3": "대기압 하에서 10℃의 물 90℃로 가열하는데 필 요한 열량( 단, 물의 비열은 4.2kJ/(kgㆍK)이다.)", "4": "시속 100 km로 주행하는 총 질량 2000kg인 자동차의 운 동에너지"}, "answers": [1]}, {"id": 738, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "실린더 내의 공기가 100kPa, 20℃ 상태에서 300kPa이 될 때 까지가역단열 과정으로 압축된다. 이 과정에서 실린더 내의 계에서 엔트로피의 변화(kJ/(kgㆍK))는? (단, 공기의 비열비 (k)는 1.4이다.)", "choices": {"1": "-1.35", "2": "0", "3": "1.35", "4": "13.5"}, "answers": [2]}, {"id": 739, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "용기 안에 있는 유체의 초기 내부에너지는 700kJ이다. 냉각 과정 동안 250kJ의 열을 잃고, 용기내에 설치된 회전날개로 유체에 100kJ의 일을 한다. 최종상태의 유체의 내부에너지 (kJ)는 얼마인가?", "choices": {"1": "350", "2": "450", "3": "550", "4": "650"}, "answers": [3]}, {"id": 740, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "열역학적 관점에서 다음 장치들에 대한 설명으로 옳은 것은?", "choices": {"1": "노즐은 유체를 서서히 낮은 압력으로 팽창하여 속도를 감 소시키는 기구이다.", "2": "디퓨저는 저속의 유체를 가속하는 기구이며 그 결과 유체 의 압력이 증가한다.", "3": "터빈은 작동유체의 압력을 이용하여 열을 생성하는 회전 식 기계이다.", "4": "압축기의 목적은 외부에서 유입된 동력을 이용하여 유체 의 압력을 높이는 것이다."}, "answers": [4]}, {"id": 741, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "랭킨사이클에서 보일러 입구 엔탈피 192.5kJ/kg, 터빈 입구 엔탈피 3002.5kJ/kg, 응축기 입구 엔탈피 2361.8kJ/kg 일 때 열효율(%)은? (단, 펌프의 동력은 무시한다.)", "choices": {"1": "20.3", "2": "22.8", "3": "25.7", "4": "29.5"}, "answers": [2]}, {"id": 742, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "준평형 정적과정을 거치는 시스템에 대한 열전달량은? (단, 운동에너지와 위치에너지의 변화는 무시한다.)", "choices": {"1": "0 이다.", "2": "이루어진 일량과 같다.", "3": "엔탈피 변화량과 같다.", "4": "내부에너지 변화량과 같다."}, "answers": [4]}, {"id": 743, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "초기 압력 100kPa, 초기 체적 0.1m3인 기체를 버너로 가열 하여 기체 체적이 정압과정으로 0.5m3이 되었다면 이 과정 동안 시스템이 외부에 한 일(kJ)은?", "choices": {"1": "10", "2": "20", "3": "30", "4": "40"}, "answers": [4]}, {"id": 744, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "공기 10kg이 압력 200kPa, 체적 5m3인 상태에서 압력 400kPa, 온도 300℃인 상태로 변한 경우 최종 체적(m3)은 얼마인가? (단, 공기의 기체상수는 0.287kJ/kgㆍK이다.)", "choices": {"1": "10.7", "2": "8.3", "3": "6.8", "4": "4.1"}, "answers": [4]}, {"id": 745, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "보일러에 온도 40℃, 엔탈피 167kJ/kg인 물이 공급되어 온 도 350℃, 엔탈피 3115kJ/kg인 수증기가 발생한다. 입구와 출구에서의 유속은 각각 5m/s, 50m/s이고, 공급되는 물의 양이 2000kg/h일 때, 보일러에 공급해야 할 열량(kW)은? (단, 위치에너지 변화는 무시한다.)", "choices": {"1": "631", "2": "832", "3": "1237", "4": "1638"}, "answers": [4]}, {"id": 746, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "피스톤-실린더 장치에 들어있는 100kPa, 27℃의 공기가 600kPa까지 가역단열과정으로 압축된다. 비열비가 1.4로 일 정하다면 이 과정 동안에 공기가 받은 일(kJ/kg)은? (단, 공 기의 기체상수는 0.287kJ/(kgㆍK)이다.)", "choices": {"1": "263.6", "2": "171.8", "3": "143.5", "4": "116.9"}, "answers": [3]}, {"id": 747, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "이상기체 1kg을 300K, 100kPa에서 500K까지 “PVn=일정” 의 과정(n=1.2)을 따라 변화시켰다. 이 기체의 엔트로피 변 화량(kJ/K)은? (단, 기체의 비열비는 1.3, 기체상수는 0.287kJ/(kgㆍK)이다.)", "choices": {"1": "-0.244", "2": "-0.287", "3": "-0.344", "4": "-0.373"}, "answers": [1]}, {"id": 748, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "300L 체적의 진공인 탱크가 25℃, 6MPa의 공기를 공급하 는 관에 연결된다. 밸브를 열어 탱크 안의 공기 압력이 5MPa이 될 때까지 공기를 채우고 밸브를 닫았다. 이 과정 이 단열이고 운동에너지와 위치에너지의 변화를 무시한다면 탱크 안의 공기의 온도(℃)는 얼마가 되는가? (단, 공기의 비열비는 1.4이다.)", "choices": {"1": "1.5", "2": "25.0", "3": "84.4", "4": "144.2"}, "answers": [4]}, {"id": 749, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "다음은 시스템(계)과 경계에 대한 설명이다. 옳은 내용을 모 두 고른 것은?", "choices": {"1": "가, 다", "2": "나, 라", "3": "가, 다, 라", "4": "가, 나, 다, 라"}, "answers": [3]}, {"id": 750, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "단열된 가스터빈의 입구 측에서 압력 2MPa, 온도 1200K인 가스가 유입되어 출구 측에서 압력 100kPa, 온도 600K로 유출된다. 5MW의 출력을 얻기 위해 가스의 질량유량(kg/s 은 얼마이어야 하는가? (단, 터빈의 효율은 100%이고, 가스 의 정압비열은 1.12kJ/(kgㆍK)이다.)", "choices": {"1": "6.44", "2": "7.44", "3": "8.44", "4": "9.44"}, "answers": [2]}, {"id": 751, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "펌프를 사용하여 150kPa, 26℃의 물을 가역단열과정으로 650kPa까지 변화시킨 경우 펌프의 일(kJ/kg)은? (단, 26℃ 의 포화액의 비체적은 0.001m3/kg이다.)", "choices": {"1": "0.4", "2": "0.5", "3": "0.6", "4": "0.7"}, "answers": [2]}, {"id": 752, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "압력 1000kPa, 온도 300℃ 상태의 수증기(엔탈피 3051.15 kJ/kg, 엔트로피 7.1228kJ/kgㆍK)가 증기터빈으로 들어가서 100kPa 상태로 나온다. 터빈의 출력 일이 370kJ/kg 일 때 터빈의 효율(%)은?", "choices": {"1": "15.6", "2": "33.2", "3": "66.8", "4": "79.8"}, "answers": [4]}, {"id": 753, "date": "20200606", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "이상적인 냉동사이클에서 응축기 온도가 30℃, 증발기 온도 가 -10℃일 때 성적 계수는?", "choices": {"1": "4.6", "2": "5.2", "3": "6.6", "4": "7.5"}, "answers": [3]}, {"id": 754, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "그림은 냉동사이클을 압력-엔탈피선도에 나타낸 것이다. 이 그림에 대한 설명으로 옳은 것은?", "choices": {"1": "팽창밸브 출구의 냉매 건조도는 [(h -h )/(h -h )]로 계 5 7 6 7 산한다.", "2": "증발기 출구에서의 냉매 과열도는 엔탈피차 (h -h )로 계 1 6 산한다.", "3": "응축기 출구에서의 냉매 과냉각도는 엔탈피차 (h 3 -h 5 )로 계산한다.", "4": "냉매순환량은 [냉동능력/(h 6 -h 5 )]로 계산한다."}, "answers": [1]}, {"id": 755, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "최근 에너지를 효율적으로 사용하자는 측면에서 빙축열시스 템이 보급되고 있다. 빙축열시스템의 분류에 대한 조합으로 적절하지 않은 것은?", "choices": {"1": "정적 제빙형 - 관외착빙형", "2": "정적 제빙형 - 빙박리형", "3": "동적 제빙형 - 리키드아이스형", "4": "동적 제빙형 - 과냉각아이스형"}, "answers": [2]}, {"id": 756, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "냉동장치의 운전에 관한 설명으로 옳은 것은?", "choices": {"1": "압축기에 액백(liquid back)현상이 일어나면 토출가스 온 도가 내려가고 구동 전동기의 전류계 지시 값이 변동한 다.", "2": "수액기내에 냉매액을 충만시키면 증발기에서 열부하 감 소에 대응하기 쉽다.", "3": "냉매 충전량이 부족하면 증발압력이 높게 되어 냉동능력 이 저하한다.", "4": "냉동부하에 비해 과대한 용량의 압축기를 사용하면 저압 이 높게 되고, 장치의 성적계수는 상승한다."}, "answers": [1]}, {"id": 757, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "증기압축 냉동사이클에서 압축기의 압축일은 5HP이고, 응축 기의 용량은 12.86kW이다. 이 때 냉동사이클의 냉동능력 (RT)은?", "choices": {"1": "1.8", "2": "2.6", "3": "3.1", "4": "3.5"}, "answers": [2]}, {"id": 758, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "다음과 같은 카르노사이클에 대한 설명으로 옳은 것은?", "choices": {"1": "면적 1-2-3‘-4’는 흡열 Q 1 을 나타낸다.", "2": "면적 4-3-3‘-4’는 유효열량을 나타낸다.", "3": "면적 1-2-3-4는 방열 Q 2 를 나타낸다.", "4": "Q 1 , Q 2 는 면적과는 무관하다."}, "answers": [1]}, {"id": 759, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "비열이 3.86kJ/kgㆍK인 액 920kg을 1시간 동안 25℃에서 5℃로 냉각시키는데 소요되는 냉각열량은 몇 냉동톤(RT)인 가? (단, 1RT는 3.5kW이다.)", "choices": {"1": "3.2", "2": "5.6", "3": "7.8", "4": "8.3"}, "answers": [2]}, {"id": 760, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "1분간에 25℃의 물 100L를 0℃의 물로 냉각시키기 위하여 최소 몇 냉동톤의 냉동기가 필요한가?", "choices": {"1": "45.2RT", "2": "4.52RT", "3": "452RT", "4": "42.5RT"}, "answers": [1]}, {"id": 761, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "흡수식 냉동기에 사용하는 흡수제의 구비조건으로 틀린 것 은?", "choices": {"1": "농도 변화에 의한 증기압의 변화가클 것", "2": "용액의 증기압이 낮을 것", "3": "점도가 높지 않을 것", "4": "부식성이 없을 것"}, "answers": [1]}, {"id": 762, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "쉘 앤 튜브 응축기에서 냉각수 입구 및 출구 온도가 각각 16℃와 22℃, 냉매의 응축온도를 25℃라 할 때, 이 응축기 의 냉매와 냉각수와의 대수평균온도차(℃)는?", "choices": {"1": "3.5", "2": "5.5", "3": "6.8", "4": "9.2"}, "answers": [2]}, {"id": 763, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "실제 냉동사이클에서 압축과정 동안 냉매 변환 중 스크류 냉동기는 어떤 압축과정에 가장 가까운가?", "choices": {"1": "단열 압축", "2": "등온 압축", "3": "등적 압축", "4": "과열 압축"}, "answers": [1]}, {"id": 764, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "암모니아 냉동기의 배관재료로서 적절하지 않은 것은?", "choices": {"1": "배관용 탄소강 강관", "2": "동합금관", "3": "압력배관용 탄소강 강관", "4": "스테인리스 강관"}, "answers": [2]}, {"id": 765, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "증발기의 종류에 대한 설명으로 옳은 것은?", "choices": {"1": "대형 냉동기에서는 주로 직접 팽창식 증발기를 사용한 다.", "2": "직접 팽창식 증발기는 2차 냉매를 냉각시켜 물체를 냉 동, 냉각시키는 방식이다.", "3": "만액식 증발기는 팽창밸브에서 교축팽창 된 냉매를 직접 증발기로 공급하는 방식이다.", "4": "간접 팽창식 증발기는 제빙, 양조 등의 산업용 냉동기에 주로 사용된다."}, "answers": [4]}, {"id": 766, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "2단 압축 1단 팽창식과 2단 압축 2단 팽창식의 비교 설명으 로 옳은 것은? (단, 동일운전 조건으로 가정한다.)", "choices": {"1": "2단 팽창식의 경우에는 두 가지의 냉매를 사용한다.", "2": "2단 팽창식의 경우가 성적계수가 약간 높다.", "3": "2단 팽창식은 중간냉각기를 필요로 하지 않는다.", "4": "1단 팽창식의 팽창밸브는 1개가 좋다."}, "answers": [2]}, {"id": 767, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "운전 중인 냉동장치의 저압측 진공게이지가 50cmHg을 나 타내고 있다. 이때의 진공도는?", "choices": {"1": "65.8%", "2": "40.8%", "3": "26.5%", "4": "3.4%"}, "answers": [1]}, {"id": 768, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "안전밸브의 시험방법에서 약간의 기포가 발생할 때의 압력 을 무엇이라고 하는가?", "choices": {"1": "분출 전개압력", "2": "분출 개시압력", "3": "분출 정지압력", "4": "분출 종료압력"}, "answers": [2]}, {"id": 769, "date": "20200606", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "응축압력의 이상 고압에 대한 원인으로 가장 거리가 먼 것 은?", "choices": {"1": "응축기의 냉각관 오염", "2": "불응축가스 혼입", "3": "응축부하 증대", "4": "냉매 부족"}, "answers": [4]}, {"id": 770, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "내벽 열전달율 4.7W/m2ㆍK, 외벽 열전달율 5.8W/m2ㆍK, 열전도율 2.9W/mㆍ℃, 벽두께 25cm, 외기온도 -10℃, 실 내온도 20℃일 때 열관류율(W/m2ㆍK)은?", "choices": {"1": "1.8", "2": "2.1", "3": "3.6", "4": "5.2"}, "answers": [2]}, {"id": 771, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "변풍량 유닛의 종류별 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "바이패스형 덕트 내의 정압변동이 거의 없고 발생 소음 이 작다.", "2": "유인형은 실내 발생열을 온열원으로 이용 가능하다.", "3": "교축형은 압력손실이 작고 동력절감이 가능하다.", "4": "바이패스형은 압력손실이 작지만 송풍기 동력 절감이 어 렵다."}, "answers": [3]}, {"id": 772, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "냉방부하의 종류에 따라 연관되는 열의 종류로 틀린 것은?", "choices": {"1": "인체의 발생열 - 현열, 잠열", "2": "극간풍에 의한 열량 - 현열, 잠열", "3": "조명부하 - 현열, 잠열", "4": "외기 도입량 - 현열, 잠열"}, "answers": [3]}, {"id": 773, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "습공기의 습도에 대한 설명으로 틀린 것은?", "choices": {"1": "절대습도는 건공기 중에 포함된 수증기량을 나타낸다.", "2": "수증기 분압은 절대습도에 반비례 관계가 있다.", "3": "상대습도는 습공기의 수증기 분압과 포화공기의 수증기 분압과의 비로 나타낸다.", "4": "비교습도는 습공기의 절대습도와 포화공기의 절대습도와 의 비로 나타낸다."}, "answers": [2]}, {"id": 774, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "공기의 온도에 따른 밀도 특성을 이용한 방식으로 실내보다 낮은 온도의 신선공기를 해당구역에 공급함으로써 오염물질 을 대류효과에 의해 실내 상부에 설치된 배기구를 통해 배 출시켜 환기 목적을 달성하는 방식은?", "choices": {"1": "기계식 환기법", "2": "전반 환기법", "3": "치환 환기법", "4": "국소 환기법"}, "answers": [3]}, {"id": 775, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "다음 중 증기난방 장치의 구성으로 가장 거리가 먼 것은?", "choices": {"1": "트랩", "2": "감압밸브", "3": "응축수탱크", "4": "팽창탱크"}, "answers": [4]}, {"id": 776, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "환기에 따른 공기조화부하의 절감 대책으로 틀린 것은?", "choices": {"1": "예냉, 예열시 외기도입을 차단한다.", "2": "열 발생원이 집중되어 있는 경우 국소배기를 채용한다.", "3": "전열교환기를 채용한다.", "4": "실내 정화를 위해 환기횟수를 증가시킨다."}, "answers": [4]}, {"id": 777, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "온수난방에 대한 설명으로 틀린 것은?", "choices": {"1": "저온수 난방에서 공급수의 온도는 100℃이하이다.", "2": "사람이 상주하는 주택에서는 복사난방을 주로 한다.", "3": "고온수 난방의 경우 밀폐식 팽창탱크를 사용한다.", "4": "2관식 역환수 방식에서는 펌프에 가까운 방열기일수록 온수 순환량이 많아진다."}, "answers": [4]}, {"id": 778, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "방열기에서 상당방열면적(EDR)은 아래의 식으로 나타낸다. 이 중 Qo는 무엇을 뜻하는가? (단, 사용단위로 Q는 W, Qo 는 W/m2이다.)", "choices": {"1": "증발량", "2": "응축수량", "3": "방열기의 전방열량", "4": "방열기의 표준방열량"}, "answers": [4]}, {"id": 779, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "공조기 냉수코일 설계 기준으로 틀린 것은?", "choices": {"1": "공기류와 수류의 방향은 역류가 되도록 한다.", "2": "대수평균온도차는 가능한 한 작게 한다.", "3": "코일을 통과하는 공기의 전면풍속은 2~3m/s로 한다.", "4": "코일의 설치는 관이 수평으로 놓이게 한다."}, "answers": [2]}, {"id": 780, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "공기세정기의 구성품인 엘리미네이터의 주된 기능은?", "choices": {"1": "미립화 된 물과 공기와의 접촉 촉진", "2": "균일한 공기 흐름 유도", "3": "공기 내부의 먼지 제거", "4": "공기 중의 물방울 제거"}, "answers": [4]}, {"id": 781, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "대류 및 복사에 의한 열전달률에 의해 기온과 평균복사온도 를 가중평균한 값으로 복사난방 공간의 열환경을 평가하기 위한 지표를 나타내는 것은?", "choices": {"1": "작용온도(Operative Temperature)", "2": "건구온도(Drybulb Teperature)", "3": "카타냉각력(Kata Cooling Power)", "4": "불쾌지수(Discomfort Index)"}, "answers": [1]}, {"id": 782, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "A, B 두 방의 열손실은 각각 4kW이다. 높이 600mm인 주 철제 5세주 방열기를 사용하여 실내온도를 모두 18.5℃로 유지시키고자 한다. A실은 102℃의 증기를 사용하며, B실은 평균 80℃의 온수를 사용할 때 두 방 전체에 필요한 총 방 열기의 절수는? (단, 표준방열량을 적용하며, 방열기 1절 (節)의 상당 방열 면적은 0.23m2이다.)", "choices": {"1": "23개", "2": "34개", "3": "42개", "4": "56개"}, "answers": [4]}, {"id": 783, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "실내를 항상 급기용 송풍기를 이용하여 정압(+)상태로 유지 할 수 있어서 오염된 공기의 침입을 방지하고, 연소용 공기 가 필요한 보일러실, 반도체 무균실, 소규모 변절실, 창고 등에 적용하기에 적합한 환기법은?", "choices": {"1": "제1종 환기", "2": "제2종 환기", "3": "제3종 환기", "4": "제4종 환기"}, "answers": [2]}, {"id": 784, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "전공기방식에 대한 설명으로 틀린 것은?", "choices": {"1": "송풍량이 충분하여 실내오염이 적다.", "2": "환기용 팬을 설치하면 외기냉방이 가능하다.", "3": "실내에 노출되는 기기가 없어 마감이 깨끗하다.", "4": "천장의 여유 공간이 작을 때 적합하다."}, "answers": [4]}, {"id": 785, "date": "20200606", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "건구온도 30℃, 습구온도 27℃일 때 불쾌지수(DI)는 얼마인 가?", "choices": {"1": "57", "2": "62", "3": "77", "4": "82"}, "answers": [4]}, {"id": 786, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "코일에 흐르고 있는 전류가 5배로 되면 축적되는 에너지는 몇 배가 되는가?", "choices": {"1": "10", "2": "15", "3": "20", "4": "25"}, "answers": [4]}, {"id": 787, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "역률 0.85, 선전류 50A, 유효전력 28kW인 평형 3상 △부하 의 전압(V)은 약 얼마인가?", "choices": {"1": "300", "2": "380", "3": "476", "4": "660"}, "answers": [2]}, {"id": 788, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "탄성식 압력계에 해당되는 것은?", "choices": {"1": "경사관식", "2": "압전기식", "3": "환상평형식", "4": "벨로스식"}, "answers": [4]}, {"id": 789, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "맥동률이 가장 큰 정류회로는?", "choices": {"1": "3상 전파", "2": "3상 반파", "3": "단상 전파", "4": "단상 반파"}, "answers": [4]}, {"id": 790, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "다음 블록선도의 전달함수는?", "choices": {"1": "G (s)G (s)+G (s)+1", "2": "G (s)G (s)+1 1 2 2 1 2", "3": "G (s)G (s)+G", "4": "G (s)G (s)+G +1 1 2 2 1 2 1"}, "answers": [1]}, {"id": 791, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "물체의 위치, 방향 및 자세 등의 기계적 변위를 제어량으로 해석 목표값의 임의의 변화에 추종하도록 구성된 제어계는?", "choices": {"1": "프로그램제어", "2": "프로세스제어", "3": "서보 기구", "4": "자동 조정"}, "answers": [3]}, {"id": 792, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "단자전압 V 는 몇 V인가? ab", "choices": {"1": "3", "2": "7", "3": "10", "4": "13"}, "answers": [4]}, {"id": 793, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "전자석의 흡인력은 자속밀도 B(Wb/m2)와 어떤 관계에 있는 가?", "choices": {"1": "B에 비례", "2": "B1.5에 비례", "3": "B2에 비례", "4": "B3에 비례"}, "answers": [3]}, {"id": 794, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "피드백 제어의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "외란에 대한 영향을 줄일 수 있다.", "2": "목표값과 출력을 비교한다.", "3": "조절부와 조작부로 구성된 제어요소를 가지고 있다.", "4": "입력과 출력의 비를 나타내는 전체 이득이 증가한다."}, "answers": [4]}, {"id": 795, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "목표값 이외의 외부 입력으로 제어량을 변화시키며 인위적 으로 제어할 수 없는 요소는?", "choices": {"1": "제어동작신호", "2": "조작량", "3": "외란", "4": "오차"}, "answers": [3]}, {"id": 796, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "2전력계법으로 3상 전력을 측정할 때 전력계의 지시가 W =200W, W =200W이다. 부하전력(W)은? 1 2", "choices": {"1": "200", "2": "400", "3": "200√3", "4": "400√3"}, "answers": [2]}, {"id": 797, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "스위치 S의 개폐에 관계없이 전류 I가 항상 30A라면 R 와 3 R 는 각각 몇 Ω인가? 4", "choices": {"1": "R =1, R =3", "2": "R =2, R =1 3 4 3 4", "3": "R =3, R =2", "4": "R =4, R =4 3 4 3 4"}, "answers": [2]}, {"id": 798, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "아래 R-L-C 직렬회로의 합성 임피던스(Ω)는?", "choices": {"1": "1", "2": "5", "3": "7", "4": "15"}, "answers": [2]}, {"id": 799, "date": "20200606", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "입력 신호가 모두 “1”일 때만 출력이 생성되는 논리회로는?", "choices": {"1": "AND 회로", "2": "OR 회로", "3": "NOR 회로", "4": "NOT 회로"}, "answers": [1]}, {"id": 800, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "펌프 흡입측 수평배관에서 관경을 바꿀 때 편심 레듀서를 사용하는 목적은?", "choices": {"1": "유속을 빠르게 하기 위하여", "2": "펌프 압력을 높이기 위하여", "3": "역류 발생을 방지하기 위하여", "4": "공기가 고이는 것을 방지하기 위하여"}, "answers": [4]}, {"id": 801, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "다음 중 배관의 중심이동이나 구부러짐 등의 변위를 흡수하 기 위한 이음이 아닌 것은?", "choices": {"1": "슬리브형 이음", "2": "플렉시블 이음", "3": "루프형 이음", "4": "플라스탄 이음"}, "answers": [4]}, {"id": 802, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "온수배관 시공 시 유의사항으로 틀린 것은?", "choices": {"1": "일반적으로 팽창관에는 밸브를 설치하지 않는다.", "2": "배관의 최저부에는 배수 밸브를 설치한다.", "3": "공기밸브는 순환펌프의 흡입측에 부착한다.", "4": "수평관은 팽창탱크를 향하여 올림구배로 배관한다."}, "answers": [3]}, {"id": 803, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "다음 중 밸브몸통 내에 밸브대를 축으로 하여 원판형태의 디스크가 회전함에 따라 개폐하는 밸브는 무엇인가?", "choices": {"1": "버터플라이 밸브", "2": "슬루스밸브", "3": "앵글밸브", "4": "볼밸브"}, "answers": [1]}, {"id": 804, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "강관의 나사이음 시 관을 절단한 후 관 단면의 안쪽에 생기 는 거스러미를 제거할 때 사용하는 공구는?", "choices": {"1": "파이프 바이스", "2": "파이프 리머", "3": "파이프 렌치", "4": "파이프 커터"}, "answers": [2]}, {"id": 805, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "옥상탱크에서 오버플로관을 설치하는 가장 적합한 위치는?", "choices": {"1": "배수관보다 하위에 설치한다.", "2": "양수관보다 상위에 설치한다.", "3": "급수관과 수평위치에 설치한다.", "4": "양수관과 동일 수평위치에 설치한다."}, "answers": [2]}, {"id": 806, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "하트포드(Hart ford) 배관법에 관한 설명으로 틀린 것은?", "choices": {"1": "보일러 내의 안전 저수면 보다 높은 위치에 환수관을 접 속한다.", "2": "저압증기 난방에서 보일러 주변의 배관에 사용한다.", "3": "하트포드 배관법은 보일러 내의 수면이 안전수위 이하로 유지하기 위해 사용된다.", "4": "하트포드 배관 접속 시 환수주관에 침적된 찌꺼기의 보 일러 유입을 방지할 수 있다."}, "answers": [3]}, {"id": 807, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "급수급탕설비에서 탱크류에 대한 누수의 유무를 조사하기 위한 시험방법으로 가장 적절한 것은?", "choices": {"1": "수압시험", "2": "만수시험", "3": "통수시험", "4": "잔류염소의 측정"}, "answers": [2]}, {"id": 808, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "중앙식 급탕법에 대한 설명으로 틀린 것은?", "choices": {"1": "탱크 속에 직접 증기를 분사하여 물을 가열하는 기수 혼 합식의 경우 소음이 많아 증기관에 소음기(silencer)를 설치한다.", "2": "열원으로 비교적 가격이 저렴한 석탄, 중유등을 사용하 므로 연료비가 적게 든다.", "3": "급탕설비를 다른 설비 기계류와 동일한 장소에 설치하므 로 관리가 용이하다.", "4": "저탕 탱크속에 가열 코일을 설치하고, 여기에 증기보일 러를 통해 증기를 공급하여 탱크 안의 물을 직접 가열하 는 방식을 직접 가열식 중앙 급탕법이라 한다."}, "answers": [4]}, {"id": 809, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "공기조화 설비에서 에어워셔의 플러딩 노즐이 하는 역할은?", "choices": {"1": "공기 중에 포함된 수분을 제거한다.", "2": "입구공기의 난류를 정류로 만든다.", "3": "엘리미네이터에 부착된 먼지를 제거한다.", "4": "출구에 섞여 나가는 비산수를 제거한다."}, "answers": [3]}, {"id": 810, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "급수온도 5℃, 급탕온도 60℃, 가열전 급탕설비의 전수량은 2m3, 급수와 급탕의 압력차는 50kPa일 때, 절대압력 300kPa의 정수두가 걸리는 위치에 설치하는 밀폐식 팽창탱 크의 용량(m3)은? (단, 팽창탱크의 초기 봉입 절대압력은 1000kg/m3, 300kPa이고, 5℃일 때 밀도는 60℃일 때 밀도 983.1kg/m3이다.) 는", "choices": {"1": "0.83", "2": "0.57", "3": "0.24", "4": "0.17"}, "answers": [3]}, {"id": 811, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "배관재료에 대한 설명으로 틀린 것은?", "choices": {"1": "배관용 탄소강 강관은 1MPa이상, 10MPa 이하 증기관에 적합하다.", "2": "주철관은 용도에 따라 수도용, 배수용, 가스용, 광산용으 로 구분한다.", "3": "연관은 화학 공업용으로 사용되는 1종관과 일반용으로 쓰이는 2종관, 가스용으로 사용되는 3종관이 있다.", "4": "동관은 관 두께에 따라 K형, L형, M형으로 구분한다."}, "answers": [1]}, {"id": 812, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "다음 중 증기난방용 방열기를 열손실이 가장 많은 창문 쪽 의 벽면에 설치할 때 벽면과의 거리로 가장 적절한 것은?", "choices": {"1": "5~6cm", "2": "10~11cm", "3": "19~20cm", "4": "25~26cm"}, "answers": [1]}, {"id": 813, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "저ㆍ중압의 공기 가열기, 열교환기등 다량의 응축수를 처리 하는데 사용되며, 작동원리에 따라 다량트랩, 부자형 트랩으 로 구분하는 트랩은?", "choices": {"1": "바이메탈 트랩", "2": "벨로즈 트랩", "3": "플로트 트랩", "4": "벨 트랩"}, "answers": [3]}, {"id": 814, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "냉동장치에서 압축기의 표시방법으로 틀린 것은?", "choices": {"1": ": 밀폐형 일반", "2": ": 로터리형", "3": ": 원심형", "4": ": 왕복동형"}, "answers": [3]}, {"id": 815, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "공조배관설비에서 수격작용의 방지방법으로 틀린 것은?", "choices": {"1": "관 내의 유속을 낮게 한다.", "2": "밸브는 펌프 흡입구 가까이 설치하고 제어한다.", "3": "펌프에 플라이휠(fly wheel)을 설치한다.", "4": "서지탱크를 설치한다."}, "answers": [2]}, {"id": 816, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "압축공기 배관설비에 대한 설명으로 틀린 것은?", "choices": {"1": "분리기는 윤활유를 공기나 가스에서 분리시켜 제거하는 장치로서 보통 중각냉각기와 후부냉각기 사이에 설치한 다.", "2": "위험성 가스가 체류되어 있는 압축기실은 밀폐시킨다.", "3": "맥동을 완화하기 위하여 공기탱크를 장치한다.", "4": "가스관, 냉각수관 및 공기탱크 등에 안전밸브를 설치한 다."}, "answers": [2]}, {"id": 817, "date": "20200606", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "수도 직결시 급수방식에서 건물 내에 급수를 할 경우 수도 본관에서의 최저 필요압력을 구하기 위한 필요 요소가 아 닌 것은?", "choices": {"1": "수도 본관에서 최고 높이에 해당하는 수전까지의 관 재 질에 따른 저항", "2": "수도 본관에서 최고 높이에 해당하는 수전이나 기구별 소요압력", "3": "수도 본관에서 최고 높이에 해당하는 수전까지의 관내 마찰손실수두", "4": "수도 본관에서 최고 높이에 해당하는 수전까지의 상당압 력"}, "answers": [1]}, {"id": 818, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "어떤 습증기의 엔트로피가 6.78kJ/(kg·K)라고 할 때 이 습증 기의 엔탈피는 약 몇 kJ/kg인가? (단, 이 기체의 포화액 및 포화증기의 엔탈피와 엔트로피는 다음과 같다.)", "choices": {"1": "2365", "2": "2402", "3": "2473", "4": "2511"}, "answers": [1]}, {"id": 819, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "다음 중 스테판-볼츠만의 법칙과 관련이 있는 열전달은?", "choices": {"1": "대류", "2": "복사", "3": "전도", "4": "응축"}, "answers": [2]}, {"id": 820, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "이상기체 2kg이 압력 98kPa, 온도 25℃상태에서 체적이 0.5m3였다면 이 이상기체의 기체상수는 약 몇 J/(kg·K)인가?", "choices": {"1": "79", "2": "82", "3": "97", "4": "102"}, "answers": [2]}, {"id": 821, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "냉매가 갖추어야 할 요건으로 틀린 것은?", "choices": {"1": "증발온도에서 높은 잠열을 가져야 한다.", "2": "열전도율이 커야 한다.", "3": "표면장력이 커야 한다.", "4": "불활성이고 안전하며 비가연성이어야 한다. 741kg/m3이다."}, "answers": [3]}, {"id": 822, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "어떤 유체의 밀도가 이 유체의 비체적은 약 몇 m3/kg인가?", "choices": {"1": "0.78×10-3", "2": "1.35×10-3", "3": "2.35×10-3", "4": "2.98×10-3"}, "answers": [2]}, {"id": 823, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "전류 25A, 전압 13V를 가하여 축전지를 충전하고 있다. 충전 하는 동안 축전지로부터 15W의 열손실이 있다. 축전지의 내 부에너지 변화율은 약 몇 W인가?", "choices": {"1": "310", "2": "340", "3": "370", "4": "420"}, "answers": [1]}, {"id": 824, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "압력이 0.2MPa, 온도가 20℃의 공기를 압력이 2MPa로 될 때까지 가역단열 압축했을 때 온도는 약 몇 ℃인가? (단, 공 기는 비열비가 1.4인 이상기체로 간주한다.)", "choices": {"1": "225.7", "2": "273.7", "3": "292.7", "4": "358.7"}, "answers": [3]}, {"id": 825, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "어떤 물질에서 기체상수(R)가 0.189kJ/(kg·K), 임계온도가 305K, 임계압력이 7380kPa이다. 이 기체의 압축성 인자 (compressibility factor, Z)가 다음과 같은 관계식을 나타낸 다고 할 때 이 물질의 20℃, 1000kPa 상태에서의 비체적(v) m3/kg인가? 은 약 몇 (단, P는 압력, T는 절대온도, P은 r 환 산압력, T은 r 환산온도를 나타낸다.)", "choices": {"1": "0.0111", "2": "0.0303", "3": "0.0491", "4": "0.0554"}, "answers": [3]}, {"id": 826, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "단열된 노즐에 유체가 10m/s의 속도로 들어와서 200m/s의 속도로 가속되어 나간다. 출구에서의 엔탈피가 2770kJ/kg일 때 입구에서의 엔탈피는 약 몇 kJ/kg인가?", "choices": {"1": "4370", "2": "4210", "3": "2850", "4": "2790"}, "answers": [4]}, {"id": 827, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "100℃의 구리 10kg을 20℃의 물 2kg이 들어있는 단열 용기 에 넣었다. 물과 구리 사이의 열전달을 통한 평형 온도는 약 몇 ℃인가? (단, 구리 비열은 0.45kJ/(kg·K), 물 비열은 4.2kJ/(kg·K)이다.)", "choices": {"1": "48", "2": "54", "3": "60", "4": "68"}, "answers": [1]}, {"id": 828, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "이상기체로 작동하는 어떤 기관의 압축비가 17이다. 압축 전의 압력 및 온도는 112kPa, 25℃이고 압축 후의 압력은 4350kPa이었다. 압축 후의 온도는 약 몇 ℃인가?", "choices": {"1": "53.7", "2": "180.2", "3": "236.4", "4": "407.8"}, "answers": [4]}, {"id": 829, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "다음 중 강도성 상태량(intensive property)이 아닌 것은?", "choices": {"1": "온도", "2": "내부에너지", "3": "밀도", "4": "압력"}, "answers": [2]}, {"id": 830, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "기체가 0.3MPa로 일정한 압력 하에 8m3에서 4m3까지 마찰 없이 압축되면서 동시에 500kJ의 열을 외부로 방출하였다 면, 내부에너지의 변화는 약 몇 kJ인가?", "choices": {"1": "700", "2": "1700", "3": "1200", "4": "1400"}, "answers": [1]}, {"id": 831, "date": "20200822", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "카르노사이클로 작동하는 열기관이 1000℃의 열원과 300K 의 대기 사이에서 작동한다. 이 열기관이 사이클 당 100kJ 의 일을 할 경우 사이클 당 1000℃의 열원으로부터 받은 열 량은 약 몇 kJ인가?", "choices": {"1": "70.0", "2": "76.4", "3": "130.8", "4": "142.9"}, "answers": [3]}, {"id": 832, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "다음 중 터보압축기의 용량(능력)제어 방법이 아닌 것은?", "choices": {"1": "회전속도에 의한 제어", "2": "흡입 댐퍼에 의한 제어", "3": "부스터에 의한 제어", "4": "흡입 가이드 베인에 의한 제어"}, "answers": [3]}, {"id": 833, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "냉매의 구비조건으로 옳은 것은?", "choices": {"1": "표면장력이 작을 것", "2": "임계온도가 낮을 것", "3": "증발잠열이 작을 것", "4": "비체적이 클 것"}, "answers": [1]}, {"id": 834, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "증기 압축식 열펌프에 관한 설명으로 틀린 것은?", "choices": {"1": "하나의 장치로 난방 및 냉방으로 사용할 수 있다.", "2": "일반적으로 성적계수가 1보다 작다.", "3": "난방을 위한 별도의 보일러 설치가 필요없어 대기오염이 적다.", "4": "증발온도가 높고 응축온도가 낮을수록 성적계수가 커진 다."}, "answers": [2]}, {"id": 835, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "프레온 냉동장치의 배관공사 중에 수분이 장치내에 잔류했 을 경우 이 수분에 의한 장치에 나타나는 현상으로 틀린 것 은?", "choices": {"1": "프레온 냉매는 수분의 용해도가 적으므로 냉동장치 내의 온도가 0℃이하이면 수분은 빙결한다.", "2": "수분은 냉동장치 내에서 철재 재료 등을 부식시킨다.", "3": "증발기의 전열기능을 저하시키고, 흡입관 내 냉매 흐름 을 방해한다.", "4": "프레온 냉매와 수분이 서로 화합반응하여 알칼리를 생성 시킨다."}, "answers": [4]}, {"id": 836, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "0℃와 100℃ 사이에서 작용하는 카르노 사이클 기관(㉮)과 400℃와 500℃사이에서 작용하는 카르노 사이클 기관(㉯)이 있다. ㉮기관 열효율은 ㉯기관 열효율의 약 몇 배가 되는 가?", "choices": {"1": "1.2배", "2": "2배", "3": "2.5배", "4": "4배"}, "answers": [2]}, {"id": 837, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "팽창밸브 중 과열도를 검출하여 냉매유량을 제어하는 것은?", "choices": {"1": "정압식 자동팽창밸브", "2": "수동팽창밸브", "3": "온도식 자동팽창밸브", "4": "모세관"}, "answers": [3]}, {"id": 838, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "다음 중 가연성이 있어 조건이 나쁘면 인화, 폭발위험이 가 장 큰 냉매는?", "choices": {"1": "R-717", "2": "R-744", "3": "R-718", "4": "R-502"}, "answers": [1]}, {"id": 839, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "흡수식 냉동사이클 선도에 대한 설명으로 틀린 것은?", "choices": {"1": "듀링선도는 수용액의 농도, 온도, 압력 관계를 나타낸다.", "2": "증발잠열 등 흡수식냉동기 설계상 필요한 열량은 엔탈피 -농도 선도를 통해 구할 수 있다.", "3": "듀링선도에서는 각 열교환기내의 열교환량을 표현할 수 없다.", "4": "엔탈피-농도 선도는 수평축에 비엔탈피, 수직축에 농도 를 잡고 포화용액의 등온, 등압선과 발생증기의 등압선 을 그은 것이다."}, "answers": [4]}, {"id": 840, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "저온용 단열재의 조건으로 틀린 것은?", "choices": {"1": "내구성이 있을 것", "2": "흡습성이 클 것", "3": "팽창계수가 작을 것", "4": "연전도율이 작을 것"}, "answers": [2]}, {"id": 841, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "다음 안전장치에 대한 설명으로 틀린 것은?", "choices": {"1": "가용전은 응축기, 수액기 등의 압력용기에 안전장치로 설치된다.", "2": "파열판은 얇은 금속판으로 용기의 구멍을 막고 있는 구 조이며 안전밸브로 사용된다.", "3": "안전밸브는 고압측의 각 부분에 설치하여 일정 이상 고 압이 되면 밸브가 열려 저압부로 보내거나 외부로 방출 하도록 한다.", "4": "고압차단스위치는 조정설정압력보다 벨로즈에 가해진 압 력이 낮아졌을 때 압축기를 정시키는 안전장치이다."}, "answers": [4]}, {"id": 842, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "흡수식 냉동기의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "부분 부하에 대한 대응성이 좋다.", "2": "압축식, 터보식 냉동기에 비해 소음과 진동이 적다.", "3": "초기 운전시 정격 성능을 발휘할 때까지의 도달 속도가 느리다.", "4": "용량 제어 범위가 비교적 작아 큰 용량 장치가 요구되는 장소에 설치 시 보조 기기 설비가 요구된다."}, "answers": [4]}, {"id": 843, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "다음의 p-h선도상에서 냉동능력이 1냉동톤인 소형 냉장고 의 실제 소요동력(kW)은? (단, 1냉동톤은 3.8kW이며, 압축 효율은 0.75, 기계효율은 0.9이다.)", "choices": {"1": "1.47", "2": "1.81", "3": "2.73", "4": "3.27"}, "answers": [1]}, {"id": 844, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "2단압축 1단팽창 냉동장치에서 고단 압축기의 냉매 순환량 을 G , 저단 압축기의 냉매 순환량을 G 이라고 할 때 G /G 2 1 2 1 은 얼마인가?", "choices": {"1": "0.8", "2": "1.4", "3": "2.5", "4": "3.1"}, "answers": [2]}, {"id": 845, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "공기열원 수가열 열펌프 장치를 가열운전(시운전)할 때 압축 기 토출밸브 부근에서 토출가스 온도를 측정하였더니 일반 적인 온도보다 지나치게 높게 나타났다. 이러한 현상의 원 인으로 가장 거리가 먼 것은?", "choices": {"1": "냉매 분해가 일어났다.", "2": "팽창밸브가 지나치게 교축 되었다.", "3": "공기측 열교환기(증발기)에서 눈에 띄게 착상이 일어났 다.", "4": "가열측 순환 온수의 유량이 설계 값 보다 많다."}, "answers": [4]}, {"id": 846, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "두께 30cm의 벽돌로 된 벽이 있다. 내면온도 21℃, 외면온 도가 35℃일 때 이 벽을 통해 흐르는 열량(W/m2)은? (단, 벽돌의 열전도율은 0.793W/m·K이다.)", "choices": {"1": "32", "2": "37", "3": "40", "4": "43"}, "answers": [2]}, {"id": 847, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "온도식 팽창밸브는 어떤 요인에 의해 작동되는가?", "choices": {"1": "증발온도", "2": "과냉각도", "3": "과열도", "4": "액화온도"}, "answers": [3]}, {"id": 848, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "프레온 냉매를 사용하는 냉동장치에 공기가 침입하면 어떤 현상이 일어나는가?", "choices": {"1": "고압 압력이 높아지므로 냉매 순환량이 많아지고 냉동능 력도 증가한다.", "2": "냉동톤당 소요동력이 증가한다.", "3": "고압 압력은 공기의 분압만큼 낮아진다.", "4": "배출가스의 온도가 상승하므로 응축기의 열통과율이 높 아지고 냉동능력도 증가한다."}, "answers": [2]}, {"id": 849, "date": "20200822", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "냉동부하가 25RT인 브라인 쿨러가 있다. 열전달 계수가 1.53kW/m2·K이고, 브라인 입구온도가 –5℃, 출구온도가 – 10℃, 냉매의 증발온도가 –15℃일 때 전열면적(m2)은 얼마 인가? (단, 1RT는 3.8kW이고, 산술평균 온도차를 이용한 다.)", "choices": {"1": "16.7", "2": "12.1", "3": "8.3", "4": "6.5"}, "answers": [3]}, {"id": 850, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "냉방시 실내부하에 속하지 않는 것은?", "choices": {"1": "외기의 도입으로 인한 취득열량", "2": "극간풍에 의한 취득열량", "3": "벽체로부터의 취득열량", "4": "유리로부터의 취득열량"}, "answers": [1]}, {"id": 851, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "인위적으로 실내 또는 일정한 공간의 공기를 사용 목적에 적합하도록 공기조화 하는데 있어서 고려하지 않아도 되는 것은?", "choices": {"1": "온도", "2": "습도", "3": "색도", "4": "기류"}, "answers": [3]}, {"id": 852, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "크기 1000×500mm의 직관 덕트에 35℃의 온풍 18000m3/h이 흐르고 있다. 이 덕트가 –10℃의 실외 부분을 지날 때 길이 20m당 덕트표면으로부터의 열손실(kW)은? (단, 덕트는 암면 25mm로 보온되어 있고, 이 때 1000m당 온도 차 1℃에 대한 온도 강하는 0.9℃이다. 공기의 밀도는 1.2kg/m3, 정압비열은 1.01kJ/kg·K이다.)", "choices": {"1": "3.0", "2": "3.8", "3": "4.9", "4": "6.0"}, "answers": [3]}, {"id": 853, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "다음의 취출과 관련한 용어 설명으로 틀린 것은?", "choices": {"1": "그릴(grill)은 취출구의 전면에 설치하는 면격자이다.", "2": "아스펙트(aspect)비는 짧은 변을 긴 변으로 나눈 값이다.", "3": "셔터(shutter)는 취출구의 후부에 설치하는 풍량조절용 또는 개폐용의 기구이다.", "4": "드래프트(draft)는 인체에 닿아 불쾌감을 주는 기류이다."}, "answers": [2]}, {"id": 854, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "온수난방에 대한 설명으로 틀린 것은?", "choices": {"1": "온수의 체적팽창을 고려하여 팽창탱크를 설치한다.", "2": "보일러가 정지하여도 실내온도의 급격한 강하가 적다.", "3": "밀폐식일 경우 배관의 부식이 많아 수명이 짧다.", "4": "방열기에 공급되는 온수 온도와 유량 조절이 용이하다."}, "answers": [3]}, {"id": 855, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "증기 난방배관에서 증기트랩을 사용하는 이유로 옳은 것은?", "choices": {"1": "관내의 공기를 배출하기 위하여", "2": "배관의 신축을 흡수하기 위하여", "3": "관내의 압력을 조절하기 위하여", "4": "증기관에 발생된 응축수를 제거하기 위하여"}, "answers": [4]}, {"id": 856, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "보일러에서 화염이 없어지면 화염검출기가 이를 감지하여 연료공급을 즉시 정시시키는 형태의 제어는?", "choices": {"1": "시퀀스 제어", "2": "피드백 제어", "3": "인터록 제어", "4": "수면 제어"}, "answers": [3]}, {"id": 857, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "보일러의 출력에는 상용출력과 정격출력이 있다. 다음 중 이들의 관계가 적당한 것은?", "choices": {"1": "상용출력 = 난방부하 + 급탕부하 + 배관부하", "2": "정격출력 = 난방부하 + 배관 열손실부하", "3": "상용출력 = 배관 열손실부하 + 보일러 예열부하", "4": "정격출력 = 난방부하 + 급탕부하 + 배관부하 + 예열부 하 + 온수부하"}, "answers": [1]}, {"id": 858, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "수관식 보일러의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "관(드럼)의 직경이 적어서 고온·고압용에 적당하다.", "2": "전열면적이 커서 증기발생시간이 빠르다.", "3": "구조가 단순하여 청소나 검사 수리가 용이하다.", "4": "보유수량이 적어 부하 변동시 압력변화가 크다."}, "answers": [3]}, {"id": 859, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "6인용 입원실이 100실인 병원의 입원실 전체 환기를 위한 최소 신선 공기량(m3/h)은? (단, 외기 중 CO 함유량은 2 0.0003m3/m3이고 실내 CO 의 허용농도는 0.1%, 재실자의 2 CO 발생량은 개인당 0.015m3/h이다.) 2", "choices": {"1": "6857", "2": "8857", "3": "10857", "4": "12857"}, "answers": [4]}, {"id": 860, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "다음 공기조화 방식 중 냉매방식인 것은?", "choices": {"1": "유인유닛 방식", "2": "멀티 존 방식", "3": "팬코일 유닛방식", "4": "패키지유닛 방식"}, "answers": [4]}, {"id": 861, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "전열교환기에 관한 설명으로 틀린 것은?", "choices": {"1": "공기조화기기의 용량설계에 영향을 주지 않음", "2": "열교환기 설치로 설비비와 요구 공간 증가", "3": "회전식과 고정식이 있음", "4": "배기와 환기의 열교환으로 현열과 잠열을 교환"}, "answers": [1]}, {"id": 862, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "복사 난방방식의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "외기 온도의 갑작스러운 변화에 대응이 용이함", "2": "실내 상하 온도분포가 균일하여 난방효과가 이상적임", "3": "실내 공기온도가 낮아도 되므로 열손실이 적음", "4": "바닥에 난방기기가 필요 없어 바닥면의 이용도가 높음"}, "answers": [1]}, {"id": 863, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "송풍기의 풍량조절법이 아닌 것은?", "choices": {"1": "토출댐퍼에 의한 제어", "2": "흡입댐퍼에 의한 제어", "3": "토출베인에 의한 제어", "4": "흡입베인에 의한 제어"}, "answers": [3]}, {"id": 864, "date": "20200822", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "유효 온도차(상당 외기온도차)에 대한 설명으로 틀린 것은?", "choices": {"1": "태양 일사량을 고려한 온도차이다.", "2": "계절, 시각 및 방위에 따라 변화한다.", "3": "실내온도와는 무관하다.", "4": "냉방부하 시에 적용된다."}, "answers": [3]}, {"id": 865, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "논리식 A+BC와 등가인 논리식은?", "choices": {"1": "AB+AC", "2": "(A+B)(A+C)", "3": "(A+B)C", "4": "(A+C)B"}, "answers": [2]}, {"id": 866, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "입력 A, B, C에 따라 Y를 출력하는 다음의 회로는 무접점 논리회로 중 어떤 회로인가?", "choices": {"1": "OR 회로", "2": "NOR 회로", "3": "AND 회로", "4": "NAND 회로"}, "answers": [1]}, {"id": 867, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "승강기나 에스컬레이터 등의 옥내 전선의 절연저항을 측정 하는데 가장 적당한 측정기기는?", "choices": {"1": "메거", "2": "휘트스톤 브리지", "3": "켈빈 더블 브리지", "4": "코올라우시 브리지"}, "answers": [1]}, {"id": 868, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "e(t)=200sinωt(V), (A)일 때 유효전 력(W)은?", "choices": {"1": "100", "2": "200", "3": "300", "4": "400"}, "answers": [2]}, {"id": 869, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "전력(W)에 관한 설명으로 틀린 것은?", "choices": {"1": "단위는 J/s 이다.", "2": "열량을 적분하면 전력이다.", "3": "단위 시간에 대한 전기 에너지이다.", "4": "공률(일률)과 같은 단위를 갖는다."}, "answers": [2]}, {"id": 870, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "제어편차가 검출될 때 편차가 변화하는 속도에 비례하여 조 작량을 가감하도록 하는 제어로써 오차가 커지는 것을 미연 에 방지하는 제어동작은?", "choices": {"1": "ON/OFF 제어 동작", "2": "미분 제어 동작", "3": "적분 제어 동작", "4": "비례 제어 동작"}, "answers": [2]}, {"id": 871, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "10μF의 콘덴서에 200V의 전압을 인가하였을 때 콘덴서에 축적되는 전하량은 몇 C인가?", "choices": {"1": "2×10-3", "2": "2×10-4", "3": "2×10-5", "4": "2×10-6"}, "answers": [1]}, {"id": 872, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "3상 유도전동기의 출력이 10kW, 슬립이 4.8%일 때의 2차 동손은 약 몇 kW인가?", "choices": {"1": "0.24", "2": "0.36", "3": "0.5", "4": "0.8"}, "answers": [3]}, {"id": 873, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "유도전동기에 인가되는 전압과 주파수의 비를 일정하게 제 어하여 유도전동기의 속도를 정격속도 이하로 제어하는 방 식은?", "choices": {"1": "CVCF 제어방식", "2": "VVVF 제어방식", "3": "교류 궤환 제어방식", "4": "교류 2단 속도 제어방식"}, "answers": [2]}, {"id": 874, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "회전각을 전압으로 변환시키는데 사용되는 위치 변환기는?", "choices": {"1": "속도계", "2": "증폭기", "3": "변조기", "4": "전위차계"}, "answers": [4]}, {"id": 875, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "폐루프 제어시스템의 구성에서 조절부와 조작부를 합쳐서 무엇이라고 하는가?", "choices": {"1": "보상요소", "2": "제어요소", "3": "기준입력요소", "4": "귀환요소"}, "answers": [2]}, {"id": 876, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "선간전압 200V의 3상 교류전원에 화물용 승강기를 접속하 고 전력과 전류를 측정하였더니 2.77kW, 10A이었다. 이 화 물용 승강기 모터의 역률은 약 얼마인가?", "choices": {"1": "0.6", "2": "0.7", "3": "0.8", "4": "0.9"}, "answers": [3]}, {"id": 877, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "그림의 논리회로에서 A, B, C, D를 입력, Y를 출력이라 할 때 출력 식은?", "choices": {"1": "A+B+C+D", "2": "(A+B)(C+D)", "3": "AB+CD", "4": "ABCD"}, "answers": [3]}, {"id": 878, "date": "20200822", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "전기자 철심을 규소 강판으로 성층하는 주된 이유는?", "choices": {"1": "정류자면의 손상이 적다.", "2": "가공하기 쉽다.", "3": "철손을 적게 할 수 있다.", "4": "기계손을 적게 할 수 있다."}, "answers": [3]}, {"id": 879, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "팬코일 유닛방식의 배관방식 중 공급관이 2개이고 환수관이 1개인 방식은?", "choices": {"1": "1관식", "2": "2관식", "3": "3관식", "4": "4관식"}, "answers": [3]}, {"id": 880, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "냉매 액관 중에 플래시 가스 발생의 방지대책으로 틀린 것 은?", "choices": {"1": "온도가 높은 곳을 통과하는 액관은 방열시공을 한다.", "2": "액관, 드라이어 등의 구경을 충분히 선정하여 통과저항 을 적게 한다.", "3": "액펌프를 사용하여 압력강하를 보상할 수 있는 충분한 압력을 준다.", "4": "열교환기를 사용하여 액관에 들어가는 냉매의 과냉각도 를 없앤다."}, "answers": [4]}, {"id": 881, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "공랭식 응축기 배관 시 유의사항으로 틀린 것은?", "choices": {"1": "소형 냉동기에 사용하며 핀이 있는 파이프 속에 냉매를 통하여 바람 이송 냉각설계로 되어 있다.", "2": "냉방기가 응축기 아래 설치되는 경우 배관 높이가 10m 이상일 때는 5m마다 오일 트랩을 설치해야 한다.", "3": "냉방기가 응축기 위에 위치하고, 압축기가 냉방기에 내 장되었을 경우에는 오일 트랩이 필요 없다.", "4": "수랭식에 비해 능력은 낮지만, 냉각수를 사용하지 않아 동결의 염려가 없다."}, "answers": [2]}, {"id": 882, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "배수 배관 시공 시 청소구의 설치위치로 가장 적절하지 않 은 곳은?", "choices": {"1": "배수 수평주관과 배수수평 분기관의 분기점", "2": "길이가 긴 수평 배수관 중간", "3": "배수 수직관의 제일 윗부분 또는 근처", "4": "배수관이 45°이상의 각도로 방향을 전환하는 곳"}, "answers": [3]}, {"id": 883, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "급탕배관에 관한 설명으로 틀린 것은?", "choices": {"1": "단관식의 경우 급수관경보다 큰 관을 사용해야 한다.", "2": "하향식 공급 방식에서는 급탕관 및 복귀관은 모두 선하 향 구배로 한다.", "3": "보통 급탕관은 수명이 짧으므로 장래에 수리, 교체가 용 이하도록 노출 배관하는 것이 좋다.", "4": "연관은 열에 강하고 부식도 잘되지 않으므로 급탕배관에 적합하다."}, "answers": [4]}, {"id": 884, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "냉매 배관 시 유의사항으로 틀린 것은?", "choices": {"1": "냉동장치내의 배관은 절대기밀을 유지 할 것", "2": "배관도중에 고저의 변화를 될수록 피할 것", "3": "기기간의 배관은 가능한 한 짧게 할 것", "4": "만곡부는 될 수 있는 한 적고 또한 곡률반경은 작게 할 것"}, "answers": [4]}, {"id": 885, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "염화비닐관의 설명으로 틀린 것은?", "choices": {"1": "열팽창률이 크다.", "2": "관내 마찰손실이 적다.", "3": "산, 알칼리 등에 대해 내식성이 적다.", "4": "고온 또는 저온의 장소에 부적당하다."}, "answers": [3]}, {"id": 886, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "가스배관의 설치 시 유의사항으로 틀린 것은?", "choices": {"1": "특별한 경우를 제외한 배관의 최고사용압력은 중압이하 일 것", "2": "배관은 하천(하천을 횡단하는 경우는 제외) 또는 하수구 등 암거내에 설치할 것", "3": "지반이 약한 곳에 설치되는 배관은 지반침하에 의해 배 관이 손상되지 않도록 필요한 조치 후 배관을 설치할 것", "4": "본관 및 공급관은 건축물의 내부 또는 기초 밑에 설치하 지 아니할 것"}, "answers": [2]}, {"id": 887, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "밀폐식 온수난방 배관에 대한 설명으로 틀린 것은?", "choices": {"1": "팽창탱크를 사용한다.", "2": "배관의 부식이 비교적 적어 수명이 길다.", "3": "배관경이 적어지고 방열기도 적게 할 수 있다.", "4": "배관 내의 온수 온도는 70℃이하이다."}, "answers": [4]}, {"id": 888, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "동관 이음 중 경납땜 이음에 사용되는 것으로 가장 거리가 먼 것은?", "choices": {"1": "황동납", "2": "은납", "3": "양은납", "4": "규소납"}, "answers": [4]}, {"id": 889, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "온수난방 배관에서 리버스 리턴(reverse return)방식을 채택 하는 주된 이유는?", "choices": {"1": "온수의 유량 분배를 균일하게 하기 위하여", "2": "배관의 길이를 짧게하기 위하여", "3": "배관의 신축을 흡수하기 위하여", "4": "온수가 식지 않도록 하기 위하여"}, "answers": [1]}, {"id": 890, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "하향급수 배관방식에서 수평주관의 설치위치로 가장 적절한 것은?", "choices": {"1": "지하층의 천장 또는 1층의 바닥", "2": "중간층의 바닥 또는 천장", "3": "최상층의 바닥 또는 천장", "4": "최상층의 천장 또는 옥상"}, "answers": [4]}, {"id": 891, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "냉매 배관에서 압축기 흡입관의 시공 시 유의사항으로 틀린 것은?", "choices": {"1": "압축기가 증발기보다 밑에 있는 경우 흡입관은 작은 트 랩을 통과한 후 증발기 상부보다 높은 위치까지 올려 압 축기로 가게 한다.", "2": "흡입관의 수직상승 입상부가 매우 길 때는 냉동기유의 회수를 쉽게 하기 위하여 약 20m마다 중간에 트랩을 설 치한다.", "3": "각각의 증발기에서 흡입 주관으로 들어가는 관은 주관 상부로부터 들어가도록 접속한다.", "4": "2대 이상의 증발기가 있어도 부하의 변동이 그다지 크지 않은 경우는 1개의 입상관으로 충분하다."}, "answers": [2]}, {"id": 892, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "급수방식 중 압력탱크 방식에 대한 설명으로 틀린 것은?", "choices": {"1": "국부적으로 고압을 필요로 하는데 적합하다.", "2": "탱크의 설치위치에 제한을 받지 않는다.", "3": "항상 일정한 수압으로 급수할 수 있다.", "4": "높은곳에 탱크를 설치할 필요가 없으므로 건축물의 구조 를 강화할 필요가 없다."}, "answers": [3]}, {"id": 893, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "냉동설비배관에서 액분리기와 압축기 사이에 냉매배관을 할 때 구배로 옳은 것은?", "choices": {"1": "1/100 정도의 압축기 측 상향 구배로 한다.", "2": "1/100 정도의 압축기 측 하향 구배로 한다.", "3": "1/200 정도의 압축기 측 상향 구배로 한다.", "4": "1/200 정도의 압축기 측 하향 구배로 한다."}, "answers": [4]}, {"id": 894, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "길이 30m의 강관의 온도 변화가 120℃일 때 강관에 대한 열팽창량은? (단, 강관의 열팽창계수는 11.9×10-6mm/m m·℃이다.)", "choices": {"1": "42.8mm", "2": "42.8cm", "3": "42.8m", "4": "4.28mm"}, "answers": [1]}, {"id": 895, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "증기나 응축수가 트랩이나 감압밸브 등의 기기에 들어가기 전 고형물을 제거하여 고장을 방지하기 위해 설치하는 장치 는?", "choices": {"1": "스트레이너", "2": "레듀서", "3": "신축이음", "4": "유니온"}, "answers": [1]}, {"id": 896, "date": "20200822", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "부하변동에 따라 밸브의 개도를 조절함으로써 만액식 증발 기의 액면을 일정하게 유지하는 역할을 하는 것은?", "choices": {"1": "에어벤트", "2": "온도식 자동팽창밸브", "3": "감압밸브", "4": "플로트밸브"}, "answers": [4]}, {"id": 897, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "이상적인 디젤 기관의 압축비가 16 일 때 압축 전의 공기 온 도가 90℃ 라면 압축 후의 공기 온도(℃)는 얼마인가? (단, 공기의 비열비는 1.4이다.)", "choices": {"1": "1101.9", "2": "718.7", "3": "808.2", "4": "827.4"}, "answers": [4]}, {"id": 898, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "풍선에 공기 2kg이 들어 있다. 일정 압력 500kPa 하에서 가 열 팽창하여 체적이 1.2배가 되었다. 공기의 초기온도가 2 0℃일 때 최종 온도(℃)는 얼마인가?", "choices": {"1": "32.4", "2": "53.7", "3": "78.6", "4": "92.3"}, "answers": [3]}, {"id": 899, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "자동차 엔진을 수리한 후 실린더 블록과 헤드 사이에 수리 전과 비교하여 더 두꺼운 개스킷을 넣었다면 압축비와 열효 율은 어떻게 되겠는가?", "choices": {"1": "압축비는 감소하고, 열효율도 감소한다.", "2": "압축비는 감소하고, 열효율도 증가한다.", "3": "압축비는 증가하고, 열효율도 감소한다.", "4": "압축비는 증가하고, 열효율도 증가한다."}, "answers": [1]}, {"id": 900, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "밀폐계에서 기체의 압력이 100kPa으로 일정하게 유지되면서 체적이 1m3에서 2m3으로 증가되었을 때 옳은 설명은?", "choices": {"1": "밀폐계의 에너지 변화는 없다.", "2": "외부로 행한 일은 100kJ이다.", "3": "기체가 이상기체라면 온도가 일정하다.", "4": "기체가 받은 열은 100kJ이다."}, "answers": [2]}, {"id": 901, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "어떤 가스의 비내부에너지 u(kJ/kg), 온도 t(℃), 압력 v(m3/kg) P(kPa), 비체적 사이에는 아래의 관계식이 성립한 다면, 이 가스의 정압비열(kJ/kgㆍ℃)은 얼마인가?", "choices": {"1": "0.84", "2": "0.68", "3": "0.50", "4": "0.28"}, "answers": [1]}, {"id": 902, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "최고온도 1300K와 최저온도 300K 사이에서 작동하는 공기표 준 Brayton 사이클의 열효율(%)은? (단, 압력비는 9, 공기의 비열비는 1.4 이다.)", "choices": {"1": "30.4", "2": "36.5", "3": "42.1", "4": "46.6"}, "answers": [4]}, {"id": 903, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "냉매로서 갖추어야 될 요구 조건으로 적합하지 않은 것은?", "choices": {"1": "불활성이고 안정하며 비가연성 이어야 한다.", "2": "비체적이 커야 한다.", "3": "증발 온도에서 높은 잠열을 가져야 한다.", "4": "열전도율이 커야한다."}, "answers": [2]}, {"id": 904, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "내부 에너지가 30kJ인 물체에 열을 가하여 내부 에너지가 50kJ이 되는 동안에 외부에 대하여 10kJ의 일을 하였다. 이 물체에 가해진 열량(kJ)은?", "choices": {"1": "10", "2": "20", "3": "30", "4": "60"}, "answers": [3]}, {"id": 905, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "비가역 단열변화에 있어서 엔트로피 변화량은 어떻게 되는 가?", "choices": {"1": "증가한다.", "2": "감소한다.", "3": "변화량은 없다.", "4": "증가할 수도 감소할 수도 있다."}, "answers": [1]}, {"id": 906, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "고온 열원의 온도가 700℃이고, 저온 열원의 온도가 50℃인 카르노 열기관의 열효율(%)은?", "choices": {"1": "33.4", "2": "50.1", "3": "66.8", "4": "78.9"}, "answers": [3]}, {"id": 907, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "원형 실린더를 마찰 없는 피스톤이 덮고 있다. 피스톤에 비 선형 스프링이 연결되고 실린더 내의 기체가 팽창하면서 스 프링이 압축된다. 스프링의 압축 길이가 Xm일 때 피스톤에 는 kX1.5N의 힘이 걸린다. 스프링의 압축 길이가 0m에서 0.1m로 변하는 동안에 피스톤이 하는 일이 Wa이고, 0.1m 에서 0.2m로 변하는 동안에 하는 일이 Wb라면 Wa/Wb는 얼마인가?", "choices": {"1": "0.083", "2": "0.158", "3": "0.214", "4": "0.333"}, "answers": [3]}, {"id": 908, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "어떤 이상기체 1kg이 압력 100kPa, 온도 30℃의 상태에서 체적 0.8m3을 점유한다면 기체상수(kJ/kgㆍK)는 얼마인가?", "choices": {"1": "0.251", "2": "0.264", "3": "0.275", "4": "0.293 2m3인"}, "answers": [2]}, {"id": 909, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "처음 압력이 500kPa이고, 체적이 기체가 \"PV=일정\" 인 과정으로 압력이 100kPa까지 팽창할 때 밀폐계가 하는 일(kJ)을 나타내는 계산식으로 옳은 것은?", "choices": {"1": "1000ln 2/5", "2": "1000ln 5/2", "3": "1000ln 5", "4": "1000ln 1/5"}, "answers": [3]}, {"id": 910, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "다음 중 경로함수(path function)는?", "choices": {"1": "엔탈피", "2": "엔트로피", "3": "내부에너지", "4": "일"}, "answers": [4]}, {"id": 911, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "이상적인 가역과정에서 열량 △Q가 전달될 때, 온도 T가 일 정하면 엔트로피 변화 △S를 구하는 계산식으로 옳은 것은?", "choices": {"1": "△S = 1-△Q/T", "2": "△S = 1-T/△Q", "3": "△S = △Q/T", "4": "△S = T/△Q"}, "answers": [3]}, {"id": 912, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "성능계수가 3.2인 냉동기가 시간당 20MJ의 열을 흡수한다 면 이 냉동기의 소비동력(kW)은?", "choices": {"1": "2.25", "2": "1.74", "3": "2.85", "4": "1.45"}, "answers": [2]}, {"id": 913, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "랭킨사이클에서 25℃, 0.01MPa 압력의 물1kg을 5MPa 압 력의 보일러로 공급한다. 이때 펌프가 가역단열과정으로 작 용한다고 가정할 경우 펌프가 한 일(kJ)은? (단, 물의 비체 0.001m3/kg이다.) 적은", "choices": {"1": "2.58", "2": "4.99", "3": "20.12", "4": "40.24"}, "answers": [2]}, {"id": 914, "date": "20200926", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "랭킨사이클의 각 점에서의 엔탈피가 아래와 같을 때 사이클 의 이론 열효율(%)은?", "choices": {"1": "32", "2": "30", "3": "28", "4": "26"}, "answers": [4]}, {"id": 915, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "열의 종류에 대한 설명으로 옳은 것은?", "choices": {"1": "고체에서 기체가 될 때에 필요한 열을 증발열이라 한다.", "2": "온도의 변화를 일으켜 온도계에 나타나는 열을 잠열이라 한다.", "3": "기체에서 액체로 될 때 제거해야 하는 열은 응축열 또는 감열이라 한다.", "4": "고체에서 액체로 될 때 필요한 열은 융해열이며 이를 잠 열이라 한다."}, "answers": [4]}, {"id": 916, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "응축압력 및 증발압력이 일정할 때 압축기의 흡입증기 과열 도가 크게 된 경우 나타나는 현상으로 옳은 것은?", "choices": {"1": "냉매순환량이 증대한다.", "2": "증발기의 냉동능력은 증대한다.", "3": "압축기의 토출가스 온도가 상승한다.", "4": "압축기의 체적효율은 변하지 않는다."}, "answers": [3]}, {"id": 917, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "진공압력이 60mmHg일 경우 절대압력(kPa)은? (단, 대기압 은 101.3kPA이고 수은의 비중은 13.6이다.)", "choices": {"1": "53.8", "2": "93.2", "3": "106.6", "4": "196.4"}, "answers": [2]}, {"id": 918, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "다음 중 대기 중의 오존층을 가장 많이 파괴시키는 물질은?", "choices": {"1": "질소", "2": "수소", "3": "염소", "4": "산소"}, "answers": [3]}, {"id": 919, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "물(H O)- 리튬브로마이드(LiBr) 흡수식 냉동기에 대한 설명 2 으로 틀린 것은?", "choices": {"1": "특수 처리한 순수한 물의 냉매로 사용한다.", "2": "4~15℃정도의 냉수를 얻는 기기로 일반적으로 냉수온도 는 출구온도 7℃정도를 얻도록 설계한다.", "3": "LiBr 수용액은 성질이 소금물과 유사하여, 농도가 진하고 온도가 낮을수록 냉매증기를 잘 흡수한다.", "4": "LiBr의 농도가 진할수록 점도가 높아져 열전도율이 높아 진다."}, "answers": [4]}, {"id": 920, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "흡수식 냉동기에서 냉동시스템을 구성하는 기기들 중 냉각 수가 필요한 기기의 구성으로 옳은 것은?", "choices": {"1": "재생기와 증발기", "2": "흡수기와 응축기", "3": "재생기와 응축기", "4": "증발기와 흡수기"}, "answers": [2]}, {"id": 921, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "2중 효용 흡수식 냉동기에 대한 설명으로 틀린 것은?", "choices": {"1": "단증 효용 흡수식 냉동기에 비해 증기소비량이 적다.", "2": "2개의 재생기를 갖고 있다.", "3": "2개의 증발기를 갖고 있다.", "4": "증기 대신 가스연소를 사용하기도 한다."}, "answers": [3]}, {"id": 922, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "다음 중 흡수식-냉동기의 구성요소가 아닌 것은?", "choices": {"1": "증발기", "2": "응축기", "3": "재생기", "4": "압축기"}, "answers": [4]}, {"id": 923, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "축열장치의 종류로 가장 거리가 먼 것은?", "choices": {"1": "수축열 방식", "2": "잠열축열 방식", "3": "빙축열 방식", "4": "공기축열 방식"}, "answers": [4]}, {"id": 924, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "어떤 냉동사이클에서 냉동효과를 γ(kJ/kg), 흡입건조 포화증 기의 비체적을 v(m3/kg)로 표시하면 NH 와 R-22에 대한 값 3 은 다음과 같다. 사용 압축기의 피스톤 압출량은 NH 와 3 R-22의 경우 동일하며, 체적효율도 75%로 동일하다. 이 경 우 NH 와 R-22압축기의 냉동능력을 각각 R R (RT)로 표 3 N F 시한다면 R /R 는? N F", "choices": {"1": "0.6", "2": "0.7", "3": "1.0", "4": "1.5"}, "answers": [3]}, {"id": 925, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "두께가 0.1cm인 관으로 구성된 옹축기에서 냉각수 입구온 도 15℃, 출구온도 21℃, 응축온도를 24℃라고 할 때, 이 응축기의 냉매와 냉각수의 대수평균온도차(℃)는?", "choices": {"1": "9.5", "2": "6.5", "3": "5.5", "4": "3.5"}, "answers": [3]}, {"id": 926, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "응축기에 관한 설명으로 틀린 것은?", "choices": {"1": "응축기의 역할은 저온, 저압의 냉매증기를 냉각하여 액 화시키는 것이다.", "2": "응축기의 용량은 응축기에서 방출하는 열량에 의해 결정 된다.", "3": "응축기의 열부하는 냉동기의 냉동능력과 압축기 소요일 의 열당량을 합한 값과 같다.", "4": "응축기내에서의 냉매상태는 과열영역, 포화영역, 액체영 역 등으로 구분할 수 있다."}, "answers": [1]}, {"id": 927, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "이원 냉동 사이클에 대한 설명으로 옳은 것은?", "choices": {"1": "-100℃ 정도의 저온을 얻고자 할 때 사용되며, 보통 저 온측에는 임계점이 높은 냉매를, 고온측에는 임계점이 낮은 냉매를 사용한다.", "2": "저온부 냉동사이클의 응축기 발열량을 고온부 냉동사이 클의 증발기가 흡열하도록 되어있다.", "3": "일반적으로 저온측에 사용하는 냉매로는 R-12, R-22, 프로판이 적절하다.", "4": "일반적으로 고온측에 사용하는 냉매로는 R-13, R-14가 적절하다."}, "answers": [2]}, {"id": 928, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "실린더 지름 200mm, 행정 200mm, 400rpm, 기통수 3기통 인 냉동기의 냉동능력이 5.72RT이다. 이 때, 냉동효과 (kJ/kg)는? (단, 체적효율은 0.75, 압축기의 흡입시의 비체 적은 0.5m3/kg이고, 1RT는 3.8kW이다.)", "choices": {"1": "115.3", "2": "110.8", "3": "89.4", "4": "68.8"}, "answers": [1]}, {"id": 929, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "증기압축식 냉동장치 내에 순환하는 냉매의 부족으로 인해 나타나는 현상이 아닌 것은?", "choices": {"1": "증발압력 감소", "2": "토출온도 증가", "3": "과냉도 감소", "4": "과열도 증가"}, "answers": [3]}, {"id": 930, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "두께가 200mm인 두꺼운 평판의 한 면(T )은 600K, 다른 0 면(T )은 300K로 유지될 때 단위 면적당 평판을 통한 열전 1 달량(W/m2)은? (단, 열전도율은 온도에 따라 λ(T)=λ 0 (1+β 3.6×10-3K-1이 t m )로 주어지며, λ 0 는 0.029 W/mㆍK, β는 고, t 은 양 면간의 평균온도이다.) m", "choices": {"1": "114", "2": "105", "3": "97", "4": "83"}, "answers": [1]}, {"id": 931, "date": "20200926", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "냉동장치에서 증발온도를 일정하게 하고 응축온도를 높일 때 나타나는 현상으로 옳은 것은?", "choices": {"1": "성적계수 증가", "2": "압축일량 감소", "3": "토출가스온도 감소", "4": "체적효율 감소"}, "answers": [4]}, {"id": 932, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "겨울철 창면을 따라 발생하는 콜드 드래프트(cold draft)의 원인으로 틀린 것은?", "choices": {"1": "인체 주위의 기류속도가 클 때", "2": "주위공기의 습도가 높을 때", "3": "주위 벽면의 온도가 낮을 때", "4": "창문의 틈새를 통한 극간풍이 많을 때"}, "answers": [2]}, {"id": 933, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "냉각탑에 관한 설명으로 틀린 것은?", "choices": {"1": "어프로치는 냉각탑 출구수온과 입구공기 건구온도 차", "2": "레인지는 냉각수의 입구와 출구의 온도차", "3": "어프로치를 적게 할수록 설비비 증가", "4": "어프로치는 일반 공조에서 5℃정도로 설정"}, "answers": [1]}, {"id": 934, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "공기조화기에 관한 설명으로 옳은 것은?", "choices": {"1": "유닛 히터는 가열코일과 팬, 케이싱으로 구성된다.", "2": "유인 유닛은 팬만을 내장하고 있다.", "3": "공기 세정기를 사용하는 경우에는 엘리미네이터를 사용 하지 않아도 좋다.", "4": "팬 코일 유닛은 팬과 코일, 냉동기로 구성된다."}, "answers": [1]}, {"id": 935, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "증기난방 방식에는 환수주관을 보일러 수면보다 높은 위치 에 배관하는 환수배관방식은?", "choices": {"1": "습식 환수방식", "2": "강제 환수방식", "3": "건식 환수방식", "4": "중력 환수방식"}, "answers": [3]}, {"id": 936, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "덕트 내의 풍속이 8m/s이고 정압이 200Pa일 때, 전압(Pa) 은 얼마인가? (단, 공기밀도는 1.2kg/m3이다.)", "choices": {"1": "197.3Pa", "2": "218.4Pa", "3": "238.4Pa", "4": "255.3Pa"}, "answers": [3]}, {"id": 937, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "덕트의 굴곡부 등에서 덕트 내에 흐르는 기류를 안정시키기 위한 목적으로 사용하는 기구는?", "choices": {"1": "스플릿 댐퍼", "2": "가이드 베인", "3": "릴리프 댐퍼", "4": "버터플라이 댐퍼"}, "answers": [2]}, {"id": 938, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "공조기의 풍량이 45000kg/h, 코일통과 풍속을 2.4m/s로 할 때 냉수코일의 전면적(m2)은? (단, 공기의 밀도는 1.2kg/m3 이다.)", "choices": {"1": "3.2", "2": "4.3", "3": "5.2", "4": "10.4"}, "answers": [2]}, {"id": 939, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "장방형 덕트(장변 a, 단변 b)를 원형덕트로 바꿀 때 사용하 는 계산식은 아래와 같다. 이 식으로 환산된 장방형 덕트와 원형덕트의 관계는?", "choices": {"1": "두 덕트의 풍량과 단위 길이당 마찰손실이 같다.", "2": "두 덕트의 풍량과 풍속이 같다.", "3": "두 덕트의 풍속과 단위 길이당 마살손실이 같다.", "4": "두 덕트의 풍량과 풍속 및 단위 길이당 마찰 손실이 모 두 같다."}, "answers": [1]}, {"id": 940, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "9m × 6m × 3m의 강의실에 10명의 학생이 있다. 1인당 CO 토출량이 15L/h이면, 실내 CO 양을 0.1%로 유지시키 2 2 환기량(m3/h)은? 는데 필요한 (단, 외기 CO 2 양은 0.04%로 한다.)", "choices": {"1": "80", "2": "120", "3": "180", "4": "250"}, "answers": [4]}, {"id": 941, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "온수난방에 대한 설명으로 틀린 것은?", "choices": {"1": "증기난방에 비하여 연료소비량이 적다.", "2": "난방부하에 따라 온도 조절을 용이하게 할 수 있다.", "3": "축열 용량이 크므로 운전을 정지해도 금방 식지 않는다.", "4": "예열시간이 짧아 예열부하가 작다."}, "answers": [4]}, {"id": 942, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "온풍난방에 관한 설명으로 틀린 것은?", "choices": {"1": "송풍 동력이 크며, 설계가 나쁘면 실내로 소음이 전달되 기 쉽다.", "2": "실온과 함께 실내습도, 실내기류를 제어할 수 있다.", "3": "실내 충고가 높을 경우에는 상하의 온도차가 크다.", "4": "예열부하가 크므로 예열시간이 길다."}, "answers": [4]}, {"id": 943, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "일사를 받는 외벽으로부터의 침입열량(q)을 구하는 계산식 으로 옳은 것은? (단, K는 열관류율, A는 면적, △t는 상당 외기온도차이다.)", "choices": {"1": "q=K×A×△t", "2": "q=0.86×A/△t", "3": "q=0.24×A×△t/K", "4": "q=0.29×K/(A×△t)"}, "answers": [1]}, {"id": 944, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "건구온도(t1) 5℃, 상대습도 80%인 습공기를 공기 가열기를 사용하여 건구온도(t2) 43℃가 되는 가열공기 950m3/h을 얻 으려고 한다. 이 때 가열에 필요한 열량(kW)은?", "choices": {"1": "2.14", "2": "4.65", "3": "8.97", "4": "11.02"}, "answers": [2]}, {"id": 945, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "공기조화설비 중 수분이 공기에 포함되어 실내로 급기되는 것을 방지하기 위해 설치하는 것은?", "choices": {"1": "에어와셔", "2": "에어필터", "3": "엘리미네이터", "4": "벤틸레이터"}, "answers": [3]}, {"id": 946, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "다음 중 직접 난방방식이 아닌 것은?", "choices": {"1": "온풍 난방", "2": "고온수 난방", "3": "저압증기 난방", "4": "복사 난방"}, "answers": [1]}, {"id": 947, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "공조기에서 냉ㆍ온풍을 혼합댐퍼에 의해 일정한 비율로 혼 합한 후 각 존 또는 각 실로 보내는 공조방식은?", "choices": {"1": "단일덕트 재열방식", "2": "멀티존 유닛 방식", "3": "단일덕트 방식", "4": "유인 유닛 방식"}, "answers": [2]}, {"id": 948, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "다음 원심송풍기의 풍량제어 방법 중 동일한 송풍량 기준 소요동력이 가장 적은것은?", "choices": {"1": "흡입구 베인 제어", "2": "스크롤 댐퍼 제어", "3": "토출측 댐퍼 제어", "4": "회전수 제어"}, "answers": [4]}, {"id": 949, "date": "20200926", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "동일한 송풍기에서 회전수를 2배로 했을 경우 풍량, 정압, 소요동적의 변화에 대한 설명으로 옳은 것은?", "choices": {"1": "풍량 1배, 정압 2배, 소요동력 2배", "2": "풍량 1배, 정압 2배, 소요동력 4배", "3": "풍량 2배, 정압 4배, 소요동력 4배", "4": "풍량 2배, 정압 4배, 소요동력 8배"}, "answers": [4]}, {"id": 951, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "두 대 이상의 변압기를 병렬 운전하고자 할 때 이상적인 조 건으로 틀린 것은?", "choices": {"1": "각 변갑기의 극성이 같을 것", "2": "각 변압기의 손실비가 같을 것", "3": "정격용량에 비례하여 전류를 분담할 것", "4": "변압기 상호간 순환전류가 흐르지 않을 것"}, "answers": [2]}, {"id": 952, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "입력에 대한 출력의 오차가 발생하는 제어시스템에서 오차 가 변환하는 속도에 비례하여 조작량을 가변하는 제어 방식 은?", "choices": {"1": "미분 제어", "2": "정치 제어", "3": "on-off 제어", "4": "시퀀스 제어"}, "answers": [1]}, {"id": 953, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "시퀀스 제어에 관한 설명으로 틀린 것은?", "choices": {"1": "조합논리회로가 사용된다.", "2": "시간지연요소가 사용된다.", "3": "제어용 계전기가 사용된다.", "4": "폐회로 제어계로 사용된다."}, "answers": [4]}, {"id": 954, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "피드백 제어에 관한 설명으로 틀린 것은?", "choices": {"1": "정확성이 증가한다.", "2": "대역폭이 증가한다.", "3": "입력과 출력의 비를 나타내는 전체이득이 증가한다.", "4": "개루프 제어에 비해 구조가 비교적 복잡하고 설치비가 많이 든다."}, "answers": [3]}, {"id": 955, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "어떤 코일에 흐르는 전류가 0.01초 사이에 20A에서 10A로 변할 때 20V의 기전력이 발생한다고 하면 자기 인덕턴스 (mH)는?", "choices": {"1": "10", "2": "20", "3": "30", "4": "50"}, "answers": [2]}, {"id": 956, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "절연의 종류를 최고 허용온도가 낮은 것부터 높은 순서로 나열한 것은?", "choices": {"1": "A종 <Y종 <E종 <B종", "2": "Y종 <A종 <E종 <B종", "3": "E종 <Y종 <B종 <A종", "4": "B종 <A종 <E종 <Y종"}, "answers": [2]}, {"id": 957, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "다음 중 전류계에 대한 설명으로 틀린 것은?", "choices": {"1": "전류계의 내부저항이 전압계의 내부저항보다 작다.", "2": "전류계를 회로에 병렬접속하면 계기가 손상될 수 있다.", "3": "직류용 계기에는 (+), (-)의 단자가 구별되어 있다.", "4": "전류계의 측정 범위를 확장하기 위해 직렬로 접속한 저 항을 분류기라고 한다."}, "answers": [4]}, {"id": 958, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "100V에서 500W를 소비하는 저항이 있다. 이 저항에 100V 의 전원을 200V로 바꾸어 접속하면 소비되는 전력(W)은?", "choices": {"1": "250", "2": "500", "3": "1000", "4": "2000"}, "answers": [4]}, {"id": 959, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "코일에 단상 200V의 전압을 가하면 10A의 전류가 흐르고 1.6kW의 전력을 소비된다. 이 코일과 병렬로 콘덴서를 접속 하여 회로의 합성역률을 100%로 하기 위한 용량 리액턴스 (Ω)는 약 얼마인가?", "choices": {"1": "11.1", "2": "22.2", "3": "33.3", "4": "44.4"}, "answers": [3]}, {"id": 960, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "기계적 제어의 요소로서 변위를 공기압으로 변환하는 요소 는?", "choices": {"1": "벨로즈", "2": "트랜지스터", "3": "다이아프램", "4": "노즐플래퍼"}, "answers": [4]}, {"id": 962, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "다음 블록선도의 전달함수 C(s)/R(s)는?", "choices": {"1": "G(s)/1-G(s)H(s)", "2": "G(s)/1+G(s)H(s)", "3": "H(s)/1-G(s)H(s)", "4": "H(s)/1+G(s)H(s)"}, "answers": [1]}, {"id": 963, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "전압을 V, 전류를 I, 저항을 R, 그리고 도체의 비저항 p라 할 때 옴의 법칙을 나타낸 식은?", "choices": {"1": "V = R/I", "2": "V = I/R", "3": "V = IR", "4": "V = IRρ"}, "answers": [3]}, {"id": 964, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "전동기를 전원에 접속한 상태에서 중력부하를 하강시킬 때 속도가 빨라지는 경우 전동기의 유기기전력이 전원전압보다 높아져서 발전기로 동작하고 발생전력을 전원으로 되돌려 줌과 동시에 속도를 감속하는 제동법은?", "choices": {"1": "회생제동", "2": "역전제동", "3": "발전제동", "4": "유도제동"}, "answers": [1]}, {"id": 965, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "전기기의 전로의 누전여부를 알아보기 위해 사용되는 계측 기는?", "choices": {"1": "메거", "2": "전압계", "3": "전류계", "4": "검전기"}, "answers": [1]}, {"id": 966, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "평형 3상 전원에서 각 상간 전압의 위상차(rad)는?", "choices": {"1": "π/2", "2": "π/3", "3": "π/6", "4": "(2π)/3"}, "answers": [4]}, {"id": 967, "date": "20200926", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "영구자석의 재료로 요구되는 사항은?", "choices": {"1": "잔류자기 및 보자력이 큰 것", "2": "잔류자기가 크고 보자력이 작은 것", "3": "잔류자기는 작고 보자력이 큰 것", "4": "잔류자기 및 보자력이 작은 것"}, "answers": [1]}, {"id": 968, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "급수배관의 수격현상 방지방법으로 가장 거리가 먼 것은?", "choices": {"1": "펌프에 플라이휠을 설치한다.", "2": "관경을 작게 하고 유속을 매우 빠르게 한다.", "3": "에어챔버를 설치한다.", "4": "완폐형 체크벨브를 설치한다."}, "answers": [2]}, {"id": 969, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "경질염화비닐관의 TS식 이음에서 작용하는 3가지 접착효과 로 가장 거리가 먼 것은?", "choices": {"1": "유동삽입", "2": "일출접착", "3": "소성삽입", "4": "변형삽입"}, "answers": [3]}, {"id": 970, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "펌프 주위 배관시공에 관한 사항으로 틀린 것은?", "choices": {"1": "풋 밸브 등 모든 관의 이음은 수밀, 기밀을 유지할 수 있도록 한다.", "2": "흡입관의 길이는 가능한 한 짧게 배관하여 저항이 적도 록 한다.", "3": "흡입관의 수평배관은 펌프를 향하여 하향 구배로 한다.", "4": "양정이 높을 경우 펌프 토출구와 게이트 밸브 사이에 체 크밸브를 설치한다."}, "answers": [3]}, {"id": 971, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "무기질 단열재에 관한 설명으로 틀린 것은?", "choices": {"1": "암면은 단열성이 우수하고 아스팔트 가공된 보냉용의 경 우 흡수성이 양호하다.", "2": "유리섬유는 가볍고 유연하여 작업성이 매우 좋으며 칼이 나 가위 등으로 쉽게 절단된다.", "3": "탄산마그네슘 보온재는 열전도율이 낮으며 300~320℃에 서 열분해한다.", "4": "규조토 보온재는 비교적 단열효과가 낮으므로 어느 정도 두껍게 시공하는것이 좋다."}, "answers": [1]}, {"id": 972, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "다음 중 기수혼합식(증기분류식) 급탕설비에서 소음을 방지 하는 기구는?", "choices": {"1": "가열코일", "2": "사일렌서", "3": "순환펌프", "4": "서머스탯"}, "answers": [2]}, {"id": 973, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "같은 지름의 관을 직선으로 연결할 때 사용하는 배관 이음 쇠가 아닌 것은?", "choices": {"1": "소켓", "2": "유니언", "3": "벤드", "4": "플랜지"}, "answers": [3]}, {"id": 974, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "기체 수송 설비에서 압축공기 배관의 부속장치가 아닌 것 은?", "choices": {"1": "후부냉각기", "2": "공기여과기", "3": "안전밸브", "4": "공기빼기밸브"}, "answers": [4]}, {"id": 975, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "가스수요의 시간적 변화에 따라 일정한 가스량을 안전하게 공급하고 저장을 할 수 있는 가스홀더의 종류가 아닌 것은?", "choices": {"1": "무수(無水)식", "2": "유수(有水)식", "3": "주수(柱水)식", "4": "구(球)형"}, "answers": [3]}, {"id": 976, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "제조소 및 공급소 밖의 도시가스 배관을 시가지 외의 도로 노면 밑에 매설하는 경우에는 도면으로부터 배관의 외면까 지 최소 몇 m 이상을 유지해야 하는가?", "choices": {"1": "1.0", "2": "1.2", "3": "1.5", "4": "2.0"}, "answers": [2]}, {"id": 977, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "다음 도시기호의 이음은?", "choices": {"1": "나사식 이음", "2": "용접식 이음", "3": "소켓식 이음", "4": "플랜지식 이음"}, "answers": [3]}, {"id": 978, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "패킹재의 선정시 고려사항으로 관내 유체의 화학적 성질이 아닌 것은?", "choices": {"1": "점도", "2": "부식성", "3": "휘발성", "4": "용해능력"}, "answers": [1]}, {"id": 979, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "도시가스 배관 시 배관이 움직이지 않도록 관 지름 13mm 이상 33mm 미만의 경우 몇 m 마다 고정장치를 설치해야 하는가?", "choices": {"1": "1m", "2": "2m", "3": "3m", "4": "4m"}, "answers": [2]}, {"id": 980, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "급수관의 평균 유속이 2m/s이고 유량이 100L/s로 흐르고 있다. 관 내 마찰손실을 무시할 때 안지름(mm)은 얼마인 가?", "choices": {"1": "173", "2": "227", "3": "247", "4": "252"}, "answers": [4]}, {"id": 981, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "밸브의 역할로 가장 먼 것은?", "choices": {"1": "유체의 밀도 조절", "2": "유체의 방향 전환", "3": "유체의 유량 조절", "4": "유체의 흐름 단속"}, "answers": [1]}, {"id": 982, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "배관용 패킹재료 선정 시 고려해야 할 사항으로 거리가 먼 것은?", "choices": {"1": "유체의 압력", "2": "재료의 부식성", "3": "진동의 유무", "4": "시트면의 형상"}, "answers": [4]}, {"id": 983, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "냉동배관 시 플렉시블 조인트의 설치에 관한 설명으로 틀린 것은?", "choices": {"1": "가급적 압축기 가까이에 설치한다.", "2": "압축기의 진동방향에 대하여 직각으로 설치한다.", "3": "압축기가 가동할 때 무리한 힘이 가해지지 않도록 설치 한다.", "4": "기계ㆍ구조물 등에 접촉되도록 견고하게 설치한다."}, "answers": [4]}, {"id": 984, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "온수난방 배관에서 역구환방식을 채택하는 주된 목적으로 가장 적합한 것은?", "choices": {"1": "배관의 신축을 흡수하기 위하여", "2": "온수가 식지 않게 하기 위하여", "3": "온수의 유량분배를 균일하게 하기 위하여", "4": "배관길이를 짧게 하기 위하여"}, "answers": [3]}, {"id": 985, "date": "20200926", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "급탕배관 시공에 관한 설명으로 틀린 것은?", "choices": {"1": "배관의 굽힘 부분에는 벨로즈 이음을 한다.", "2": "하향식 급탕주관의 최상부에는 공기빼기 장치를 설치한 다.", "3": "팽창관의 관경은 겨울철 동결을 고려하여 25A 이상으로 한다.", "4": "단관식 급탕배관 방식에는 상향배관, 하향배관 방식이 있다."}, "answers": [1]}, {"id": 986, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "10℃에서 160℃까지 공기의 평균 정적비열은 0.7315 kJ/(kg·K)이다. 이 온도 변화에서 공기 1kg의 내부에너지 변 화는 약 몇 kJ인가?", "choices": {"1": "101.1 kJ", "2": "109.7 kJ", "3": "120.6 kJ", "4": "131.7 kJ"}, "answers": [2]}, {"id": 987, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "오토사이클의 압축비(ε)가 8일 때 이론열효율은 약 몇 % 인 가? (단, 비열비(k)는 1.4이다.)", "choices": {"1": "36.8%", "2": "46.7%", "3": "56.5%", "4": "66.6%"}, "answers": [3]}, {"id": 988, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "증기를 가역 단열과정을 거쳐 팽창시키면 증기의 엔트로피 는?", "choices": {"1": "증가한다.", "2": "감소한다.", "3": "변하지 않는다.", "4": "경우에 따라 증가도 하고, 감소도 한다."}, "answers": [3]}, {"id": 989, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "완전가스의 내부에너지(u)는 어떤 함수인가?", "choices": {"1": "압력과 온도의 함수이다.", "2": "압력만의 함수이다.", "3": "체적과 압력의 함수이다.", "4": "온도만의 함수이다."}, "answers": [4]}, {"id": 990, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "온도가 127℃, 압력이 0.5MPa, 비체적이 0.4m3/kg인 이상기 체가 같은 압력 하에서 비체적이 0.3m3/kg으로 되었다면 온 도는 약 몇 ℃가 되는가?", "choices": {"1": "16", "2": "27", "3": "96", "4": "300"}, "answers": [2]}, {"id": 991, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "증기동력 사이클의 종류 중 재열사이클의 목적으로 가장 거 리가 먼 것은?", "choices": {"1": "터빈 출구의 습도가 증가하여 터빈 날개를 보호한다.", "2": "이론 열효율이 증가한다.", "3": "수명이 연장된다.", "4": "터빈 출구의 질(quakity)을 향상시킨다."}, "answers": [1]}, {"id": 992, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "밀폐용기에 비내부에너지가 200kJ/kg인 기체가 0.5kg 들어있 다. 이 기체를 용량이 500W인 전기가열기로 2분 동안 가열 한다면 최종상태에서 기체의 내부에너지는 약 몇 kJ인가? (단, 열량은 기체로만 전달된다고 한다.)", "choices": {"1": "20 kJ", "2": "100 kJ", "3": "120 kJ", "4": "160 kJ"}, "answers": [4]}, {"id": 993, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "과열증기를 냉각시켰더니 포화영역 안으로 들어와서 비체적 이 0.2327 m3/kg이 되었다. 이 때 포화액과 포화증기의 비 체적이 각각 1.079×10-3 m3/kg, 0.5243 m3/kg 이라면 건 도는 얼마인가?", "choices": {"1": "0.964", "2": "0.772", "3": "0.653", "4": "0.443"}, "answers": [4]}, {"id": 994, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "온도 20℃에서 계기압력 0.183 MPa의 타이어가 고속주행으 로 온도 80℃로 상승할 때 압력은 주행 전과 비교하여 약 몇 kPa 상승하는가? (단, 타이어의 체적은 변하지 않고, 타 이어 내의 공기는 이상기체로 가정하며, 대기압은 101.3 kPa 이다.)", "choices": {"1": "37 kPa", "2": "58 kPa", "3": "286 kPa", "4": "445 kPa"}, "answers": [2]}, {"id": 995, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "이상적인 카르노 사이클의 열기관이 500℃인 열원으로부터 500 kJ을 받고, 25℃에 열을 방출한다. 이 사이클의 일(W) 과 효율(η )은 얼마인가? th", "choices": {"1": "W = 307.2 kJ, η = 0.6143 th", "2": "W = 307.2 kJ, η = 0.5748 th", "3": "W = 250.3 kJ, η = 0.6143 th", "4": "W = 250.3 kJ, η = 0.5748 th"}, "answers": [1]}, {"id": 996, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "한 밀폐계가 190 kJ의 열을 받으면서 외부에 20 kJ의 일을 한다면 이 계의 내부에너지의 변호는 약 얼마인가?", "choices": {"1": "210 kJ 만큼 증가한다.", "2": "210 kJ 만큼 감소한다.", "3": "170 kJ 만큼 증가한다.", "4": "170 kJ 만큼 감소한다."}, "answers": [3]}, {"id": 997, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "수소(H )가 이상기체라면 절대압력 1 MPa, 온도 100℃에서 2 의 비체 적은 약 몇 m3/kg 인가? (단, 일반기체상수는 8.3145 kJ/(kmol·K) 이다.)", "choices": {"1": "0.781", "2": "1.26", "3": "1.55", "4": "3.46"}, "answers": [3]}, {"id": 998, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "열펌프를 난방에 이용하려 한다. 실내 온도는 18℃이고, 실 외 온도는 –15℃이며 벽을 통한 열손실은 12kW 이다. 열펌 프를 구동하기 위해 필요한 최소 동력은 약 몇 kW 인가?", "choices": {"1": "0.65 kW", "2": "0.74 kW", "3": "1.36 kW", "4": "1.53 kW"}, "answers": [3]}, {"id": 999, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "어떤 냉동기에서 0℃의 물로 0℃의 얼음 2 ton을 만드는데 180 MJ의 일이 소요된다면 이 냉동기의 성적계수는? (단, 물의 융해열은 334 kJ/kg 이다.)", "choices": {"1": "2.05", "2": "2.32", "3": "2.65", "4": "3.71"}, "answers": [4]}, {"id": 1000, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "다음 중 가장 낮은 온도는?", "choices": {"1": "104℃", "2": "287°F", "3": "410K", "4": "684R"}, "answers": [1]}, {"id": 1001, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "계가 정적 과정으로 상태 1에서 상태 2로 변화할 때 단순압 축성 계에 대한 열역학 제1법칙을 바르게 설명한 것은? (단, U, Q, W는 각각 내부에너지, 열량, 일량이다.)", "choices": {"1": "U - U = Q", "2": "U - U = W 1 2 12 2 1 12", "3": "U - U = W", "4": "U - U = Q 1 2 12 2 1 12"}, "answers": [4]}, {"id": 1002, "date": "20210307", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "온도 15℃, 압력 100kPa 상태의 체적이 일정한 용기 안에 어떤 이상 기체 5kg이 들어있다. 이 기체가 50℃가 될 때까 지 가열되는 동안의 엔트로피 증가량은 약 몇 kJ/K 인가? (단, 이 기체의 정압비열과 정적비열은 각각 1.001 kJ/(kg·K), 0.7171 kJ/(kg·K) 이다.)", "choices": {"1": "0.411", "2": "0.486", "3": "0.575", "4": "0.732"}, "answers": [1]}, {"id": 1003, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "브라인(2차 냉매)중 무기질 브라인이 아닌 것은?", "choices": {"1": "염화마그네슘", "2": "에틸렌글리콜", "3": "염화칼슘", "4": "식염수"}, "answers": [2]}, {"id": 1004, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "냉동기유의 구비조건을 틀린 것은?", "choices": {"1": "점도가 적당할 것", "2": "응고점이 높고 인화점이 낮을 것", "3": "유성이 좋고 유막을 잘 형성할 수 있을 것", "4": "수분 등의 불순물을 포함하지 않을 것"}, "answers": [2]}, {"id": 1005, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "흡수식 냉동장치에서 흡수제 유동방향으로 틀린 것은?", "choices": {"1": "흡수기 → 재생기 → 흡수기", "2": "흡수기 → 재생기 → 증발기 → 응축기 → 흡수기", "3": "흡수기 → 용액열교환기 → 재생기 → 용액열교환기 → 흡수기", "4": "흡수기 → 고온재생기 → 저온재생기 → 흡수기"}, "answers": [2]}, {"id": 1006, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "그림은 R-134a를 냉매로 한 건식 증발기를 가진 냉동장치 의 개략도이다. 지점 1, 2에서의 게이지 압력은 각각 0.2 MPa, 1.4 MPa으로 측정되었다. 각 지점에서의 엔탈피가 아 래 표와 같을 때, 5지점에서의 엔탈피(kJ/kg)는 얼마인가? m3/kg (단, 비체적(v 1 )은 0.08 이다.)", "choices": {"1": "20.9", "2": "112.8", "3": "408.6", "4": "602.9"}, "answers": [4]}, {"id": 1007, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "냉동용 압축기를 냉동법의 원리에 의해 분류할 때, 저온에 서 증발한 가스를 압축기로 압축하여 고온으로 이동시키는 냉동법을 무엇이라고 하는가?", "choices": {"1": "화학식 냉동법", "2": "기계식 냉동법", "3": "흡착식 냉동법", "4": "전자식 냉동법"}, "answers": [2]}, {"id": 1008, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "실제 기체가 이상 기체의 상태방정식을 근사하게 만족시키 는 경우는 어떤 조건인가?", "choices": {"1": "압력과 온도가 모두 낮은 경우", "2": "압력이 높고 온도가 낮은 경우", "3": "압력이 낮고 온도가 높은 경우", "4": "압력과 온도 모두 높은 경우"}, "answers": [3]}, {"id": 1009, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "가역 카르노 사이클에서 고온부 40℃, 저온부 0℃로 운전될 때, 열기관의 효율은?", "choices": {"1": "7.825", "2": "6.825", "3": "0.147", "4": "0.128"}, "answers": [4]}, {"id": 1010, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "표준 냉동사이클에서 냉매의 교축 후에 나타나는 현상으로 틀린 것은?", "choices": {"1": "온도는 강하한다.", "2": "압력은 강하한다.", "3": "엔탈피는 일정하다.", "4": "엔트로피는 감소한다."}, "answers": [4]}, {"id": 1011, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "수액기에 대한 설명으로 틀린 것은?", "choices": {"1": "응축기에서 응축된 고온고압의 냉매액을 일시 저장하는 용기이다.", "2": "장치 안에 있는 모든 냉매를 응축기와 함께 회수할 정도 의 크기를 선택하는 것이 좋다.", "3": "소형 냉동기에는 필요로 하지 않다.", "4": "어큐뮬레이터라고도 한다."}, "answers": [4]}, {"id": 1012, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "히트파이프(heat pipe)의 구성요소가 아닌 것은?", "choices": {"1": "단열부", "2": "응축부", "3": "증발부", "4": "팽창부"}, "answers": [4]}, {"id": 1013, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "다음 중 빙축열시스템의 분류에 대한 조합으로 적당하지 않 은 것은?", "choices": {"1": "정적제빙형 - 관내착빙형", "2": "정적제빙형 - 캡슐형", "3": "동적제빙형 - 관외착빙형", "4": "동적제빙형 – 과냉각아이스형"}, "answers": [3]}, {"id": 1014, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "암모니아 냉동장치에서 고압측 게이지 압력이 1372.9 kPa, 저압측 게이지 압력이 294.2 kPa이고, 피스톤 압출량이 100m3/h, 흡입증기의 비체적이 0.5m3/kg 일 때, 이 장치에 서의 압축비와 냉매순한량(kg/h)은 각각 얼마인가? (단, 압 축기의 체적효율은 0.7 이다.)", "choices": {"1": "압축비 3.73, 냉매순환량 70", "2": "압축비 3.73, 냉매순환량 140", "3": "압축비 4.67, 냉매순환량 70", "4": "압축비 4.67, 냉매순환량 140"}, "answers": [2]}, {"id": 1015, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "흡수식 냉동기의 특징에 대한 설명으로 옳은 것은?", "choices": {"1": "자동제어가 어렵고 운전경비가 많이 소요된다.", "2": "초기 운전 시 정격 성능을 발휘할 때까지의 도달 속도가 느리다.", "3": "부분 부하에 대한 대응이 어렵다.", "4": "증기 압축식보다 소음 및 진동이 크다."}, "answers": [2]}, {"id": 1016, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "표준 냉동사이클에서 상태 1, 2, 3에서의 각 성적계수 값을 모두 합하며 약 얼마인가?", "choices": {"1": "5.11", "2": "10.89", "3": "17.17", "4": "25.14"}, "answers": [3]}, {"id": 1017, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "다음 중 액압축을 방지하고 압축기를 보호하는 역할을 하는 것은?", "choices": {"1": "유분리기", "2": "액분리기", "3": "수액기", "4": "드라이어"}, "answers": [2]}, {"id": 1018, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "여름철 공기열원 열펌프 장치로 냉방 운전할 때, 외기의 건 구온도 저하 시 나타나는 현상으로 옳은 것은?", "choices": {"1": "응축압력이 상승하고, 장치의 소비전력이 증가한다.", "2": "응축압력이 상승하고, 장치의 소비전력이 감소한다.", "3": "응축압력이 저하하고, 장치의 소비전력이 증가한다.", "4": "응축압력이 저하하고, 장치의 소비전력이 감소한다."}, "answers": [4]}, {"id": 1019, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "냉동능력이 10RT이고 실제 흡입가스의 체적이 15m3/h인 냉 동기의 냉동효과(kJ/kg)는? (단, 압축기 입구 비체적은 0.52m3/kg 이고, 1RT는 3.86kW 이다.)", "choices": {"1": "4817.2", "2": "3128.1", "3": "2984.7", "4": "1534.8"}, "answers": [1]}, {"id": 1020, "date": "20210307", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "R-22를 사용하는 냉동장치에 R-134a를 사용하려 할 때, 장치의 운전 시 유의사항으로 틀린 것은?", "choices": {"1": "냉매의 능력이 변하므로 전동기 용량이 충분한지 확인한 다.", "2": "응축기, 증발기 용량이 충분한지 확인한다.", "3": "가스켓, 시일 등의 패킹 선정에 유의해야 한다.", "4": "동일 탄화수소계 냉매이므로 그대로 운전할 수 있다."}, "answers": [4]}, {"id": 1021, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "기후에 따른 불쾌감을 표시하는 불쾌지수는 무엇을 고려한 지수인가?", "choices": {"1": "기온과 기류", "2": "기온과 노점", "3": "기온과 복사열", "4": "기온과 습도"}, "answers": [4]}, {"id": 1022, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "개별 공기조화방식에 사용되는 공기조화기에 대한 설명으로 틀린 것은?", "choices": {"1": "사용하는 공기조화기의 냉각코일에는 간접팽창코일을 사 용한다.", "2": "설치가 간편하고 운전 및 조작이 용이하다.", "3": "제어대상에 맞는 개별 공조기를 설치하여 최적의 운전이 가능하다.", "4": "소음이 크나, 국소운전이 가능하여 에너지 절약적이다."}, "answers": [1]}, {"id": 1023, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "극간풍(틈새바람)에 의한 침입 외기량이 2800L/s일 때, 현 열부하(q )와 잠열부하(q )는 얼마인가? (단, 실내의 공기온 S L 도와 절대습도는 각각 25℃, 0.0179 kg/kg 이고, 외기의 DA 공기온도와 절대습도는 각각 32℃, 0.0209 kg/kg 이며, 건 DA 공기 정압비열 1.005 kJ/kg·K, 0℃ 물의 증발잠열 2501 kJ/kg, 공기밀도 1.2 kg/m3 이다.)", "choices": {"1": "q : 23.6kW, q : 17.8kW S L", "2": "q : 18.9kW, q : 17.8kW S L", "3": "q : 23.6kW, q : 25.2kW S L", "4": "q : 18.9kW, q : 25.2kW S L"}, "answers": [3]}, {"id": 1024, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "바닥취출 공조방식의 특징으로 틀린 것은?", "choices": {"1": "천장 덕트를 최소화 하여 건축 충고를 줄일 수 있다.", "2": "개개인에 맞추어 풍량 및 풍속 조절이 어려워 쾌적성이 저해된다.", "3": "가압식의 경우 급기거리가 18m 이하로 제한된다.", "4": "취출온도와 실내온도 차이가 10℃ 이상이면 드래프트 현 상을 유발할 수 있다."}, "answers": [2]}, {"id": 1025, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "노점온도(dew point temperature)에 대한 설명으로 옳은 것 은?", "choices": {"1": "습공기가 어느 한계까지 냉각되어 그 속에 있던 수증기 가 이슬방울로 응축되기 시작하는 온도", "2": "건공기가 어느 한계까지 냉각되어 그 속에 있던 공기가 팽창하기 시작하는 온도", "3": "습공기가 어느 한계까지 냉각되어 그 속에 있던 수증기 가 자연 증발하기 시작하는 온도", "4": "건공기가 어느 한계까지 냉각되어 그 속에 있던 공기가 수축하기 시작하는 온도"}, "answers": [1]}, {"id": 1026, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "온수난방에 대한 설명으로 틀린 것은?", "choices": {"1": "난방부하에 따라 온도조절을 용이하게 할 수 있다.", "2": "예열시간은 길지만 잘 식지 않으므로 증기난방에 비하여 배관의 동결우려가 적다.", "3": "열용량이 증기보다 크고 실온 변동이 적다.", "4": "증기난방보다 작은 방열기 또는 배관이 필요하므로 배관 공사비를 절감할 수 있다."}, "answers": [4]}, {"id": 1027, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "취출기류에 관한 설명으로 틀린 것은?", "choices": {"1": "거주영역에서 취출구의 최소 확산반경이 겹치면 편류현 상이 발생한다.", "2": "취출구인 베인 각도를 확대시키면 소음이 감소한다.", "3": "천장 취출 시 베인의 각도를 냉방과 난방시 다르게 조정 해야 한다.", "4": "취출기류의 강하 및 상승거리는 기류의 풍속 및 실내공 기와의 온도차에 따라 변한다."}, "answers": [2]}, {"id": 1028, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "공기조화 설비에서 공기의 경로로 옳은 것은?", "choices": {"1": "환기덕트 → 공조기 → 급기덕트 → 취출구", "2": "공조기 → 환기덕트 → 급기덕트 → 취출구", "3": "냉각탑 → 공조기 → 냉동기 → 취출구", "4": "공조기 → 냉동기 → 환기덕트 → 취출구"}, "answers": [1]}, {"id": 1029, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "보일러의 성능에 관한 설명으로 틀린 것은?", "choices": {"1": "증발계수는 1시간당 증기발생량에 시간당 연료소비량으 로 나눈 값이다.", "2": "1보일러 마력은 매시 100℃의 물 15.65kg을 같은 온도 의 증기로 변화 시킬 수 있는 능력이다.", "3": "보일러 효율은 증기에 흡수된 열량과 연료의 발열량과의 비이다.", "4": "보일러 마력을 전열면적으로 표시할 때는 수관 보일러의 전열면적 0.929m2를 1보일러 마력이라 한다."}, "answers": [1]}, {"id": 1030, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "냉동창고의 벽체가 두께 15cm, 열전도율 1.6 W/m·℃인 콘 크리트와 두께 5cm, 열전도율이 1.4 W/m·℃인 모르타르로 구성되어 있다면 벽체의 열통과율(W/m2·℃)은? (단, 내벽측 표면 열전달률은 9.3 W/m2·℃, 외벽측 표면 열전달률은 23.2W/m2·℃이다.)", "choices": {"1": "1.11", "2": "2.58", "3": "3.57", "4": "5.91"}, "answers": [3]}, {"id": 1031, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "가습장치에 대한 설명으로 옳은 것은?", "choices": {"1": "증기분무 방법은 제어의 응답성이 빠르다.", "2": "초음파 가습기는 다량의 가습에 적당하다.", "3": "순환수 가습은 가열 및 가습효과가 있다.", "4": "온수 가습은 가열·감습이 된다."}, "answers": [1]}, {"id": 1032, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "공기조화 설비에 관한 설명으로 틀린 것은?", "choices": {"1": "이중덕트 방식은 개별 제어를 할 수 있는 이점이 있지 만, 단일덕트 방식에 비해 설비비 및 운전비가 많아진다.", "2": "변풍량 방식은 부하의 증가에 대처하기 용이하며, 개별 제어가 가능하다.", "3": "유인유닛 방식은 개별제어가 용이하며, 고속덕트를 사용 할 수 있어 덕트 스페이스를 작게 할 수 있다.", "4": "각층 유닛 방식은 중앙기계실 면적이 작게 차지하고, 공 조기의 유지관리가 편하다."}, "answers": [4]}, {"id": 1033, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "다음 온수난방 분류 중 적당하지 않은 것은?", "choices": {"1": "고온수식, 저온수식", "2": "중력순환식, 강제순환식", "3": "건식환수법, 습식환수법", "4": "상향공급식, 하향공급식"}, "answers": [3]}, {"id": 1034, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "온풍난방에 관한 설명으로 틀린 것은?", "choices": {"1": "실내 층고가 높을 경우 상하 온도차가 커진다.", "2": "실내의 환기나 온습도 조절이 비교적 용이하다.", "3": "직접 난방에 비하여 설비비가 높다.", "4": "국부적으로 과열되거나 난방이 잘 안되는 부분이 발생한 다."}, "answers": [3]}, {"id": 1035, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "냉방부하에 따른 열의 종류로 틀린 것은?", "choices": {"1": "인체의 발생열 – 현열, 잠열", "2": "틈새바람에 의한 열량 – 현열, 잠열", "3": "외기 도입량 – 현열, 잠열", "4": "조명의 발생열 – 현열, 잠열"}, "answers": [4]}, {"id": 1036, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "다음 중 라인형 취출구의 종류로 가장 거리가 먼 것은?", "choices": {"1": "브리즈 라인형", "2": "슬롯형", "3": "T-라인형", "4": "그릴형"}, "answers": [4]}, {"id": 1037, "date": "20210307", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "다음 중 원심식 송풍기가 아닌 것은?", "choices": {"1": "다익 송풍기", "2": "프로펠러 송풍기", "3": "터보 송풍기", "4": "익형 송풍기"}, "answers": [2]}, {"id": 1038, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "목표치가 시간에 관계없이 일정한 경우로 정전압 장치, 일 정 속도제어 등에 해당하는 제어는?", "choices": {"1": "정치제어", "2": "비율제어", "3": "추종제어", "4": "프로그램제어"}, "answers": [1]}, {"id": 1039, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "단상 교류전력을 측정하는 방법이 아닌 것은?", "choices": {"1": "3전압계법", "2": "3전류계법", "3": "단상전력계법", "4": "2전력계법"}, "answers": [4]}, {"id": 1040, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "교류를 직류로 변환하는 전기기기가 아닌 것은?", "choices": {"1": "수은정류기", "2": "단극발전기", "3": "회전변류기", "4": "컨버터"}, "answers": [2]}, {"id": 1041, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "제어계의 구성도에서 개루프 제어계에는 없고 폐루프 제어 계에만 있는 제어 구성요소는?", "choices": {"1": "검출부", "2": "조작량", "3": "목표값", "4": "제어대상"}, "answers": [1]}, {"id": 1042, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "R = 4Ω, X L = 9Ω, X C = 6Ω인 직렬접속회로의 어드미턴스 (℧)는?", "choices": {"1": "4 + j8", "2": "0.16 – j0.12", "3": "4 – j8", "4": "0.16 + j0.12"}, "answers": [2]}, {"id": 1043, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "PLC(Programmable Logic Controller)에 대한 설명 중 틀린 것은?", "choices": {"1": "시퀀스제어 방식과는 함께 사용할 수 없다.", "2": "무접점 제어방식이다.", "3": "산술연산, 비교연산을 처리할 수 있다.", "4": "계전기, 타이머, 카운터의 기능까지 쉽게 프로그램 할 수 있다."}, "answers": [1]}, {"id": 1044, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "전위의 분포가 V = 15x + 4y2으로 주어질 때 점(x=3, y=4)d서 전계의 세기(V/m)는?", "choices": {"1": "-15i + 32j", "2": "-15i - 32j", "3": "15i + 32j", "4": "15i – 32j"}, "answers": [2]}, {"id": 1045, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "입력이 011 (2) 일 때, 출력이 3V인 컴퓨터 제어의 D/A 변환 기에서 입력을 101 (2) 로 하였을 때 출력은 몇 V 인가? (단, 3 bit 디지털 입력이 011 은 off, on, on을 뜻하고 입력과 (2) 출력은 비례한다.)", "choices": {"1": "3", "2": "4", "3": "5", "4": "6"}, "answers": [3]}, {"id": 1046, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "의 최종값은?", "choices": {"1": "0", "2": "1", "3": "5", "4": "10"}, "answers": [3]}, {"id": 1047, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "3상 교류에서 a, b, c상에 대한 전압을 기호법으로 표시하 면 E = E∠0°, E = E∠-120°, E = E∠120° 로 표시된 a b c 다. 여기서 라는 페이저 연산자를 이 용하면 E 는 어떻게 표시되는가? c", "choices": {"1": "E = E", "2": "E = a2E c c", "3": "E = aE", "4": "c"}, "answers": [3]}, {"id": 1048, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "상호인덕턴스 150mH인 a, b 두 개의 코일이 있다. b의 코 일에 전류를 균일한 변화율로 1/50초 동안에 10A변화시키 면 a코일에 유기되는 기전력(V)의 크기는?", "choices": {"1": "75", "2": "100", "3": "150", "4": "200"}, "answers": [1]}, {"id": 1049, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "비전해콘덴서의 누설전류 유무를 알아보는데 사용될 수 있 는 것은?", "choices": {"1": "역률계", "2": "전압계", "3": "분류기", "4": "자속계"}, "answers": [2]}, {"id": 1050, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "어떤 전지에 연결된 외부회로의 저항은 4Ω이고, 전류는 5A 가 흐른다. 외부회로에 4Ω대신 8Ω의 저항을 접속하였더니 전류가 3A로 떨어졌다면, 이 전지의 기전력(V)은?", "choices": {"1": "10", "2": "20", "3": "30", "4": "40"}, "answers": [3]}, {"id": 1051, "date": "20210307", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "스위치를 닫거나 열기만 하는 제어동작은?", "choices": {"1": "비례동작", "2": "미분동작", "3": "적분동작", "4": "2위치동작"}, "answers": [4]}, {"id": 1052, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "밸브 종류 중 디스크의 형상을 원뿔모양으로 하여 고압 소 유량의 유체를 누설 없이 조절할 목적으로 사용하는 밸브 는?", "choices": {"1": "앵글 밸브", "2": "슬루스 밸브", "3": "니들 밸브", "4": "버터 플라이 밸브"}, "answers": [3]}, {"id": 1053, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "다음 배관지지 장치 중 변위가 큰 개소에 사용하기에 가장 적절한 행거(hanger)는?", "choices": {"1": "리지드 행거", "2": "콘스탄트 행거", "3": "베리어블 행거", "4": "스프링 행거"}, "answers": [2]}, {"id": 1054, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "냉매유속이 낮아지게 되면 흡입관에서의 오일회수가 어려워 지므로 오일회수를 용이하게 하기 위하여 설치하는 것은?", "choices": {"1": "이중입상관", "2": "루프 배관", "3": "액 트랩", "4": "리프팅 배관"}, "answers": [1]}, {"id": 1055, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "보온재의 구비조건으로 틀린 것은?", "choices": {"1": "부피와 비중이 커야 한다.", "2": "흡수성이 적어야 한다.", "3": "안전사용 온도 범위에 적합해야 한다.", "4": "열전도율이 낮아야 한다."}, "answers": [1]}, {"id": 1056, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "중차량이 통과하는 도로에서의 급수배관 매설깊이 기준으로 옳은 것은?", "choices": {"1": "450 mm 이상", "2": "750 mm 이상", "3": "900 mm 이상", "4": "1200 mm 이상"}, "answers": [4]}, {"id": 1057, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "공조배관 설계 시 유속을 빠르게 설계하였을 때 나타나는 결과로 옳은 것은?", "choices": {"1": "소음이 작아진다.", "2": "펌프양정이 높아진다.", "3": "설비비가 커진다.", "4": "운전비가 감소한다."}, "answers": [2]}, {"id": 1058, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "온수난방 설비의 온수배관 시공법에 관한 설명으로 틀린 것 은?", "choices": {"1": "공기가 고일 염려가 있는 곳에는 공기배출을 고려한다.", "2": "수평배관에서 관의 지름을 바꿀 때에는 편심레듀서를 사 용한다.", "3": "배관재료는 내열성을 고려한다.", "4": "팽창관에는 슬루스 밸브를 설치한다."}, "answers": [4]}, {"id": 1059, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "직접 가열식 중앙 급탕법의 급탕 순환 경로의 순서로 옳은 것은?", "choices": {"1": "급탕입주관 → 분기관 → 저탕조 → 복귀주관 → 위생기 구", "2": "분기관 → 저탕조 → 급탕입주관 → 위생기구 → 복귀주 관", "3": "저탕조 → 급탕입주관 → 복귀주관 → 분기관 → 위생기 구", "4": "저탕조 → 급탕입주관 → 분기관 → 위생기구 → 복귀주 관"}, "answers": [4]}, {"id": 1060, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "증기압축식 냉동사이클에서 냉매배관의 흡입관은 어느 구간 을 의미하는가?", "choices": {"1": "압축기 – 응축기 사이", "2": "응축기 – 팽창밸브 사이", "3": "팽창밸브 – 증발기 사이", "4": "증발기 – 압축기 사이"}, "answers": [4]}, {"id": 1061, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "도시가스의 제조소 및 공급소 밖의 배관 표시기준에 관한 내용으로 틀린 것은?", "choices": {"1": "가스배관을 지상에 설치할 경우에는 배관의 표면색상을 황색으로 표시한다.", "2": "최고사용압력이 중압인 가스배관을 매설할 경우에는 황 색으로 표시한다.", "3": "배관을 지하에 매설하는 경우에는 그 배관이 매설되어 있음을 명확하게 알 수 있도록 표시한다.", "4": "배관의 외부에 사용가스명, 최고사용압력 및 가스의 흐 름방향을 표시하여야 한다. 다만, 지하에 매설하는 경우 에는 흐름방향을 표시하지 아니할 수 있다."}, "answers": [2]}, {"id": 1062, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "다음 중 수직배관에서 역류방지 목적으로 사용하기에 가장 적절한 밸브는?", "choices": {"1": "리프트식 체크밸브", "2": "스윙식 체크밸브", "3": "안전밸브", "4": "코크밸브"}, "answers": [2]}, {"id": 1063, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "주철관 이음 중 고무링 하나만으로 이음하여 이음과정이 간 편하여 관 부설을 신속하게 할 수 있는 것은?", "choices": {"1": "기계식 이음", "2": "빅토릭 이음", "3": "타이튼 이음", "4": "소켓 이음"}, "answers": [3]}, {"id": 1064, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "배수설비의 종류에서 요리실, 욕조, 세척, 싱크와 세면기 등 에서 배출되는 물을 배수하는 설비의 명칭으로 옳은 것은?", "choices": {"1": "오수 설비", "2": "잡배수 설비", "3": "빗물배수 설비", "4": "특수배수 설비"}, "answers": [2]}, {"id": 1065, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "연관의 접합 과정에 쓰이는 공구가 아닌 것은?", "choices": {"1": "봄볼", "2": "턴핀", "3": "드레서", "4": "사이징툴"}, "answers": [4]}, {"id": 1066, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "다음 중 동관의 이음방법과 가장 거리가 먼 것은?", "choices": {"1": "플레어이음", "2": "납땜이음", "3": "플랜지이음", "4": "소켓이음"}, "answers": [4]}, {"id": 1067, "date": "20210307", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "펌프의 양수량이 60m3/min이고 전양정이 20m일 때, 벌류 트 펌프로 구동할 경우 필요한 동력(kW)은 얼마인가? (단, 물의 비중량은 9800 N/m3이고, 펌프의 효율은 60% 로 한 다.)", "choices": {"1": "196.1", "2": "200", "3": "326.7", "4": "405.8"}, "answers": [3]}, {"id": 1068, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "4kg의 공기를 온도 15℃에서 일정 체적으로 가열하여 엔트로 피가 3.35kJ/K 증가하였다. 이 때 온도는 약 몇 K인가? (단, 공기의 정적비열은 0.717kJ/(kgㆍK)이다.", "choices": {"1": "927", "2": "337", "3": "533", "4": "483"}, "answers": [1]}, {"id": 1069, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "카르노사이클로 작동되는 열기관이 200kJ의 열을 200℃에서 공급받아 20℃에서 방출한다면 이 기관의 일은 약 얼마인가?", "choices": {"1": "38kJ", "2": "54kJ", "3": "63kJ", "4": "76kJ"}, "answers": [4]}, {"id": 1070, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "기체상수가 0.462kJ/(kgㆍK)인 수증기를 이상기체로 간주할 때 정압비열 (kJ/(kgㆍK)은 약 얼마인가? (단, 이 수증기의 비열비는 1.33이다.)", "choices": {"1": "1.86", "2": "1.54", "3": "0.64", "4": "0.44"}, "answers": [1]}, {"id": 1071, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "다음 4가지 경우에서 ( )안의 물질이 보유한 엔트로피가 증가 한 경우는?", "choices": {"1": "ⓐ", "2": "ⓑ", "3": "ⓒ", "4": "ⓓ"}, "answers": [1]}, {"id": 1072, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "이상적인 오토사이클의 열효율이 56.5%이라면 압축비는 약 얼마인가? (단, 작동 유체의 비열비는 1.4로 일정하다.)", "choices": {"1": "7.5", "2": "8.0", "3": "9.0", "4": "9.5"}, "answers": [2]}, {"id": 1073, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "시스템 내의 임의의 이상기체 1kg이 채워져 있다. 이 기체의 정압비열은 1.0kJ/(kgㆍK)이고, 초기 온도가 50℃인 상태에서 323kJ의 열량을 가하여 팽창시킬 때 변경 후 체적은 변경 전 체적의 약 몇 배가 되는가? (단, 정압과정으로 팽창한다.)", "choices": {"1": "1.5배", "2": "2배", "3": "2.5배", "4": "3배"}, "answers": [2]}, {"id": 1074, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "복사열을 방사하는 방사율과 면적이 같은 2개의 방열판이 있 다. 각각의 온도가 A방열판은 120℃, B방열판은 80℃일 때 두 방열판의 복사 열전달량(Q /Q )비는? A B", "choices": {"1": "1.08", "2": "1.22", "3": "1.54", "4": "2.42"}, "answers": [3]}, {"id": 1075, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "질량이 5kg인 강제 용기 속에 물이 20L들어있다. 용기와 물 이 24℃인 상태에서 이속에 질량이 5kg이고 온도가 180℃인 어떤 물체를 넣었더니 일정 시간 후 온도가 35℃가 되면서 열평형에 도달하였다. 이 때 이 물체의 비열은 약 몇 kJ/(kg ㆍK)인가?(단, 물의 비열은 4.2kJ/(kgㆍK), 강의 비열은 0.46kJ/(kgㆍK)이다.)", "choices": {"1": "0.88", "2": "1.12", "3": "1.31", "4": "1.86"}, "answers": [3]}, {"id": 1076, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "어느 왕복동 내연기관에서 실린더 안지름이 6.8cm, 행정이 8cm일 때 평균유효압력은 1200kPa이다. 이 기관의 1행정 당 유효 일은 약 몇 kJ인가?", "choices": {"1": "0.09", "2": "0.15", "3": "0.35", "4": "0.48"}, "answers": [3]}, {"id": 1077, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "보일러, 터빈, 응축기, 펌프로 구성되어 있는 증기원동소가 있다. 보일러에서 2500kW의 열이 발생하고 터빈에서 550kW의 일을 발생시킨다. 또한, 펌프를 구동하는데 20kW 의 동력이 추가로 소모된다면 응축기에서의 방열량은 약 몇 kW인가?", "choices": {"1": "980", "2": "1930", "3": "1970", "4": "3070"}, "answers": [3]}, {"id": 1078, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "유리창을 통해 실내에서 실외로 열전달이 일어난다. 이때 열전달이 일어난다. 이때 열전달량은 약 몇 W인가? (단, 대 류열전달계수는 50W/m2ㆍK), 유리창 표면온도는 25℃, 외 기온도는 10℃, 유리창면적은 2m2이다.)", "choices": {"1": "150", "2": "500", "3": "1500", "4": "5000"}, "answers": [3]}, {"id": 1079, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "냉동기 냉매의 일반적인 구비조건으로서 적합하지 않은 것 은?", "choices": {"1": "임계 온도가 높고, 응고 온도가 낮을 것", "2": "증발열이 작고, 증기의 비체적이 클 것", "3": "증기 및 액체의 점성(점성계수)이 작을 것", "4": "부식성이 없고, 안정성이 있을 것"}, "answers": [2]}, {"id": 1080, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "완전히 단열된 실린더 안의 공기가 피스톤을 밀어 외부로 일을 하였다. 이 때 외부로 행한일의 양과 동일한 값(절대값 기준)을 가지는 것은?", "choices": {"1": "공기의 엔탈피 변화량", "2": "공기의 온도 변화량", "3": "공기의 엔트로피 변화량", "4": "공기의 내부에너지 변화량"}, "answers": [4]}, {"id": 1081, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "오토 사이클로 작동되는 기관에서 실린더의 극간 체적 (clearance volume)이 행정체적(stroke volume)의 15%라고 하면 이론 열효율은 약 얼마인가? (단, 비열비 k=1.4이다.)", "choices": {"1": "39.3%", "2": "45.2%", "3": "50.6%", "4": "55.7%"}, "answers": [4]}, {"id": 1082, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "열역학 제 2법칙과 관계된 설명으로 가장 옳은 것은?", "choices": {"1": "과정(상태변화)의 방향성을 제시한다.", "2": "열역학적 에너지의 양을 결정한다.", "3": "열역학적 에너지의 종류를 판단한다.", "4": "과정에서 발생한 총 일의 양을 결정한다."}, "answers": [1]}, {"id": 1083, "date": "20210515", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "압력 100kPa, 온도 20℃인 일정량의 이상기체가 있다. 압력 을 일정하게 유지하면서 부피가 처음 부피의 2배가 되었을 때 기체의 온도는 약 몇 ℃가 되는가?", "choices": {"1": "148", "2": "256", "3": "313", "4": "586"}, "answers": [3]}, {"id": 1084, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "냉각탑에 대한 설명으로 틀린 것은?", "choices": {"1": "밀폐식은 개방식 냉각탑에 비해 냉각수가 외기에 의해 오염될 염려가 적다.", "2": "냉각탑의 성능은 입구공기의 습구온도에 영향을 받는다.", "3": "쿨링 레인지는 냉각탑의 냉각수 입ㆍ출구 온도의 차이 다.", "4": "어프로치는 냉각탑의 냉각수 입구온도에서 냉각탑 입구 공기의 습구온도의 차이다."}, "answers": [4]}, {"id": 1085, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "다음 압축과 관련한 설명으로 옳은 것은?", "choices": {"1": "㉠, ㉣", "2": "㉠, ㉢", "3": "㉡, ㉣", "4": "㉡, ㉢"}, "answers": [2]}, {"id": 1086, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "몰리에르 선도 상에서 표준 냉동사이클의 냉매 상태 변화에 대한 설명으로 옳은 것은?", "choices": {"1": "등엔트로피 변화는 압축과정에서 일어난다.", "2": "등엔트로피 변화는 증발과정에서 일어난다.", "3": "등엔트로피 변화는 팽창과정에서 일어난다.", "4": "등엔트로피 변화는 응축과정에서 일어난다."}, "answers": [1]}, {"id": 1087, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "흡수식 냉동기에서 냉매의 과냉 원인으로 가장 거리가 먼 것은?", "choices": {"1": "냉수 및 냉매량 부족", "2": "냉각수 부족", "3": "증발기 전열면적 오염", "4": "냉매에 용액이 혼입"}, "answers": [2]}, {"id": 1088, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "흡수식 냉동기에 사용하는 “냉매-흡수제”가 아닌 것은?", "choices": {"1": "물 – 리튬 브로마이드", "2": "물 - 염화리튬", "3": "물 - 에틸렌글리콜", "4": "암모니아 – 물"}, "answers": [3]}, {"id": 1089, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "냉동장치의 냉매량이 부족할 때 일어나는 현상으로 옳은 것 은?", "choices": {"1": "흡입압력이 낮아진다.", "2": "토출압력이 높아진다.", "3": "냉동능력이 증가한다.", "4": "흡입압력이 높아진다."}, "answers": [1]}, {"id": 1090, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "압축기의 기통수가 6기통이며, 피스톤 직경이 140mm, 행정 이 110mm, 회전수가 800rpm인 NH 표준 냉동사이클의 냉 3 동능력(kW)은? (단, 압축기의 체적효율은 0.75, 냉동효과는 0.5m3/kg이다.) 1126.3kJ/kg, 비체적은", "choices": {"1": "122.7", "2": "148.3", "3": "193.4", "4": "228.9"}, "answers": [4]}, {"id": 1091, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "증기압축식 냉동장치에 관한 설명으로 옳은 것은?", "choices": {"1": "증발식 응축기에서는 대기의 습구온도가 저하하면 고압 압력은 통상의 운전압력보다 높게 된다.", "2": "압축기의 흡입압력이 낮게 되면 토출압력도 낮게 되어 냉동능력이 증대한다.", "3": "언로더 부착 압축기를 사용하면 급격하게 부하가 증가하 여도 액백현상을 막을 수 있다.", "4": "액배관에 플래시 가스가 발생하면 냉매 순환량이 감소되 어 증발기의 냉동능력이 저하된다."}, "answers": [4]}, {"id": 1092, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "증기 압축식 냉동사이클에서 증발온도를 일정하게 유지시키 고, 응축온도를 상승시킬 때 나타나는 현상이 아닌 것은?", "choices": {"1": "소요동력 증가", "2": "성적계수 감소", "3": "토출가스 온도 상승", "4": "플래시 가스 발생량 감소"}, "answers": [4]}, {"id": 1093, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "2단압축 1단팽창 냉동장치에서 게이지 압력계로 증발압력 0.19MPa, 응축압력 1.17MPa일 때, 중간냉각기의 절대압력 (MPa)은?", "choices": {"1": "2.166", "2": "1.166", "3": "0.608", "4": "0.409"}, "answers": [3]}, {"id": 1094, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "냉동장치의 운전 중 장치 내에 공기가 침입하였을 때 나타 나는 현상으로 옳은 것은?", "choices": {"1": "토출가스 압력이 낮게 된다.", "2": "모터의 암페어가 적게 된다.", "3": "냉각 능력에는 변화가 없다.", "4": "토출가스 온도가 높게 된다."}, "answers": [4]}, {"id": 1095, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "2단 압축 냉동기에서 냉매의 응축온도가 38℃일 때 수냉식 응축기의 냉각수 입ㆍ출구의 온도가 각각 30℃, 35℃이다. 이 때 냉매와 냉각수와의 대수평균온도차(℃)는?", "choices": {"1": "2", "2": "5", "3": "8", "4": "10"}, "answers": [2]}, {"id": 1096, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "냉동장치에서 흡입가스의 압력을 저하시키는 원인으로 가장 거리가 먼 것은?", "choices": {"1": "냉매 유량의 부족", "2": "흡입배관의 마찰손실", "3": "냉각부하의 증가", "4": "모세관의 막힘"}, "answers": [3]}, {"id": 1097, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "다음 중 열통과율이 가장 작은 응축기 형식은? (단, 동일 조 건 기준으로 한다.)", "choices": {"1": "7통로식 응축기", "2": "입형 셸 튜브식 응축기", "3": "공냉식 응축기", "4": "2중관식 응축기"}, "answers": [3]}, {"id": 1098, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "제빙에 필요한 시간을 구하는 공식이 아래와 같다. 이 공식 에서 a와 b가 의미하는 것은?", "choices": {"1": "a: 브라인온도, b: 결빙두께", "2": "a: 결빙두께, b: 브라인유량", "3": "a: 결빙두께, b: 브라인온도", "4": "a: 브라인유량, b: 결빙두께"}, "answers": [3]}, {"id": 1099, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "브라인 냉각용 증발기가 설치된 소형 냉동기가 있다. 브라 인 순환량이 20kg/min이고, 브라인의 입ㆍ출구 온도차는 15K이다. 압축기의 실제 소요동력이 5.6kW일 때, 이 냉동 기의 실제 성적계수는? (단, 브라인의 비열은 3.3kJ/kgㆍK 이다.)", "choices": {"1": "1.82", "2": "2.18", "3": "2.94", "4": "3.31"}, "answers": [3]}, {"id": 1100, "date": "20210515", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "직경 10cm, 길이 5m의 관에 두께 5cm의 보온재(열전도율 λ=0.1163W/mㆍK)로 보온을 하였다. 방열층의 내측과 외측 의 온도가 각각 –50℃, 30℃이라면 침입하는 전열량(W)은?", "choices": {"1": "133.4", "2": "248.8", "3": "362.6", "4": "421.7"}, "answers": [4]}, {"id": 1101, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "보일러의 수위를 제어하는 주된 목적으로 가장 적절한 것 은?", "choices": {"1": "보일러의 급수장치가 동결되지 않도록 하기 위하여", "2": "보일러의 연료공급이 잘 이루어지도록 하기 위하여", "3": "보일러가 과열로 인해 손상되지 않도록 하기 위하여", "4": "보일러에서의 출력을 부하에 따라 조절하기 위하여"}, "answers": [3]}, {"id": 1102, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "열매에 따른 방열기의 표준방열량(W/m2)기준으로 가장 적절 한 것은?", "choices": {"1": "온수:405.2, 증기:822.3", "2": "온수:523.3, 증기:822.3", "3": "온수:405.2, 증기:755.8", "4": "온수:523.3, 증기:755.8"}, "answers": [4]}, {"id": 1103, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "에어와셔 내에 온수를 분무할 때 공기는 습공기선도에서 어 떠한 변화과정이 일어나는가?", "choices": {"1": "가습ㆍ냉각", "2": "과냉각", "3": "건조ㆍ냉각", "4": "감습ㆍ과열"}, "answers": [1]}, {"id": 1104, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "보일러의 발생증기를 한 곳으로만 취출하면 그 부근에 압력 이 저하하여 수면동요 현상과 동시에 비수가 발생된다. 이 를 방지하기 위한 장치는?", "choices": {"1": "급수내관", "2": "비수방지관", "3": "기수분리기", "4": "인젝터"}, "answers": [2]}, {"id": 1105, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "복사난방 방식의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "실내에 방열기를 설치하지 않으므로 바닥이나 벽면을 유 용하게 이용할 수 있다.", "2": "복사열에 의한 난방으로써 쾌감도가 크다.", "3": "외기온도가 갑자기 변하여도 열용량이 크므로 방열량의 조정이 용이하다.", "4": "실내의 온도 분포가 균일하며, 열이 방의 윗 쪽으로 빠 지지 않으르모 경제적이다."}, "answers": [3]}, {"id": 1106, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "다음 중 난방부하를 경감시키는 요인으로만 짝지어진 것은?", "choices": {"1": "지붕을 통한 전도 열량, 태양열의 일사부하", "2": "조명부하, 틈새바람에 의한 부하", "3": "실내기구부하, 재실인원의 발생열량", "4": "기기(덕트 등) 부하, 외기부하"}, "answers": [3]}, {"id": 1107, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "온수난방의 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "증기난방에 비하여 연료소비량이 적다.", "2": "예열시간은 길지만 잘 식지 않으므로 증기난방에 비하여 배관의 동결 피해가 적다.", "3": "보일러 취급이 증기보일러에 비해 안전하고 간단하므로 소규모 주택에 적합하다.", "4": "열용량이 크기 때문에 짧은 시간에 예열할 수 있다."}, "answers": [4]}, {"id": 1108, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "콜드 드래프트 현상의 발생 원인으로 가장 거리가 먼 것은?", "choices": {"1": "인체 주위의 공기온도가 너무 낮을 때", "2": "기류의 속도가 낮고 습도가 높을 때", "3": "주위 벽면의 온도가 낮을 때", "4": "겨울에 창문의 극간풍이 많을 때"}, "answers": [2]}, {"id": 1109, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "대기압(760mmHg)에서 온도 28℃, 상대습도 50%인 습공기 내의 건공기 분압(mmHg)은 얼마인가? (단, 수증기 포화압 력은 31.84mmHg이다.)", "choices": {"1": "16", "2": "32", "3": "372", "4": "744"}, "answers": [4]}, {"id": 1110, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "단일덕트 재열방식의 특징에 관한 설명으로 옳은 것은?", "choices": {"1": "부하 패턴이 다른 다수의 실 또는 존의 공조에 적합하 다.", "2": "식당과 같이 잠열부하가 많은 곳의 공조에는 부적합하 다.", "3": "전수방식으로서 부하변동이 큰 실이나 존에서 에너지 절 약형으로 사용된다.", "4": "시스템의 유지ㆍ보수 면에서는 일반 단일덕트에 비해 우 수하다."}, "answers": [1]}, {"id": 1111, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "온풍난방에서 중력식 순환방식과 비교한 강제 순환방식의 특징에 관한 설명으로 틀린 것은?", "choices": {"1": "기기 설치장소가 비교적 자유롭다.", "2": "급기 덕트가 작아서 은폐가 용이하다.", "3": "공급되는 공기는 필터 등에 의하여 깨끗하게 처리될 수 있다.", "4": "공기순환이 어렵고 쾌적성 확보가 곤란하다."}, "answers": [4]}, {"id": 1112, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "건구온도 30℃, 절대습도 0.01kg/kg인 외부공기 30%와 건 구온도 20℃, 절대습도 0.02kg/kg인 실내공기 70%를 혼합 하였을 때 최종 건구온도(T)와 절대습도(x)는 얼마인가?", "choices": {"1": "T=23℃, x=0.017kg/kg", "2": "T=27℃, x=0.017kg/kg", "3": "T=23℃, x=0.013kg/kg", "4": "T=27℃, x=0.013kg/kg"}, "answers": [1]}, {"id": 1113, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "가변풍량 방식에 대한 설명으로 틀린 것은?", "choices": {"1": "부분부하 대응으로 송풍기 동력이 커진다.", "2": "시운전 시 토출구의 풍량조정이 간단하다.", "3": "부하변동에 대해 제어응답이 빠르므로 거주성이 향상된 다.", "4": "동시 부하율을 고려하여 설비용량을 적게 할 수 있다."}, "answers": [1]}, {"id": 1114, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "건구온도 10℃, 절대습도 0.003kg/kg인 공기 50m3을 20℃ 까지 가열하는데 필요한 열량(kJ)은? (단, 공기의 정압비열 은 1.01kJ/kgㆍK, 공기의 밀도는 1.2kg/m3이다.)", "choices": {"1": "425", "2": "606", "3": "713", "4": "884"}, "answers": [2]}, {"id": 1115, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "내부에 송풍기와 냉ㆍ온수 코일이 내장되어 있으며, 각 실 내에 설치되어 기계실로부터 냉ㆍ온수를 공급받아 실내공기 의 상태를 직접 조절하는 공조기는?", "choices": {"1": "패키지형 공조기", "2": "인덕션 유닛", "3": "팬코일 유닛", "4": "에어핸드링 유닛"}, "answers": [3]}, {"id": 1116, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "취출구 관련 용어에 대한 설명으로 틀린 것은?", "choices": {"1": "장방형 취출구의 긴 변과 짧은 변의 비를 아스펙트비라 한다.", "2": "취출구에서 취출된 공기를 1차 공기라 하고, 취출공기에 의해 유인되는 실내공기를 2차 공기라 한다.", "3": "취출구에서 취출된 공기가 진행해서 취출기류의 중심선 상의 풍속이 1.5m/s로 되는 위치까지의 수평거리를 도 달거리라 한다.", "4": "수평으로 취출된 공기가 어떤 거리를 진행했을 때 기류 의 중심선과 취출구의 중심과의 거리를 강하도라 한다."}, "answers": [3]}, {"id": 1117, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "극간풍의 방지방법으로 가장 적절하지 않은 것은?", "choices": {"1": "회전문 설치", "2": "자동문 설치", "3": "에어 커튼 설치", "4": "충분한 간격의 이중문 설치"}, "answers": [2]}, {"id": 1118, "date": "20210515", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "취출온도를 일정하게 하여 부하에 따라 송풍량을 변화시켜 실온을 제어하는 방식은?", "choices": {"1": "가변풍량방식", "2": "재열코일방식", "3": "정풍량방식", "4": "유인유닛방식"}, "answers": [1]}, {"id": 1119, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "100V용 전구 30W와 60W 두 개를 직렬로 연결하고 직류 100V 전원에 접속하였을 때 두 전구의 상태로 옳은 것은?", "choices": {"1": "30W 전구가 더 밝다.", "2": "60W 전구가 더 밝다.", "3": "두 전구의 밝기가 모두 같다.", "4": "두 전구가 모두 켜지지 않는다."}, "answers": [1]}, {"id": 1120, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "워드 레오나드 속도 제어방식이 속하는 제어 방법은?", "choices": {"1": "저항제어", "2": "계자제어", "3": "전압제어", "4": "직병렬제어"}, "answers": [3]}, {"id": 1121, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "지상 역률 80%, 1000kW의 3상 부하가 있다. 이것에 콘덴 서를 설치하여 역률을 95%로 개선하려고 한다. 필요한 콘 덴서의 용량(kvar)은 약 얼마인가?", "choices": {"1": "421.3", "2": "633.3", "3": "844.3", "4": "1266.3"}, "answers": [1]}, {"id": 1122, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "3상 유도전동기의 주파수가 60Hz, 극수가 6극, 전부하 시 회전수가 1160rpm이라면 슬립은 약 얼마인가?", "choices": {"1": "0.03", "2": "0.24", "3": "0.45", "4": "0.57"}, "answers": [1]}, {"id": 1123, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "저항에 전류가 흐르면 줄열이 발생하는데 저항에 흐르는 전 류 I와 전력 P의 관계는?", "choices": {"1": "I ∝ P", "2": "I ∝ P0.5", "3": "I ∝ P1.5", "4": "I ∝ P2"}, "answers": [2]}, {"id": 1124, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "입력신호 중 어느 하나가 “1”일 때 출력이 “0”이 되는 회로 는?", "choices": {"1": "AND 회로", "2": "OR 회로", "3": "NOT 회로", "4": "NOR 회로"}, "answers": [4]}, {"id": 1125, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "입력신호 x(t)와 출력신호 y(t)의 관계가 로 표현되는 것은 어떤 요소인가?", "choices": {"1": "비례요소", "2": "미분요소", "3": "적분요소", "4": "지연요소"}, "answers": [2]}, {"id": 1126, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "다음 조건을 만족시키지 못하는 회로는?", "choices": {"1": "RL병렬", "2": "RC병렬", "3": "RLC병렬", "4": "RLC직렬"}, "answers": [1]}, {"id": 1127, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "콘덴서의 전위차와 축적되는 에너지와의 관게식을 그림으로 나타내면 어떤 그림이 되는가?", "choices": {"1": "직선", "2": "타원", "3": "쌍곡선", "4": "포물선"}, "answers": [4]}, {"id": 1128, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "전류계와 전압계는 내부저항이 존재한다. 이 내부저항은 전 압 또는 전류를 측정하고자 하는 부하의 저항에 비하여 어 떤 특성을 가져야 하는가?", "choices": {"1": "내부저항이 전류계는 가능한 커야 하며, 전압계는 가능 한 작아야 한다.", "2": "내부저항이 전류계는 가능한 커야 하며, 전압계도 가능 한 커야 한다.", "3": "내부저항이 전류계는 가능한 작아야 하며, 전압계는 가 능한 커야 한다.", "4": "내부저항이 전류계는 가능한 작아야 하며, 전압계도 가 능한 작아야 한다."}, "answers": [3]}, {"id": 1129, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "피드백제어에서 제어요소에 대한 설명 중 옳은 것은?", "choices": {"1": "조작부와 검출부로 구성되어 있다.", "2": "동작신호를 조작량으로 변화시키는 요소이다.", "3": "제어를 받는 출력량으로 제어대상에 속하는 요소이다.", "4": "제어량을 주궤환 신호로 변화시키는 요소이다."}, "answers": [2]}, {"id": 1130, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "제어량에 따른 분류 중 프로세스 제어에 속하지 않는 것은?", "choices": {"1": "압력", "2": "유량", "3": "온도", "4": "속도"}, "answers": [4]}, {"id": 1131, "date": "20210515", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "R =100Ω, R =1000Ω, R =800Ω일 때 전류계의 지시가 0이 1 2 3 되었다. 이때 저항 R 4 는 몇 Ω인가?", "choices": {"1": "80", "2": "160", "3": "240", "4": "320"}, "answers": [1]}, {"id": 1132, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "배수 배관의 시공시 유의사항으로 틀린 것은?", "choices": {"1": "배수를 가능한 천천히 옥외 하수관으로 유출할 수 있을 것", "2": "옥외 하수관에서 하수 가스나 쥐 또는 각종 벌레 등이 건물 안으로 침입하는 것을 방지할 수 있는 방법으로 시 공할 것", "3": "배수관 및 통기관은 내구성이 풍부하여야 하며 가스나 물이 새지 않도록 기구 상호 간의 접합을 완벽하게 할 것", "4": "한랭지에서는 배수관이 동결되지 않도록 피복을 할 것"}, "answers": [1]}, {"id": 1133, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "배관설비 공사에서 파이프 래크의 폭에 관한 설명으로 틀린 것은?", "choices": {"1": "파이프 래크의 실제 폭은 신규라인을 대비하여 계산된 폭보다 20%정도 크게 한다.", "2": "파이프 래크상의 배관밀도가 작아지는 부분에 대해서는 파이프 래크의 폭을 좁게 한다.", "3": "고온배관에서는 열팽창에 의하여 과대한 구속을 받지 않 도록 충분한 간격을 둔다.", "4": "인접하는 파이프의 외측과 외측과의 최소 간격을 25mm 로 하여 래크의 폭을 결정한다."}, "answers": [4]}, {"id": 1134, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "공기조화 설비 중 복사난방의 패널형식이 아닌 것은?", "choices": {"1": "바닥패널", "2": "천장패널", "3": "벽패널", "4": "유닛패널"}, "answers": [4]}, {"id": 1135, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "동관작업용 사이징 툴(sizing tool)공구에 관한 설명으로 옳 은 것은?", "choices": {"1": "동관의 확관용 공구", "2": "동관의 끝부분을 원형으로 정형하는 공구", "3": "동관의 끝을 나팔형으로 만드는 공구", "4": "동관 절단 후 생긴 거스러미를 제거하는 공구"}, "answers": [2]}, {"id": 1136, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "다음 중 신축 이음쇠의 종류로 가장 거리가 먼 것은?", "choices": {"1": "벨로즈형", "2": "플랜지형", "3": "루프형", "4": "슬리브형"}, "answers": [2]}, {"id": 1137, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "공조설비에서 증기코일의 동결 방지 대책으로 틀린 것은?", "choices": {"1": "외기와 실내 환기가 혼합되지 않도록 차단한다.", "2": "외기 댐퍼와 송풍기를 인터록 시킨다.", "3": "야간의 운전정지 중에도 순환 펌프를 운전한다.", "4": "증기코일 내에 응축수가 고이지 않도록 한다."}, "answers": [1]}, {"id": 1138, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "동일 구경의 관을 직선 연결할 때 사용하는 관 이음재료가 아닌 것은?", "choices": {"1": "소켓", "2": "플러그", "3": "유니온", "4": "플랜지"}, "answers": [2]}, {"id": 1139, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 89, "question": "하향 공급식 급탕 배관법의 구배방법으로 옳은 것은?", "choices": {"1": "급탕관은 끝올림, 복귀관은 끝내림 구배를 준다.", "2": "급탕관은 끝내림, 복귀관은 끝올림 구배를 준다.", "3": "급탕관, 복귀관 모두 끝올림 구배를 준다.", "4": "급탕관, 복귀관 모두 끝내림 구배를 준다."}, "answers": [4]}, {"id": 1140, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "보온재의 열전도율이 작아지는 조건으로 틀린 것은?", "choices": {"1": "재료의 두께가 두꺼울수록", "2": "재료 내 기공이 작고 기공률이 클수록", "3": "재료의 밀도가 클수록", "4": "재료의 온도가 낮을수록"}, "answers": [3]}, {"id": 1141, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "캐비테이션(cavitation)현상의 발생 조건이 아닌 것은?", "choices": {"1": "흡입양정이 지나치게 클 경우", "2": "흡입관의 저항이 증대될 경우", "3": "흡입 유체의 온도가 높은 경우", "4": "흡입관의 압력이 양압인 경우"}, "answers": [4]}, {"id": 1142, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "간접 가열식 급탕법에 관한 설명으로 틀린 것은?", "choices": {"1": "대규모 급탕설비에 부적당하다.", "2": "순환증기는 높이에 관계 없이 저압으로 사용 가능하다.", "3": "저탕탱크와 가열용 코일이 설치되어 있다.", "4": "난방용 증기보일러가 있는 곳에 설치하면 설비비를 절약 하고 관리가 편하다."}, "answers": [1]}, {"id": 1143, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 93, "question": "온수배관에서 배관의 길이팽창을 흡수하기 위해 설치하는 것은?", "choices": {"1": "팽창관", "2": "완충기", "3": "신축이음쇠", "4": "흡수기"}, "answers": [3]}, {"id": 1144, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "고온수 난방방식에서 넓은 지역에 공급하기 위해 사용되는 2차측 접속방식에 해당되지 않는 것은?", "choices": {"1": "직결방식", "2": "브리드인방식", "3": "열교환방식", "4": "오리피스접합방식"}, "answers": [4]}, {"id": 1145, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 95, "question": "다음 중 열을 잘 반사하고 확산하여 방열기 표면 등의 도장 용으로 사용하기에 가장 적합한 도료는?", "choices": {"1": "광명단", "2": "산화철", "3": "합성수지", "4": "알루미늄"}, "answers": [4]}, {"id": 1146, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "수배관 사용 시 부식을 방지하기 위한 방법으로 틀린 것은?", "choices": {"1": "밀폐 사이클의 경우 물을 가들 채우고 공기를 제거한다.", "2": "개방 사이클로 하여 순환수가 공기와 충분히 접하도록 한다.", "3": "캐비테이션을 일으키지 않도록 배관한다.", "4": "배관에 방식도장을 한다."}, "answers": [2]}, {"id": 1147, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "다음 중 암모니아 냉동장치에 사용되는 배관재료로 가장 적 합하지 않은 것은?", "choices": {"1": "이음매 없는 동관", "2": "배관용 탄소강관", "3": "저온배관용 강관", "4": "배관용 스테인리스강관"}, "answers": [1]}, {"id": 1148, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "증기난방 배관시공에서 환수관에 수직 상향부가 필요할 때 리프트 피팅(lift fitting)을 써서 응축수가 위쪽으로 배출되게 하는 방식은?", "choices": {"1": "단관 중력 환수식", "2": "복관 중력 환수식", "3": "진공 환수식", "4": "압력 환수식"}, "answers": [3]}, {"id": 1149, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "다음 보온재 중 안전사용(최고)온도가 가장 높은 것은? (단, 동일조건 기준으로 한다.)", "choices": {"1": "글라스 울 보온판", "2": "우모펠트", "3": "규산칼슘 보온판", "4": "석면 보온판"}, "answers": [3]}, {"id": 1150, "date": "20210515", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "급수관의 유속을 제한(1.5~2m/s이하)하는 이유로 가장 거 리가 먼 것은?", "choices": {"1": "유속이 빠르면 흐름방향이 변하는 개소의 원심력에 의한 부압(-)이 생겨 캐비테이션이 발생하기 때문에", "2": "관 지름을 작게 할 수 있어 재료비 및 시공비가 절약되 기 때문에", "3": "유속이 빠른 경우 배관의 마찰손실 및 관 내면의 침식이 커지기 때문에", "4": "워터해머 발생 시 충격압에 의해 소음, 진동이 발생하기 떄문에"}, "answers": [2]}, {"id": 1151, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "열전도계수 1.4W/(m·K), 두께 6mm 유리창의 내부 표면 온 도는 27°C, 외부 표면 온도는 30°C이다. 외기 온도는 36°C 이고 바깥에서 창문에 전달되는 총 복사열전달이 대류열전 달의 50배라면, 외기에 의한 대류열전달계수[W/(m2·K)]는 약 얼마인가?", "choices": {"1": "22.9", "2": "11.7", "3": "2.29", "4": "1.17"}, "answers": [3]}, {"id": 1152, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "500°C와 100°C 사이에서 작동하는 이상적인 Carnot 열기 관이 있다. 열기관에서 생산되는 일이 200kW이라면 공급되 는 열량은 약 몇 kW인가?", "choices": {"1": "255", "2": "284", "3": "312", "4": "387"}, "answers": [4]}, {"id": 1153, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "외부에서 받은 열량이 모두 내부에너지 변화만을 가져오는 완전가스의 상태변화는?", "choices": {"1": "정적변화", "2": "정압변화", "3": "등온변화", "4": "단열변화"}, "answers": [1]}, {"id": 1154, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "절대압력 100kPa. 온도 100°C인 상태에 있는 수소의 비체 적(m3/kg)은? (단, 수소의 분자량은 2이고, 일반기체상수는 8.3145kJ/(kmol·K)이다.)", "choices": {"1": "31.0", "2": "15.5", "3": "0.428", "4": "0.0321"}, "answers": [2]}, {"id": 1155, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "비열비 1.3, 압력비 3인 이상적인 브레이턴 사이클(Brayton Cycle)의 이론 열효율이 X(%)였다. 여기서 열효율 12%를 추가 향상시키기 위해서는 압력비를 약 얼마로 해야 하는 가? (단, 향상된 후 열효율은 (X+12)%이며, 압력비를 제외 한 다른 조건은 동일하다.)", "choices": {"1": "4.6", "2": "6.2", "3": "8.4", "4": "10.8"}, "answers": [2]}, {"id": 1156, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "어느 발명가가 바닷물로부터 매시간 1800kJ의 열량을 공급 받아 0.5kW 출력의 열기관을 만들었다고 주장한다면, 이 사실은 열역학 제 몇 법칙에 위배되는가?", "choices": {"1": "제 0법칙", "2": "제 1법칙", "3": "제 2법칙", "4": "제 3법칙"}, "answers": [3]}, {"id": 1157, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "1kg의 헬륨이 100kPa 하에서 정압 가열되어 온도가 27°C 에서 77°C로 변하였을 때 엔트로피의 변화량은 약 몇 kJ/K 인가? (단, 헬륨의 엔탈피(h, kJ/kg)는 아래와 같은 관계식 을 가진다.)", "choices": {"1": "0.694", "2": "0.756", "3": "0.807", "4": "0.968"}, "answers": [3]}, {"id": 1158, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 10, "question": "8°C의 이상기체를 가역단열 압축하여 그 체적을 1/5로 하 였을 때 기체의 최종온도(°C)는? (단, 이 기체의 비열비는 1.4이다.)", "choices": {"1": "-125", "2": "294", "3": "222", "4": "262"}, "answers": [4]}, {"id": 1159, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "흑체의 온도가 20°C에서 80°C로 되었다면 방사하는 복사 에너지는 약 몇 배가 되는가?", "choices": {"1": "1.2", "2": "2.1", "3": "4.7", "4": "5.5"}, "answers": [2]}, {"id": 1160, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "밀폐시스템이 압력(P ) 200kPa, 체적(V ) 0.1m3인 상태에 1 1 서 압력(P ) 100kPa, 체적(V ) 0.3m3인 상태까지 가역 팽 2 2 창되었다. 이 과정이 선형적으로 변화한다면, 이 과정 동 안 시스템이 한 일(kJ)은?", "choices": {"1": "10", "2": "20", "3": "30", "4": "45"}, "answers": [3]}, {"id": 1161, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "카르노 열펌프와 카르노 냉동기가 있는데, 카르노 열펌프 의 고열원 온도는 카르노 냉동기의 고열원 온도와 같고, 카르노 열펌프의 저열원 온도는 카르노 냉동기의 저열원 온도와 같다. 이때 카르노 열펌프의 성적계수(COP )와 HP 카르노 냉동기의 성적계수(COP )의 관계로 옳은 것은? R", "choices": {"1": "COP = COP +1", "2": "COP = COP -1 HP R HP R", "3": "COP = 1/(COP +1)", "4": "COP = 1/(COP -1) HP R HP R"}, "answers": [1]}, {"id": 1162, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "열교환기의 1차 측에서 압력 100kPa, 질량유량 0.1kg/s인 공기가 50°C로 들어가서 30°C로 나온다. 2차 측에서는 물 이 10°C로 들어가서 20°C로 나온다. 이 때 물의 질량유량 (kg/s)은 약 얼마인가? (단, 공기의 정압비열은 1kJ/(kg·K) 이고, 물의 정압비열은 4kJ/(kg·K)로 하며, 열 교환 과정에 서 에너지 손실은 무시한다.)", "choices": {"1": "0.005", "2": "0.01", "3": "0.03", "4": "0.05"}, "answers": [4]}, {"id": 1163, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "상온(25°C)의 실내에 있는 수은 기압계에서 수은주의 높이 가 730mm라면, 이때 기압은 약 몇 kPa인가? (단, 25°C기 13534kg/m3이다.) 준, 수은 밀도는", "choices": {"1": "91.4", "2": "96.9", "3": "99.8", "4": "104.2"}, "answers": [2]}, {"id": 1164, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "어느 이상기체 2kg이 압력 200kPa. 온도 30°C의 상태에 0.8m3를 서 체적 차지한다. 이 기체의 기체상수 [kJ/(kg·K)]는 약 얼마인가?", "choices": {"1": "0.264", "2": "0.528", "3": "2.34", "4": "3.53"}, "answers": [1]}, {"id": 1165, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "고열원의 온도가 157°C이고, 저열원의 온도가 27°C인 카 르노 냉동기의 성적계수는 약 얼마인가?", "choices": {"1": "1.5", "2": "1.8", "3": "2.3", "4": "3.3"}, "answers": [3]}, {"id": 1166, "date": "20210814", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "질량이 m이고 한 변의 길이가 a인 정육면체 상자 안에 있 는 기체의 밀도가 ρ이라면 질량이 2m이고 한 변의 길이가 2a인 정육면체 상자 안에 있는 기체의 밀도는?", "choices": {"1": "ρ", "2": "(1/2)ρ", "3": "(1/4)ρ", "4": "(1/8)ρ"}, "answers": [3]}, {"id": 1167, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "스크류 압축기에 대한 설명으로 틀린 것은?", "choices": {"1": "동일 용량의 왕복동 압축기에 비하여 소형경량으로 설 치 면적이 작다.", "2": "장시간 연속운전이 가능하다.", "3": "부품수가 적고 수명이 길다.", "4": "오일펌프를 설치하지 않는다."}, "answers": [4]}, {"id": 1168, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "단위 시간당 전도에 의한 열량에 대한 설명으로 틀린 것 은?", "choices": {"1": "전도열량은 물체의 두께에 반비례한다.", "2": "전도열량은 물체의 온도 차에 비례한다.", "3": "전도열량은 전열면적에 반비례한다.", "4": "전도열량은 열전도율에 비례한다."}, "answers": [3]}, {"id": 1169, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "응축기에 관한 설명으로 틀린 것은?", "choices": {"1": "증발식 응축기의 냉각작용은 물의 증발잠열을 이용하는 방식이다.", "2": "이중관식 응축기는 설치면적이 작고, 냉각수량도 작기 때문에 과냉각 냉매를 얻을 수 있는 장점이 있다.", "3": "입형 셸 튜브 응축기는 설치면적이 작고 전열이 양호하 며 냉각관의 청소가 가능하다.", "4": "공냉식 응축기는 응축압력이 수냉식보다 일반적으로 낮 기 때문에 같은 냉동기일 경우 형상이 작아진다."}, "answers": [4]}, {"id": 1170, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "모리엘 선도 내 등건조도선의 건조도(x) 0.2는 무엇을 의 미하는가?", "choices": {"1": "습증기 중의 건포화 증기 20%(중량비율)", "2": "습증기 중의 액체인 상태 20%(중량비율)", "3": "건증기 중의 건포화 증기 20%(중량비율)", "4": "건증기 중의 액체인 상태 20%(중량비율)"}, "answers": [1]}, {"id": 1171, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "냉동장치에서 냉매 1kg이 팽창밸브를 통과하여 5°C의 포 화증기로 될 때까지 50kJ의 열을 흡수하였다. 같은 조건에 서 냉동능력이 400kW라면 증발 냉매량(kg/s)은 얼마인가?", "choices": {"1": "5", "2": "6", "3": "7", "4": "8"}, "answers": [4]}, {"id": 1172, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "염화칼슘 브라인에 대한 설명으로 옳은 것은?", "choices": {"1": "염화칼슘 브라인은 식품에 대해 무해하므로 식품동결에 주로 사용된다.", "2": "염화칼슘 브라인은 염화나트륨 브라인보다 일반적으로 부식성이 크다.", "3": "염화칼슘 브라인은 공기 중에 장시간 방치하여 두어도 금속에 대한 부식성은 없다.", "4": "염화칼슘 브라인은 염화나트륨 브라인보다 동일조건에 서 동결온도가 낮다."}, "answers": [4]}, {"id": 1173, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "냉각탑에 관한 설명으로 옳은 것은?", "choices": {"1": "오염된 공기를 깨끗하게 정화하며 동시에 공기를 냉각 하는 장치이다.", "2": "냉매를 통과시켜 공기를 냉각시키는 장치이다.", "3": "찬 우물물을 냉각시켜 공기를 냉각하는 장치이다.", "4": "냉동기의 냉각수가 흡수한 열을 외기에 방사하고 온도 가 내려간 물을 재순환시키는 장치이다."}, "answers": [4]}, {"id": 1174, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "다음 선도와 같이 응축온도만 변화하였을 때 각 사이클의 특성 비교로 틀린 것은? (단, 사이클A : (A-B-C-D-A), 사이클B : (A-B'-C'-D'-A), 사이클C : (A-B\"-C\"-D\"-A) 이다.)", "choices": {"1": "압축비 : 사이클C ＞ 사이클B ＞ 사이클A", "2": "압축일량 : 사이클C ＞ 사이클B ＞ 사이클A", "3": "냉동효과 : 사이클C ＞ 사이클B ＞ 사이클A", "4": "성적계수: 사이클A ＞ 사이클B ＞ 사이클C"}, "answers": [3]}, {"id": 1175, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "흡수식 냉동기에 대한 설명으로 틀린 것은?", "choices": {"1": "흡수식 냉동기는 열의 공급과 냉각으로 냉매와 흡수제 가 함께 분리되고 섞이는 형태로 사이클을 이룬다.", "2": "냉매가 암모니아일 경우에는 흡수제로 리튬브로마이드 (LiBr)를 사용한다.", "3": "리튬브로마이드 수용액 사용 시 재료에 대한 부식성 문 제로 용액에 미량의 부식억제제를 첨가한다.", "4": "압축식에 비해 열효율이 나쁘며 설치면적을 많이 차지 한다."}, "answers": [2]}, {"id": 1176, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "암모니아 냉매의 특성에 대한 설명으로 틀린 것은?", "choices": {"1": "암모니아는 오존파괴지수(ODP)와 지구온난화지수 (GWP)가 각각 0으로 온실가스 배출에 대한 영향이 적다.", "2": "암모니아는 독성이 강하여 조금만 누설되어도 눈, 코, 기관지 등을 심하게 자극한다.", "3": "암모니아는 물에 잘 용해되지만 윤활유에는 잘 녹지 않 는다.", "4": "암모니아는 전기절연성이 양호하므로 밀폐식 압축기에 주로 사용된다."}, "answers": [4]}, {"id": 1177, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "0.24MPa 압력에서 작동되는 냉동기의 포화액 및 건포화증 기의 엔탈피는 각각 396kJ/kg, 615kJ/kg이다. 동일압력에 서 건도가 0.75인 지점의 습증기의 엔탈피(kJ/kg)는 얼마 인가?", "choices": {"1": "398.75", "2": "481.28", "3": "501.49", "4": "560.25"}, "answers": [4]}, {"id": 1178, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "착상이 냉동장치에 미치는 영향으로 가장 거리가 먼 것은?", "choices": {"1": "냉장실내 온도가 상승한다.", "2": "증발온도 및 증발압력이 저하한다.", "3": "냉동능력당 전력 소비량이 감소한다.", "4": "냉동능력당 소요동력이 증대한다."}, "answers": [3]}, {"id": 1179, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "나관식 냉각코일로 물 1000kg/h를 20°C에서 5°C로 냉각 시키기 위한 코일의 전열면적(m2)은? (단, 냉매액과 물과 의 대수 평균 온도차는 5°C, 물의 비열은 4.2kJ/kg·°C, 열 관류율은 0.23kW/m2·°C이다.)", "choices": {"1": "15.2", "2": "30.0", "3": "65.3", "4": "81.4"}, "answers": [1]}, {"id": 1180, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "열 전달에 관한 설명으로 틀린 것은?", "choices": {"1": "전도란 물체 사이의 온도차에 의한 열의 이동 현상이 다.", "2": "대류란 유체의 순환에 의한 열의 이동 현상이다.", "3": "대류 열전달계수의 단위는 열통과율의 단위와 같다.", "4": "열전도율의 단위는 W/m2·K 이다."}, "answers": [4]}, {"id": 1181, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "흡수냉동기의 용량제어 방법으로 가장 거리가 먼 것은?", "choices": {"1": "구동열원 입구제어", "2": "증기토출 제어", "3": "희석운전 제어", "4": "버너 연소량 제어"}, "answers": [3]}, {"id": 1182, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "제상방식에 대한 설명으로 틀린 것은?", "choices": {"1": "살수방식은 저온의 냉장창고용 유니트 쿨러 등에서 많 이 사용된다.", "2": "부동액 살포방식은 공기 중의 수분이 부동액에 흡수되 므로 일정한 농도 관리가 필요하다.", "3": "핫가스 제상방식은 응축기 출구측 고온의 액냉매를 이 용한다.", "4": "전기히터방식은 냉각관 배열의 일부에 핀튜브 형태의 전기히터를 삽입하여 착상부를 가열한다."}, "answers": [3]}, {"id": 1183, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "불응축가스가 냉동기에 미치는 영향에 대한 설명으로 틀린 것은?", "choices": {"1": "토출가스 온도의 상승", "2": "응축압력의 상승", "3": "체적효율의 증대", "4": "소요동력의 증대"}, "answers": [3]}, {"id": 1184, "date": "20210814", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "다음 중 P-h선도(압력-엔탈피)에서 나타내지 못하는 것 은?", "choices": {"1": "엔탈피", "2": "습구온도", "3": "건조도", "4": "비체적"}, "answers": [2]}, {"id": 1185, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "보일러의 종류 중 수관보일러 분류에 속하지 않는 것은?", "choices": {"1": "자연순환식 보일러", "2": "강제순환식 보일러", "3": "연관 보일러", "4": "관류 보일러"}, "answers": [3]}, {"id": 1186, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "이중덕트방식에 설치하는 혼합상자의 구비조건으로 틀린 것은?", "choices": {"1": "냉풍·온풍 덕트내의 정압변동에 의해 송풍량이 예민하 게 변화할 것", "2": "혼합비율 변동에 따른 송풍량의 변동이 완만할 것", "3": "냉풍·온풍 댐퍼의 공기누설이 적을 것", "4": "자동제어 신뢰도가 높고 소음발생이 적을 것"}, "answers": [1]}, {"id": 1187, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "냉방부하 중 유리창을 통한 일사취득열량을 계산하기 위한 필요 사항으로 가장 거리가 먼 것은?", "choices": {"1": "창의 열관류율", "2": "창의 면적", "3": "차폐계수", "4": "일사의 세기"}, "answers": [1]}, {"id": 1188, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "다음 열원방식 중에 하절기 피크전력의 평준화를 실현할 수 없는 것은?", "choices": {"1": "GHP 방식", "2": "EHP 방식", "3": "지역냉난방 방식", "4": "축열방식"}, "answers": [2]}, {"id": 1189, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "일반적으로 난방부하를 계산할 때 실내 손실열량으로 고려 해야 하는 것은?", "choices": {"1": "인체에서 발생하는 잠열", "2": "극간풍에 의한 잠열", "3": "조명에서 발생하는 현열", "4": "기기에서 발생하는 현열"}, "answers": [2]}, {"id": 1190, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "원심 송풍기에 사용되는 풍량제어 방법으로 가장 거리가 먼 것은?", "choices": {"1": "송풍기의 회전수 변화에 의한 방법", "2": "흡입구에 설치한 베인에 의한 방법", "3": "바이패스에 의한 방법", "4": "스크롤 댐퍼에 의한 방법"}, "answers": [3]}, {"id": 1191, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "온도 10°C, 상대습도 50%의 공기를 25°C로 하면 상대습 도(%)는 얼마인가? (단, 10°C일 경우의 포화 증기압은 1.226kPa, 25°C일 경우의 포화 증기압은 3.163kPa 이다.)", "choices": {"1": "9.5", "2": "19.4", "3": "27.2", "4": "35.5"}, "answers": [2]}, {"id": 1192, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "건구온도 22°C, 절대습도 0.0135kg/kg'인 공기의 엔탈피 (kJ/kg)는 얼마인가? (단, 공기밀도 1.2kg/m3, 건공기 정 압비열 1.01kJ/kg·K, 수증기 정압비열 1.85kJ/kg·K, 0°C 포화수의 증발잠열 2501kJ/kg이다.)", "choices": {"1": "58.4", "2": "61.2", "3": "56.5", "4": "52.4"}, "answers": [3]}, {"id": 1193, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "보일리 능력의 표시법에 대한 설명으로 옳은 것은?", "choices": {"1": "과부하 출력 : 운전시간 24시간 이후는 정미 출력의 10~20% 더 많이 출력되는 정도이다.", "2": "정격 출력 : 정미 출력의 2배이다.", "3": "상용출력 : 배관 손실을 고려하여 정미 출력의 1.05~1.10배 정도이다.", "4": "정미출력 : 연속해서 운전할 수 있는 보일러의 최대능 력이다."}, "answers": [3]}, {"id": 1194, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "송풍기 회전날개의 크기가 일정할 때, 송풍기의 회전속도 를 변화시킬 경우 상사법칙에 대한 설명으로 옳은 것은?", "choices": {"1": "송풍기 풍량은 회전속도비에 비례하여 변화한다.", "2": "송풍기 압력은 회전속도비의 3제곱에 비례하여 변화한 다.", "3": "송풍기 동력은 회전속도비의 제곱에 비례하여 변화한 다.,", "4": "송풍기 풍량, 압력, 동력은 모두 회전속도비에 제곱에 비례하여 변화한다."}, "answers": [1]}, {"id": 1195, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "온수난방 배관방식에서 단관식과 비교한 복관식에 대한 설 명으로 틀린 것은?", "choices": {"1": "설비비가 많이 든다.", "2": "온도변화가 많다.", "3": "온수 순환이 좋다.", "4": "안정성이 높다."}, "answers": [2]}, {"id": 1196, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "건축 구조체의 열통과율에 대한 설명으로 옳은 것은?", "choices": {"1": "열통과율은 구조체 표면 열전달 및 구조체내 열전도율 에 대한 열이동의 과정을 총 합한 값을 말한다.", "2": "표면 열전달 저항이 커지면 열통과율도 커진다.", "3": "수평구조체의 경우 상향열류가 하향열류보다 열통과율 이 작다.", "4": "각종 재료의 열전도율은 대부분 함습율의 증가로 인하 여 열전도율이 작아진다."}, "answers": [1]}, {"id": 1197, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "다음 중 출입의 빈도가 잦아 틈새바람에 의한 손실부하가 비교적 큰 경우 난방방식으로 적용하기에 가장 적합한 것 은?", "choices": {"1": "증기난방", "2": "온풍난방", "3": "복사난방", "4": "온수난방"}, "answers": [3]}, {"id": 1198, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "덕트 정풍량 방식에 대한 설명으로 틀린 것은?", "choices": {"1": "각 실의 실온을 개별적으로 제어할 수가 있다.", "2": "설비비가 다른 방식에 비해서 적게 든다.", "3": "기계실에 기기류가 집중 설치되므로 운전, 보수가 용이 하고, 진동, 소음의 전달 염려가 적다.", "4": "외기의 도입이 용이하며 환기팬 등을 이용하면 외기냉 방이 가능하고 전열교환기의 설치도 가능하다."}, "answers": [1]}, {"id": 1199, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "난방부하를 산정 할 때 난방부하의 요소에 속하지 않는 것 은?", "choices": {"1": "벽체의 열통과에 의한 열손실", "2": "유리창의 대류에 의한 열손실", "3": "침입외기에 의한 난방손실", "4": "외기부하"}, "answers": [2]}, {"id": 1200, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "실내의 냉방 현열부하가 5.8kW, 잠열부하가 0.93/kW인 방 을 실온 26°C로 냉각하는 경우 송풍량(m3/h)은? (단, 취출 온도는 15°C이며, 공기의 밀도 1.2kg/m3, 정압비열 1.01kJ/kg·K이다.)", "choices": {"1": "1566.1", "2": "1732.4", "3": "1999.8", "4": "2104.2"}, "answers": [1]}, {"id": 1201, "date": "20210814", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "공조설비의 구성은 열원설비, 열운반장치, 공조기, 자동제 어장치로 이루어진다. 이에 해당하는 장치로서 직접적인 관계가 없는 것은?", "choices": {"1": "펌프", "2": "덕트", "3": "스프링클러", "4": "냉동기"}, "answers": [3]}, {"id": 1202, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "자극수 6극, 슬롯수 40, 슬롯 내 코일변수 6인 단중 중권 직류기의 정류자 편수는?", "choices": {"1": "60", "2": "80", "3": "100", "4": "120"}, "answers": [4]}, {"id": 1203, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "일정전압의 직류전원에 저항을 접속하고, 전류를 흘릴 때 이 전류값을 20% 감소시키기 위한 저항값은 처음 저항의 몇 배가 되는가? (단, 저항을 제외한 기타 조건은 동일하 다.)", "choices": {"1": "0.65", "2": "0.85", "3": "0.91", "4": "1.25"}, "answers": [4]}, {"id": 1204, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "절연저항을 측정하는데 사용되는 계기는?", "choices": {"1": "메거(Megger)", "2": "회로시험기", "3": "R-L-C 미터", "4": "검류계"}, "answers": [1]}, {"id": 1205, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "전압방정식이 로 주어지는 RL 직렬회로가 있다. 직류전압 E를 인가했을 때, 이 회로 의 정상상태 전류는?", "choices": {"1": "E/(RL)", "2": "E", "3": "E/R", "4": "(RL)/E"}, "answers": [3]}, {"id": 1206, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "조절부의 동작에 따른 분류 중 불연속제어에 해당되는 것 은?", "choices": {"1": "ON/OFF제어 동작", "2": "비례제어 동작", "3": "적분제어 동작", "4": "미분제어 동작"}, "answers": [1]}, {"id": 1207, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "v=141sin{377t-(π/6)}인 파형의 주파수(Hz)는 약 얼마인 가?", "choices": {"1": "50", "2": "60", "3": "100", "4": "377"}, "answers": [2]}, {"id": 1208, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 71, "question": "불평형 3상 전류 I =18+j3(A), I =-25-j7(A), I =-5+j10(A) a b c 일 때, 정상분 전류 I (A)은 약 얼마인가? 1", "choices": {"1": "-12-j6", "2": "15.9-j5.27", "3": "6+j6.3", "4": "-4+j2"}, "answers": [2]}, {"id": 1209, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "다음 설명이 나타내는 법칙은?", "choices": {"1": "옴의 법칙", "2": "가우스 법칙", "3": "쿨롱의 법칙", "4": "키르히호프의 법칙"}, "answers": [4]}, {"id": 1210, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "무인으로 운전되는 엘리베이터의 자동제어방식은?", "choices": {"1": "프로그램제어", "2": "추종제어", "3": "비율제어", "4": "정치제어"}, "answers": [1]}, {"id": 1211, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "다음의 제어기기에서 압력을 변위로 변환하는 변환요소가 아닌 것은?", "choices": {"1": "스프링", "2": "벨로우즈", "3": "노즐플래퍼", "4": "다이어프램"}, "answers": [3]}, {"id": 1212, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "제어계에서 전달함수의 정의는?", "choices": {"1": "모든 초기값을 0으로 하였을 때 계의 입력신호의 라플 라스 값에 대한 출력신호의 라플라스 값의 비", "2": "모든 초기값을 1로 하였을 때 계의 입력신호의 라플라 스 값에 대한 출력신호의 라플라스 값의 비", "3": "모든 초기값을 ∞로 하였을 때 계의 입력신호의 라플라 스 값에 대한 출력신호의 라플라스 값의 비", "4": "모든 초기값을 입력과 출력의 비로 한다."}, "answers": [1]}, {"id": 1213, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "자동조정제어의 제어량에 해당하는 것은?", "choices": {"1": "전압", "2": "온도", "3": "위치", "4": "압력"}, "answers": [1]}, {"id": 1214, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "발전 기에 적용되는 법칙으로 유도기전력의 방향을 알기 위해 사용되는 법칙은?", "choices": {"1": "옴의 법칙", "2": "암페어의 주회적분 법칙", "3": "플레밍의 왼손 법칙", "4": "플레밍의 오른손 법칙"}, "answers": [4]}, {"id": 1215, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "피드백제어계에서 제어요소에 대한 설명으로 옳은 것은?", "choices": {"1": "목표값에 비례하는 기준 입력신호를 발생하는 요소이 다.", "2": "제어량의 값을 목표값과 비교하기 위하여 피드백 되는 요소이다.", "3": "조작부와 조절부로 구성되고 동작신호를 조작량으로 변 환하는 요소이다.", "4": "기준입력과 주궤환신호의 차로 제어동작을 일으키는 요 소이다."}, "answers": [3]}, {"id": 1216, "date": "20210814", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "2차계 시스템의 응답형태를 결정하는 것은?", "choices": {"1": "히스테리시스", "2": "정밀도", "3": "분해도", "4": "제동계수"}, "answers": [4]}, {"id": 1217, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 81, "question": "순동 이음쇠를 사용할 때에 비하여 동합금 주물 이음쇠를 사용할 때 고려할 사항으로 가장 거리가 먼 것은?", "choices": {"1": "순동 이음쇠 사용에 비해 모세관 현상에 의한 용융 확 산이 어렵다.", "2": "순동 이음쇠와 비교하여 용접재 부착력은 큰 차이가 없 다.", "3": "순동 이음쇠와 비교하여 냉벽 부분이 발생할 수 있다.", "4": "순동 이음쇠 사용에 비해 열팽창의 불균일에 의한 부정 적 틈새가 발생할 수 있다."}, "answers": [2]}, {"id": 1218, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 82, "question": "증기 및 물배관 등에서 찌꺼기를 제거하기 위하여 설치하 는 부속품으로 옳은 것은?", "choices": {"1": "유니온", "2": "P트랩", "3": "부싱", "4": "스트레이너"}, "answers": [4]}, {"id": 1219, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 83, "question": "관경 300mm, 배관길이 500m의 중압가스수송관에서 공급 3kgf/cm2, 압력과 도착압력이 게이지 압력으로 각각 2kgf/cm2인 가스유량(m3/h)은 경우 얼마인가? (단, 가스비 중 0.64, 유량계수 52.31 이다.)", "choices": {"1": "10238", "2": "20583", "3": "38317", "4": "40153"}, "answers": [3]}, {"id": 1220, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 84, "question": "다음 중 배수설비에서 소제구(C.O)의 설치위치로 가장 부 적절한 곳은?", "choices": {"1": "가옥 배수관과 옥외의 하수관이 접속되는 근처", "2": "배수 수직관의 최상단부", "3": "수평 지관이나 횡주관의 기점부", "4": "배수관이 45도 이상의 각도로 구부러지는 곳"}, "answers": [2]}, {"id": 1221, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 85, "question": "다음 중 폴리에틸렌관의 접합법이 아닌 것은?", "choices": {"1": "나사 접합", "2": "인서트 접합", "3": "소켓 접합", "4": "용착 슬리브 접합"}, "answers": [3]}, {"id": 1222, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 86, "question": "배관의 접합 방법 중 용접접합의 특징으로 틀린 것은?", "choices": {"1": "중량이 무겁다.", "2": "유체의 저항 손실이 적다.", "3": "접합부 강도가 강하여 누수우려가 적다.", "4": "보온피복 시공이 용이하다."}, "answers": [1]}, {"id": 1223, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 87, "question": "폴리부틸렌관(PB) 이음에 대한 설명으로 틀린 것은?", "choices": {"1": "에이콘 이음이라고도 한다.", "2": "나사이음 및 용접이음이 필요 없다.", "3": "그랩링, O-링, 스페이스 와셔가 필요하다.", "4": "이종관 접합시는 어댑터를 사용하여 인서트 이음을 한 다."}, "answers": [4]}, {"id": 1224, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 88, "question": "병원, 연구소 등에서 발생하는 배수로 하수도에 직접 방류 할 수 없는 유독한 물질을 함유한 배수를 무엇이라 하는 가?", "choices": {"1": "오수", "2": "우수", "3": "잡배수", "4": "특수배수"}, "answers": [4]}, {"id": 1225, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 90, "question": "밀폐 배관계에서는 압력계획이 필요하다. 압력계획을 하는 이유로 틀린 것은?", "choices": {"1": "운전 중 배관계 내에 대기압보다 낮은 개소가 있으면 접속부에서 공기를 흡입할 우려가 있기 때문에", "2": "운전 중 수온에 알맞은 최소압력 이상으로 유지하지 않 으면 순환수 비등이나 플래시 현상 발생 우려가 있기 때문에", "3": "펌프의 운전으로 배관계 각 부의 압력이 감소하므로 수 격작용, 공기정체 등의 문제가 생기기 때문에", "4": "수온의 변화에 의한 체적의 팽창·수축으로 배관 각부에 악영향을 미치기 때문에"}, "answers": [3]}, {"id": 1226, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 91, "question": "펌프 운전 시 발생하는 캐비테이션 현상에 대한 방지대책 으로 틀린 것은?", "choices": {"1": "흡입양정을 짧게 한다.", "2": "펌프의 회전수를 낮춘다.", "3": "단흡입 펌프를 사용한다.", "4": "흡입관의 관경을 굵게, 굽힘을 적게 한다."}, "answers": [3]}, {"id": 1227, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 92, "question": "급탕설비에 관한 설명으로 옳은 것은?", "choices": {"1": "급탕배관의 순환방식은 상향순환식, 하향순환식, 상하 향 혼용순환식으로 구분된다.", "2": "물에 증기를 직접 분사시켜 가열하는 기수혼합식의 사 용증기압은 0.01MPa(0.1kgf/cm2)이하가 적당하다.", "3": "가열에 따른 관의 신축을 흡수하기 위하여 팽창탱크를 설치한다.", "4": "강제순환식 급탕배관의 구배는 1/200 ~ 1/300 정도로 한다."}, "answers": [4]}, {"id": 1228, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 94, "question": "온수 난방에서 개방식 팽창탱크에 관한 설명으로 들린 것 은?", "choices": {"1": "공기빼기 배기관을 설치한다.", "2": "4°C의 물을 100°C로 높였을 때 팽창체적비율이 4.3% 정도이므로 이를 고려하여 팽창탱크를 설치한다.", "3": "팽창탱크에는 오버 플로우관을 설치한다.", "4": "팽창관에는 반드시 밸브를 설치한다."}, "answers": [4]}, {"id": 1229, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 96, "question": "공기조화설비에서 수 배관 시공 시 주요 기기류의 접속배 관에는 수리 시 전 계통의 물을 배수하지 않도록 서비스용 밸브를 설치한다. 이때 밸브를 완전히 열었을 때 저항이 적은 밸브가 요구되는데 가장 적당한 밸브는?", "choices": {"1": "나비밸브", "2": "게이트밸브", "3": "니들밸브", "4": "글로브밸브"}, "answers": [2]}, {"id": 1230, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 97, "question": "스테인리스 강관에 삽입하고 전용 압착공구를 사용하여 원 형의 단면을 갖는 이음쇠를 6각의 형태로 압착시켜 접착하 는 배관 이음쇠는?", "choices": {"1": "나사식 이음쇠", "2": "그립식 관 이음쇠", "3": "몰코 조인트 이음쇠", "4": "MR 조인트 이음쇠"}, "answers": [3]}, {"id": 1231, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 98, "question": "중앙식 급탕방식의 특징으로 틀린 것은?", "choices": {"1": "일반적으로 다른 설비 기계류와 동일한 장소에 설치할 수 있어 관리가 용이하다.", "2": "저탕량이 많으므로 피크부하에 대응할 수 있다.", "3": "일반적으로 열원장치는 공조설비와 겸용하여 설치되기 때문에 열원단가가 싸다.", "4": "배관이 연장되므로 열효율이 높다."}, "answers": [4]}, {"id": 1232, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 99, "question": "냉매 배관용 팽창밸브 종류로 가장 거리가 먼 것은?", "choices": {"1": "수동식 팽창밸브", "2": "정압식 자동팽창밸브", "3": "온도식 자동팽창밸브", "4": "팩리스 자동팽창밸브"}, "answers": [4]}, {"id": 1233, "date": "20210814", "subject": 5, "subject_name": "배관일반", "question_no": 100, "question": "다음 중 흡수성이 있으므로 방습재를 병용해야 하며, 아 스팔트로 가공한 것은 -60°C까지의 보냉용으로 사용이 가능한 것은?", "choices": {"1": "펠트", "2": "탄화코르크", "3": "석면", "4": "암면"}, "answers": [1]}, {"id": 1234, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 1, "question": "다음 온열환경지표 중 복사의 영향을 고려하지 않는 것은?", "choices": {"1": "유효온도(ET)", "2": "수정유효온도(CET)", "3": "예상온열감(PMV)", "4": "작용온도(OT)"}, "answers": [1]}, {"id": 1235, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "주간 피크(peak)전력을 줄이기 위한 냉방시스템 방식으로 가 장 거리가 먼 것은?", "choices": {"1": "터보냉동기 방식", "2": "수축열 방식", "3": "흡수식 냉동기 방식", "4": "빙축열 방식"}, "answers": [1]}, {"id": 1236, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "실내 공기 상태에 대한 설명으로 옳은 것은?", "choices": {"1": "유리면 등의 표면에 결로가 생기는 것은 그 표면온도가 실내의 노점온도보다 높게 될 때이다.", "2": "실내 공기 온도가 높으면 절대습도가 높다.", "3": "실내 공기의 건구 온도가 그 공기의 노점 온도와의 차는 상대습도가 높을수록 작아진다.", "4": "건구온도가 낮은 공기일수록 많은 수증기를 함유할 수 있 다."}, "answers": [3]}, {"id": 1237, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "열교환기에서 냉수코일 입구 측의 공기와 물의 온도차가 1 6℃, 냉수코일 출구 측의 공기와 물이 온도차가 6℃이면 대 수평균온도차(℃)는 얼마인가?", "choices": {"1": "10.2", "2": "9.25", "3": "8.37", "4": "8.00"}, "answers": [1]}, {"id": 1238, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "습공기를 단열 가습하는 경우 열수분비(u)는 얼마인가?", "choices": {"1": "0", "2": "0.5", "3": "1", "4": "∞"}, "answers": [1]}, {"id": 1239, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "습공기선도(t-x선도)상에서 알 수 없는 것은?", "choices": {"1": "엔탈피", "2": "습구온도", "3": "풍속", "4": "상대습도"}, "answers": [3]}, {"id": 1240, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "다음 중 풍량조절 댐퍼의 설치위치로 가장 적절하지 않은 곳 은?", "choices": {"1": "송풍기, 공조기의 토출측 및 흡입측", "2": "연소의 우려가 있는 부분의 외벽 개구부", "3": "분기덕트에서 풍량조정을 필요로 하는 곳", "4": "덕트계에서 분기하여 사용하는 곳"}, "answers": [2]}, {"id": 1241, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 8, "question": "수냉식 응축기에서 냉각수 입·출구 온도차가 5℃, 냉각수량이 300 LPM인 경우 이 냉각수에서 1시간에 흡수하는 열량은 1 시간당 LNG 몇 N·m3을 연소한 열량과 같은가? (단, 냉각수 의 비열은 4.2 kJ/kg·℃, LNG 발열량은 43961.4 kJ/N·m3, 열손실은 무시한다.)", "choices": {"1": "4.6", "2": "6.3", "3": "8.6", "4": "10.8"}, "answers": [3]}, {"id": 1242, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "덕트의 분기점에서 풍량을 조절하기 위하여 설치하는 댐퍼로 가장 적절한 것은?", "choices": {"1": "방화 댐퍼", "2": "스플릿 댐퍼", "3": "피봇 댐퍼", "4": "터닝 베인"}, "answers": [2]}, {"id": 1243, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "공기 중의 수증기가 응축하기 시작할 때의 온도 즉, 공기가 포화상태로 될 때의 온도를 무엇이라고 하는가?", "choices": {"1": "건구온도", "2": "노점온도", "3": "습구온도", "4": "상당외기온도"}, "answers": [2]}, {"id": 1244, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 12, "question": "다음 중 일반 사무용 건물의 난방부하 계산 결과에 가장 작 은 영향을 미치는 것은?", "choices": {"1": "외기온도", "2": "벽체로부터의 손실열량", "3": "인체 부하", "4": "틈새바람 부하"}, "answers": [3]}, {"id": 1245, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "정방실에 35kW의 모터에 의해 구동되는 정방기가 12대 있 을 때 전력에 의한 취득열량(kW)은 얼마인가? (단, 전동기 와 이것에 의해 구동되는 기계가 같은 방에 있으며, 전동기 의 가동율은 0.74 이고, 전동기 효율은 0.87, 전동기 부하율 은 0.92 이다.)", "choices": {"1": "483", "2": "420", "3": "357", "4": "329"}, "answers": [4]}, {"id": 1246, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "보일러의 시운전 보고서에 관한 내용으로 가장 관련이 없는 것은?", "choices": {"1": "제어기 세팅 값과 입/출수 조건 기록", "2": "입/출구 공기의 습구온도", "3": "연도 가스의 분석", "4": "성능과 효율 측정 값을 기록, 설계 값과 비교"}, "answers": [2]}, {"id": 1247, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "다음 용어에 대한 설명으로 틀린 것은?", "choices": {"1": "자유면적 : 취출구 혹은 흡입구 구멍면적의 합계", "2": "도달거리 : 기류의 중심속도가 0.25m/s에 이르렀을 때, 취출구에서의 수평거리", "3": "유인비 : 전공기량에 대한 취출공기량(1차 공기)의 비", "4": "강하도 : 수평으로 취출된 기류가 일정거리만큼 진행한 뒤 기류중심선과 취출구 중심과의 수직거리"}, "answers": [3]}, {"id": 1248, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "증기난방과 온수난방의 비교 설명으로 틀린 것은?", "choices": {"1": "주 이용열로 증기난방은 잠열이고, 온수난방은 현열이다.", "2": "증기난방에 비하여 온수난방은 방열량을 쉽게 조절할 수 있다.", "3": "장거리 수송으로 증기난방은 발생증기압에 의하여, 온수 난방은 자연순환력 또는 펌프 등의 기계력에 의한다.", "4": "온수난방에 비하여 증기난방은 예열부하와 시간이 많이"}, "answers": [4]}, {"id": 1249, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "공기조화 시스템에 사용되는 댐퍼의 특성에 대한 설명으로 틀린 것은?", "choices": {"1": "일반 댐퍼(Volume Control Damper) : 공기 유량조절이 나 차단용이며, 아연도금 철판이나 알루미늄 재료로 제 작된다.", "2": "방화댐퍼(Fire Damper) : 방화벽을 관통하는 덕트에 설 치되며, 화재 발생시 자동으로 폐쇄되어 화염의 전파를 방지한다.", "3": "밸런싱 댐퍼(Balancing Damper) : 덕트의 여러 분기관 에 설치되어 분기관의 풍량을 조절하며, 주로 T.A.B 시 사용된다.", "4": "정풍량 댐퍼(Linear Volume Control Damper) : 에너지 절약을 위해 결정된 유량을 선형적으로 조절하며, 역류 방지 기능이 있어 비싸다."}, "answers": [4]}, {"id": 1250, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "공기조화시 T.A.B 측정 절차 중 측정요건으로 틀린 것은?", "choices": {"1": "시스템의 검토 공정이 완료되고 시스템 검토보고서가 완 료되어야 한다.", "2": "설계도면 및 관련 자료를 검토한 내용을 토대로 하여 보 고서 양식에 장비규격 등의 기준이 완료되어야 한다.", "3": "댐퍼, 말단 유닛, 터미널의 개도는 완전 밀폐되어야 한 다.", "4": "제작사의 공기조화시 시운전이 완료되어야 한다."}, "answers": [3]}, {"id": 1251, "date": "20220305", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "강제순환식 온수난방에서 개방형 팽창탱크를 설치하려고 할 때, 적당한 온수의 온도는?", "choices": {"1": "100℃ 미만", "2": "130℃ 미만", "3": "150℃ 미만", "4": "170℃ 미만"}, "answers": [1]}, {"id": 1252, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "부피가 0.4m3인 밀폐된 용기에 압력 3MPa, 온도 100℃의 이상기체가 들어있다. 기체의 정압비열 5 kJ/kg·K, 정적비열 3 kJ/kg·K 일 때 기체의 질량(kg)은 얼마인가?", "choices": {"1": "1.2", "2": "1.6", "3": "2.4", "4": "2.7"}, "answers": [2]}, {"id": 1253, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "온도 100℃, 압력 200kPa의 이상기체 0.4kg이 가역단열과 정으로 압력이 100kPa로 변화하였다면, 기체가 한 일(kJ)은 얼마인가? (단, 기체 비열비 1.4, 정적비열 0.7 kJ/kg·K 이 다.)", "choices": {"1": "13.7", "2": "18.8", "3": "23.6", "4": "29.4"}, "answers": [2]}, {"id": 1254, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 23, "question": "70kPa에서 어떤 기체의 체적이 12m3이었다. 이 기체를 800kPa 까지 폴리트로픽 과정으로 압축했을 때 체적이 2m3 으로 변화했다면, 이 기체의 폴리트로픽 지수는 약 얼마인 가?", "choices": {"1": "1.21", "2": "1.28", "3": "1.36", "4": "1.43"}, "answers": [3]}, {"id": 1255, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "흡수식 냉동기의 냉매의 순환 과정으로 옳은 것은?", "choices": {"1": "증발기(냉각기)→흡수기→재생기→응축기", "2": "증발기(냉각기)→재생기→흡수기→응축기", "3": "흡수기→증발기(냉각기)→재생기→응축기", "4": "흡수기→재생기→증발기(냉각기)→응축기"}, "answers": [1]}, {"id": 1256, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 26, "question": "이상기체 1kg이 초기에 압력 2kPa, 부피 0.1m3를 차지하고 있다. 가역등온과정에 따라 부피가 0.3m3로 변화했을 때 기 체가 한 일(J)은 얼마인가?", "choices": {"1": "9540", "2": "2200", "3": "954", "4": "220"}, "answers": [4]}, {"id": 1257, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "증기터빈에서 질량유량이 1.5kg/s 이고, 열손실율이 8.5kW 이다. 터빈으로 출입하는 수증기에 대하여 그림에 표시한 바와 같은 데이터가 주어진다면 터빈의 출력(kW)은 약 얼마 인가?", "choices": {"1": "273.3", "2": "655.7", "3": "1357.2", "4": "2616.8"}, "answers": [2]}, {"id": 1258, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "냉동사이클에서 응축온도 47℃, 증발온도 –10℃이면 이론적 인 최대 성적계수는 얼마인가?", "choices": {"1": "0.21", "2": "3.45", "3": "4.61", "4": "5.36"}, "answers": [3]}, {"id": 1259, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "압축기의 체적효율에 대한 설명으로 옳은 것은?", "choices": {"1": "간극체적(top clearance)이 작을수록 체적효율은 작다.", "2": "같은 흡입압력, 같은 증기 과열도에서 압축비가 클수록 체적효율은 작다.", "3": "피스톤 링 및 흡입 밸브의 시트에서 누설이 작을수록 체 적효율이 작다.", "4": "이론적 요구 압축동력과 실제 소요 압축동력의 비이다."}, "answers": [2]}, {"id": 1260, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "냉동장치에서 플래쉬 가스의 발생원인으로 틀린 것은?", "choices": {"1": "액관이 직사광선에 노출되었다", "2": "응축기의 냉각수 유량이 갑자기 많아졌다.", "3": "액관이 현저하게 입상하거나 지나치게 길다.", "4": "관의 지름이 작거나 관 내 스케일에 의해 관경이 작아졌 다."}, "answers": [2]}, {"id": 1261, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "프레온 냉동장치에서 가용전에 대한 설명으로 틀린 것은?", "choices": {"1": "가용전의 용융온도는 일반적으로 75℃이하로 되어 있다.", "2": "가용전은 Sn, Cd, Bi 등의 합금이다.", "3": "온도상승에 따른 이상 고압으로부터 응축기 파손을 방지 한다.", "4": "가용전의 구경은 안전밸브 최소구경의 1/2 이하이어야 한다."}, "answers": [4]}, {"id": 1262, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "흡수식 냉동기에 사용되는 흡수제의 구비조건으로 틀린 것 은?", "choices": {"1": "냉매와 비등온도 차이가 작을 것", "2": "화학적으로 안정하고 부식성이 없을 것", "3": "재생에 필요한 열량이 크지 않을 것", "4": "점성이 작을 것"}, "answers": [1]}, {"id": 1263, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "클리어런스 포켓이 설치된 압축기에서 클리어런스가 커질 경우에 대한 설명으로 틀린 것은?", "choices": {"1": "냉동능력이 감소한다.", "2": "피스톤의 체적 배출량이 감소한다.", "3": "체적효율이 저하한다.", "4": "실제 냉매 흡입량이 감소한다."}, "answers": [2]}, {"id": 1264, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 34, "question": "이상기체 1kg을 일정 체적 하에 20℃로부터 100℃로 가열 하는데 836kJ의 열량이 소요되었다면 정압비열(kJ/kg·K)은 약 얼마인가? (단, 해당가스의 분자량은 2이다.)", "choices": {"1": "2.09", "2": "6.27", "3": "10.5", "4": "14.6"}, "answers": [4]}, {"id": 1265, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "20℃의 물로부터 0℃의 얼음을 매 시간당 90kg을 만드는 냉동기의 냉동능력(kW)은 얼마인가? (단, 물의 비열 4.2kJ/kg·K, 물의 응고 잠열 335kJ/kg이다.)", "choices": {"1": "7.8", "2": "8.0", "3": "9.2", "4": "10.5"}, "answers": [4]}, {"id": 1266, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 36, "question": "2차유체로 사용되는 브라인의 구비 조건으로 틀린 것은?", "choices": {"1": "비등점이 높고, 응고점이 낮을 것", "2": "점도가 낮을 것", "3": "부식성이 없을 것", "4": "열전달률이 작을 것"}, "answers": [4]}, {"id": 1267, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "카르노 사이클로 작동되는 기관의 실린더 내에서 1kg의 공 기가 온도 120℃에서 열량 40kJ를 받아 등온팽창 한다면 엔트로피의 변화(kJ/kg·K)는 약 얼마인가?", "choices": {"1": "0.102", "2": "0.132", "3": "0.162", "4": "0.192"}, "answers": [1]}, {"id": 1268, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "온도식 자동팽창밸브에 대한 설명으로 틀린 것은?", "choices": {"1": "형식에는 일반적으로 벨로즈식과 다이어프램식이 있다.", "2": "구조는 크게 감온부와 작동부로 구성된다.", "3": "만액식 증발기나 건식 증발기에 모두 사용이 가능하다.", "4": "증발기 내 압력을 일정하게 유지하도록 냉매유량을 조절 한다."}, "answers": [4]}, {"id": 1269, "date": "20220305", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "다음 중 검사질량의 가역 열전달 과정에 관한 설명으로 옳 은 것은?", "choices": {"1": "열전달량은 와 같다.", "2": "열전달량은 보다 크다.", "3": "열전달량은 와 같다.", "4": "열전달량은 보다 크다."}, "answers": [3]}, {"id": 1270, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "고압가스 안전관리법령에 따라 ( ) 안의 내용으로 옳은 것 은?", "choices": {"1": "㉠ 2분의 1 이상, ㉡ 2분의 1 미만", "2": "㉠ 2분의 1 초과, ㉡ 2분의 1 이하", "3": "㉠ 5분의 2 이상, ㉡ 5분의 2 미만", "4": "㉠ 5분의 2 초과, ㉡ 5분의 2 이하"}, "answers": [1]}, {"id": 1271, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "기계설비법령에 따라 기계설비 발전 기본계획은 몇 년마다 수립·시행하여야 하는가?", "choices": {"1": "1", "2": "2", "3": "3", "4": "5"}, "answers": [4]}, {"id": 1272, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 43, "question": "기계설비법령에 따라 기계설비 유지관리교육에 관한 업무를 위탁받아 시행하는 기관은?", "choices": {"1": "한국기계설비건설협회", "2": "대한기계설비건설협회", "3": "한국공작기계산업협회", "4": "한국건설기계산업협회"}, "answers": [2]}, {"id": 1273, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "다음 중 고압가스 안전관리법령에 따라 500만원 이하의 벌 금 기준에 해당하는 경우는?", "choices": {"1": "㉠", "2": "㉠, ㉡", "3": "㉠, ㉡, ㉢", "4": "㉠, ㉡, ㉢, ㉣"}, "answers": [2]}, {"id": 1274, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "전류의 측정 범위를 확대하기 위하여 사용되는 것은?", "choices": {"1": "배율기", "2": "분류기", "3": "저항기", "4": "계기용변압기"}, "answers": [2]}, {"id": 1275, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 47, "question": "절연저항 측정 시 가장 적당한 방법은?", "choices": {"1": "메거에 의한 방법", "2": "전압, 전류계에 의한 방법", "3": "전위차계에 의한 방법", "4": "더블브리지에 의한 방법"}, "answers": [1]}, {"id": 1276, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "저항 100Ω의 전열기에 5A의 전류를 흘렀을 때 소비되는 전 력은 몇 W 인가?", "choices": {"1": "500", "2": "1000", "3": "1500", "4": "2500"}, "answers": [4]}, {"id": 1277, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 49, "question": "유도전동기에서 슬립이 “0”이라고 하는 것은?", "choices": {"1": "유도전동기가 정지 상태인 것을 나타낸다.", "2": "유도전동기가 전부하 상태인 것을 나타낸다.", "3": "유도전동기가 동기속도로 회전한다는 것이다.", "4": "유도전동기가 제동기의 역할을 한다는 것이다."}, "answers": [3]}, {"id": 1278, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "i t = I m sinwt 인 정현파 교류가 있다. 이 전류보다 90° 앞선 전류를 표시하는 식은?", "choices": {"1": "I m coswt", "2": "I m sinwt", "3": "I m cos(wt+90°)", "4": "I m sin(wt-90°)"}, "answers": [1]}, {"id": 1279, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 54, "question": "추종제어에 속하지 않는 제어량은?", "choices": {"1": "위치", "2": "방위", "3": "자세", "4": "유량"}, "answers": [4]}, {"id": 1280, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "직류·교류 양용에 만능으로 사용할 수 있는 전동기는?", "choices": {"1": "직권 정류자 전동기", "2": "직류 복권 전동기", "3": "유도 전동기", "4": "동기 전동기"}, "answers": [1]}, {"id": 1281, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "배율기의 저항이 50kΩ, 전압계의 내부 저항이 25kΩ이다. 전압계가 100v를 지시하였을 때, 측정한 전압(V)은?", "choices": {"1": "10", "2": "50", "3": "100", "4": "300"}, "answers": [4]}, {"id": 1282, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 58, "question": "궤환제어계에 속하지 않는 신호로서 외부에서 제어량이 그 값에 맞도록 제어계에 주어지는 신호를 무엇이라 하는가?", "choices": {"1": "목표값", "2": "기준 압력", "3": "동작 신호", "4": "궤환 신호"}, "answers": [1]}, {"id": 1283, "date": "20220305", "subject": 3, "subject_name": "공기조화", "question_no": 60, "question": "제어량에 따른 분류 중 프로세스 제어에 속하지 않는 것은?", "choices": {"1": "압력", "2": "유량", "3": "온도", "4": "속도"}, "answers": [4]}, {"id": 1284, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "급수배관 시공 시 수격작용의 방지 대책으로 틀린 것은?", "choices": {"1": "플래쉬 밸브 또는 급속 개폐식 수전을 사용한다.", "2": "관 지름은 유속이 2.0~2.5m/s 이내가 되도록 설정한다.", "3": "역류 방지를 위하여 체크 밸브를 설치하는 것이 좋다.", "4": "급수관에서 분기할 때에는 T 이음을 사용한다."}, "answers": [1]}, {"id": 1285, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "다음 중 사용압력이 가장 높은 동관은?", "choices": {"1": "L관", "2": "M관", "3": "K관", "4": "N관"}, "answers": [3]}, {"id": 1286, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "공조설비 중 덕트설계시 주의사항으로 틀린 것은?", "choices": {"1": "덕트 내 정압손실을 적게 설계할 것", "2": "덕트의 경로는 가능한 최장거리로 할 것", "3": "소음 및 진동이 적게 설계할 것", "4": "건물의 구조에 맞도록 설계할 것"}, "answers": [2]}, {"id": 1287, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "가스배관 시공에 대한 설명으로 틀린 것은?", "choices": {"1": "건물 내 배관은 안전을 고려, 벽, 바닥 등에 매설하여 시 공한다.", "2": "건축물의 벽을 관통하는 부분의 배관에는 보호관 및 부 식방지 피복을 한다.", "3": "배관의 경로와 위치는 장래의 계획, 다른 설비와의 조화 등을 고려하여 정한다.", "4": "부식의 우려가 있는 장소에 배관하는 경우에는 방식, 절 연조치를 한다."}, "answers": [1]}, {"id": 1288, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "증기배관 중 냉각 레그(cooling leg)에 관한 내용으로 옳은 것은?", "choices": {"1": "완전한 응축수를 회수하기 위함이다.", "2": "고온증기의 동파 방지시설이다.", "3": "열전도 차단을 위한 보온단열 구간이다.", "4": "익스팬션 조인트이다."}, "answers": [1]}, {"id": 1289, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "신축 이음쇠의 종류에 해당하지 않는 것은?", "choices": {"1": "벨로즈형", "2": "플랜지형", "3": "루프형", "4": "슬리브형"}, "answers": [2]}, {"id": 1290, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 68, "question": "고압 증기관에서 권장하는 유속기준으로 가장 적합한 것은?", "choices": {"1": "5~10m/s", "2": "15~20m/s", "3": "30~50m/s", "4": "60~70m/s"}, "answers": [3]}, {"id": 1291, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "증기난방의 환수방법 중 증기의 순환이 가장 빠르며 방열기 의 설치위치에 제한을 받지 않고 대규모 난방에 주로 채택 되는 방식은?", "choices": {"1": "단관식 상향 증기 난방법", "2": "단관식 하향 증기 난방법", "3": "진공환수식 증기 난방법", "4": "기계환수식 증기 난방법"}, "answers": [3]}, {"id": 1292, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "온수난방 배관 시 유의사항으로 틀린 것은?", "choices": {"1": "온수 방열기마다 반드시 수동식 에어벤트를 부착한다.", "2": "배관 중 공기가 고일 우려가 있는 곳에는 에어벤트를 설 치한다.", "3": "수리나 난방 휴지시의 배수를 위한 드레인 밸브를 설치 한다.", "4": "보일러에서 팽창탱크에 이르는 팽창관에는 밸브를 2개 이상 부착한다."}, "answers": [4]}, {"id": 1293, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "펌프주위 배관에 관한 설명으로 옳은 것은?(문제 오류로 가 답안 발표시 3번으로 발표되었지만 확정답안 발표시 2, 3번 정답 처리 되었습니다. 여기서는 가답안인 3번을 누르면 정 답 처리 됩니다.)", "choices": {"1": "펌프의 흡입측에는 압력계를, 토출측에는 진공계(연성계) 를 설치한다.", "2": "흡입관이나 토출관에는 펌프의 진동이나 관의 열팽창을 흡수하기 위하여 신축이음을 한다.", "3": "흡입관의 수평배관은 펌프를 향해 1/50~1/100의 올림구 배를 준다.", "4": "토출관의 게이트밸브 설치높이는 1.3m 이상으로 하고 바로 위에 체크밸브를 설치한다."}, "answers": [3]}, {"id": 1294, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "보온재의 열전도율이 작아지는 조건으로 틀린 것은?", "choices": {"1": "재료의 두께가 두꺼울수록", "2": "재질 내 수분이 작을수록", "3": "재료의 밀도가 클 수록", "4": "재료의 온도가 낮을수록"}, "answers": [3]}, {"id": 1295, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "다음 중 증기사용 간접가열식 온수공급 탱크의 가열관으로 가장 적절한 관은?", "choices": {"1": "납관", "2": "주철관", "3": "동관", "4": "도관 60m3/min이고"}, "answers": [3]}, {"id": 1296, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "펌프의 양수량이 전양정이 20m일 때, 벌류 트 펌프로 구동할 경우 필요한 동력(kW)은 얼마인가? (단, 물의 비중량은 9800 N/m3이고, 펌프의 효율은 60%로 한 다.)", "choices": {"1": "196.1", "2": "200.2", "3": "326.7", "4": "405.8"}, "answers": [3]}, {"id": 1297, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "다음 중 주철관 이음에 해당되는 것은?", "choices": {"1": "납땜 이음", "2": "열간 이음", "3": "타이튼 이음", "4": "플라스턴 이음"}, "answers": [3]}, {"id": 1298, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "전기가 정전되어도 계속하여 급수를 할 수 있으며 급수오염 가능성이 적은 급수방식은?", "choices": {"1": "압력탱크 방식", "2": "수도직결 방식", "3": "부스터 방식", "4": "고가탱크 방식"}, "answers": [2]}, {"id": 1299, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "도시가스의 공급설비 중 가스 홀더의 종류가 아닌 것은?", "choices": {"1": "유수식", "2": "중수식", "3": "무수식", "4": "고압식"}, "answers": [2]}, {"id": 1300, "date": "20220305", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "강관의 두께를 선정할 때 기준이 되는 것은?", "choices": {"1": "곡률반경", "2": "내경", "3": "외경", "4": "스케줄번호"}, "answers": [4]}, {"id": 1301, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 2, "question": "난방방식 종류별 특징에 대한 설명으로 틀린 것은?", "choices": {"1": "저온 복사난방 중 바닥 복사난방은 특히 실내기온의 온도 분포가 균일하다.", "2": "온풍난방은 공장과 같은 난방에 많이 쓰이고 설비비가 싸 며 예열시간이 짧다.", "3": "온수난방은 배관부식이 크고 워밍업 시간이 증기난방보다 짧으며 관의 동파 우려가 있다.", "4": "증기난방은 부하변동에 대응한 조절이 곤란하고 실온분포 가 온수난방보다 나쁘다."}, "answers": [3]}, {"id": 1302, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 3, "question": "덕트의 경로 중 단면적이 확대되었을 경우 압력변화에 대한 설명으로 틀린 것은?", "choices": {"1": "전압이 증가한다.", "2": "동압이 감소한다.", "3": "정압이 증가한다.", "4": "풍속은 감소한다."}, "answers": [1]}, {"id": 1303, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 4, "question": "건축의 평면도를 일정한 크기의 격자로 나누어서 이 격자의 구획내에 취출구, 흡입구, 조명, 스프링클러 등 모든 필요한 설비요소를 배치하는 방식은?", "choices": {"1": "모듈방식", "2": "셔터방식", "3": "평커루버 방식", "4": "클래스 방식"}, "answers": [1]}, {"id": 1304, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 5, "question": "습공기의 가습 방법으로 가장 거리가 먼 것은?", "choices": {"1": "순환수를 분무하는 방법", "2": "온수를 분무하는 방법", "3": "수증기를 분무하는 방법", "4": "외부공기를 가열하는 방법"}, "answers": [4]}, {"id": 1305, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 6, "question": "공기조화설비를 구성하는 열운반장치로서 공조기에 직접 연 결되어 사용하는 펌프로 가장 거리가 먼 것은?", "choices": {"1": "냉각수 펌프", "2": "냉수 순환펌프", "3": "온수 순환펌프", "4": "응축수(진공) 펌프"}, "answers": [1]}, {"id": 1306, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 7, "question": "저압 증기난방 배관에 대한 설명으로 옳은 것은?", "choices": {"1": "하향공급식의 경우에는 상향공급식의 경우보다 배관경이 커야 한다.", "2": "상향공급식의 경우에는 하향공급식의 경우보다 배관경이 커야 한다.", "3": "상향공급식이나 하향공급식은 배관경과 무관하다.", "4": "하향공급식의 경우 상향공급식보다 워터해머를 일으키기 쉬운 배관법이다. 500m3/h의"}, "answers": [2]}, {"id": 1307, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 9, "question": "다음 중 열전도율(W/m·℃)이 가장 작은 것은?", "choices": {"1": "납", "2": "유리", "3": "얼음", "4": "물"}, "answers": [4]}, {"id": 1309, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 11, "question": "외기에 접하고 있는 벽이나 지붕으로부터의 취득 열량은 건 물 내외의 온도차에 의해 전도의 형식으로 전달된다. 그러 나 외벽의 온도는 일사에 의한 복사열의 흡수로 외기온도보 다 높게 되는데 이 온도를 무엇이라고 하는가?", "choices": {"1": "건구온도", "2": "노점온도", "3": "상당외기온도", "4": "습구온도"}, "answers": [3]}, {"id": 1310, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 13, "question": "습공기 선도상의 상태변화에 대한 설명으로 틀린 것은?", "choices": {"1": "5 → 1 : 가습", "2": "5 → 2 : 현열냉각", "3": "5 → 3 : 냉각가습", "4": "5 → 4 : 가열감습"}, "answers": [3]}, {"id": 1311, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 14, "question": "다음 중 보온, 보냉, 방로의 목적으로 덕트 전체를 단열해야 하는 것은?", "choices": {"1": "급기 덕트", "2": "배기 덕트", "3": "외기 덕트", "4": "배연 덕트 40m2"}, "answers": [1]}, {"id": 1312, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 15, "question": "어느 건물 서편의 유리 면적이 이다. 안쪽에 크림색의 베네시언 블라인드를 설치한 유리면으로부터 침입하는 열량 (kW)은 얼마인가? (단, 외기 33℃, 실내공기 27℃, 유리는 1중이며, 유리의 열통과율은 5.9 W/m2·℃, 유리창의 복사량 (I )은 608 W/m2, 차폐계수는 0.56 이다.) gr", "choices": {"1": "15.0", "2": "13.6", "3": "3.6", "4": "1.4"}, "answers": [1]}, {"id": 1313, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 16, "question": "T.A.B 수행을 위한 계측기기의 측정위치로 가장 적절하지 않은 것은?", "choices": {"1": "온도 측정 위치는 증발기 및 응축기의 입·출구에서 최대 한 가까운 곳으로 한다.", "2": "유량 측정 위치는 펌프의 출구에서 가장 가까운 곳으로 한다.", "3": "압력 측정 위치는 입·출구에 설치된 압력계용 탭에서 한 다.", "4": "배기가스 온도 측정 위치는 연소기의 온도계 설치 위치 또는 시료 채취 출구를 이용한다."}, "answers": [2]}, {"id": 1314, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 17, "question": "난방부하가 7559.5W인 어떤 방에 대해 온수난방을 하고자 한다. 방열기의 상당방열면적(m2)은 얼마인가? (단, 방열량 은 표준방열량으로 한다.)", "choices": {"1": "6.7", "2": "8.4", "3": "10.2", "4": "14.4"}, "answers": [4]}, {"id": 1315, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 18, "question": "에어와셔 내에서 물을 가열하지도 냉각하지도 않고 연속적 으로 순환 분무시키면서 공기를 통과시켰을 때 공기의 상태 변화는 어떻게 되는가?", "choices": {"1": "건구온도는 높아지고, 습구온도는 낮아진다.", "2": "절대온도는 높아지고, 습구온도는 높아진다.", "3": "상대습도는 높아지고, 건구온도는 낮아진다.", "4": "건구온도는 높아지고, 상대습도는 낮아진다."}, "answers": [3]}, {"id": 1316, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 19, "question": "크기에 비해 전열면적이 크므로 증기발생이 빠르고, 열효율 도 좋지만 내부청소가 곤란하므로 양질의 보일러 수를 사용 할 필요가 있는 보일러는?", "choices": {"1": "입형 보일러", "2": "주철제 보일러", "3": "노통 보일러", "4": "연관 보일러"}, "answers": [4]}, {"id": 1317, "date": "20220424", "subject": 1, "subject_name": "기계열역학", "question_no": 20, "question": "온수난방과 비교하여 증기난방에 대한 설명으로 옳은 것은?", "choices": {"1": "예열시간이 짧다.", "2": "실내온도의 조절이 용이하다.", "3": "방열기 표면의 온도가 낮아 쾌적한 느낌을 준다.", "4": "실내에서 상하온도차가 작으며, 방열량의 제어가 다른 난방에 비해 쉽다."}, "answers": [1]}, {"id": 1318, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 21, "question": "공기압축기에서 입구 공기의 온도와 압력은 각각 27℃, 100kPa 이고, 체적유량은 0.01m3/s 이다. 출구에서 압력이 400kPa이고, 이 압축기의 등엔트로피 효율이 0.8일 때, 압 축기의 소요 동력(kW)은 얼마인가? (단, 공기의 정압비열과 기체상수는 각각 1 kJ/(kg·K), 0.287 kJ/(kg·K)이고, 비열비 는 1.4 이다.)", "choices": {"1": "0.9", "2": "1.7", "3": "2.1", "4": "3.8"}, "answers": [3]}, {"id": 1319, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 22, "question": "다음은 2단압축 1단팽창 냉동장치의 중간냉각기를 나타낸 것이다. 각 부에 대한 설명으로 틀린 것은?", "choices": {"1": "a의 냉매관은 저단압축기에서 중간냉각기로 냉매가 유입 되는 배관이다.", "2": "b는 제1(중간냉각기 앞)팽창밸브이다.", "3": "d부분의 냉매증기온도는 a부분의 냉매 증기온도보다 낮 다.", "4": "a와 c의 냉매 순환량은 같다."}, "answers": [4]}, {"id": 1320, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 24, "question": "견고한 밀폐 용기 안에 공기가 압력 100kPa, 체적 1m3, 온 도 20℃ 상태로 있다. 이 용기를 가열하여 압력이 150kPa 이 되었다. 최종상태의 온도와 가열량은 각각 얼마인가? (단, 공기는 이상기체이며, 공기의 정적비열은 0.717 kJ/(kg·K), 기체상수는 0.287 kJ/(kg·K) 이다.)", "choices": {"1": "303.2K, 117.8kJ", "2": "303.2K, 124.9kJ", "3": "439.7K, 117.8kJ", "4": "439.7K, 124.9kJ"}, "answers": [4]}, {"id": 1321, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 25, "question": "밀폐계에서 기체의 압력이 500kPa로 일정하게 유지되면서 0.2m3에서 0.7m3로 체적이 팽창하였다. 이 과정 동안에 내 부에너지의 증가가 60kJ 이라면 계가 한 일(kJ)은 얼마인 가?", "choices": {"1": "450", "2": "310", "3": "250", "4": "150"}, "answers": [3]}, {"id": 1322, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 27, "question": "증발기에 대한 설명으로 틀린 것은?", "choices": {"1": "냉각실 온도가 일정한 경우, 냉각실 온도와 증발기내 냉 매 증발온도의 차이가 작을수록 압축기 효율은 좋다.", "2": "동일조건에서 건식 증발기는 만액식 증발기에 비해 충전 냉매량이 적다.", "3": "일반적으로 건식 증발기 입구에서의 냉매의 증기가 액냉 매에 섞여있고, 출구에서 냉매는 과열도를 갖는다.", "4": "만액식 증발기에서는 증발기 내부에 윤활유가 고일 염려 가 없어 윤활유를 압축기로 보내는 장치가 필요하지 않 다."}, "answers": [4]}, {"id": 1323, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 28, "question": "다음 중 압력 값이 다른 것은?", "choices": {"1": "1 mAq", "2": "73.56 mmHg", "3": "980.665 Pa", "4": "0.98 N/cm2"}, "answers": [3]}, {"id": 1324, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 29, "question": "냉동기에서 고압의 액체냉매와 저압의 흡입증기를 서로 열 교환 시키는 열교환기의 주된 설치 목적은?", "choices": {"1": "압축기 흡입증기 과열도를 낮추어 압축 효율을 높이기 위함", "2": "일종의 재생 사이클을 만들기 위함", "3": "냉매액을 과냉시켜 플래시 가스 발생을 억제하기 위함", "4": "이원냉동 사이클에서의 캐스케이드 응축기를 만들기 위 함"}, "answers": [3]}, {"id": 1325, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 30, "question": "피스톤-실린더 시스템에 100kPa 의 압력을 갖는 1kg의 공 기가 들어있다. 초기 체적은 0.5m3이고, 이 시스탬에 온도 가 일정한 상태에서 열을 가하여 부피가 1.0m3이 되었다. 이 과정 중 시스템에 가해진 열량(kJ)은 얼마인가?", "choices": {"1": "30.7", "2": "34.7", "3": "44.8", "4": "50.0"}, "answers": [2]}, {"id": 1326, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 31, "question": "다음 조건을 이용하여 응축기 설계시 1RT(3.86kW)당 응축 면적(m2)은 얼마인가? (단, 온도차는 산술평균온도차를 적용 한다.)", "choices": {"1": "1.25", "2": "0.96", "3": "0.74", "4": "0.45"}, "answers": [2]}, {"id": 1327, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 32, "question": "역카르노 사이클로 300K와 240K 사이에서 작동하고 있는 냉동기가 있다. 이 냉동기의 성능계수는 얼마인가?", "choices": {"1": "3", "2": "4", "3": "5", "4": "6"}, "answers": [2]}, {"id": 1328, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 33, "question": "체적 2500L인 탱크에 압력 294kPa, 온도 10℃의 공기가 들 어 있다. 이 공기를 80℃까지 가열하는데 필요한 열량(kJ)은 얼마인가? (단, 공기의 기체상수는 0.287 kJ/(kg·K), 정적비 열은 0.717 kJ/(kg·K) 이다.)", "choices": {"1": "408", "2": "432", "3": "454", "4": "469"}, "answers": [3]}, {"id": 1329, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 35, "question": "다음 중 증발기 내 압력을 일정하게 유지하기 위해 설치하 는 팽창장치는?", "choices": {"1": "모세관", "2": "정압식 자동 팽창밸브", "3": "플로트식 팽창밸브", "4": "수동식 팽창밸브"}, "answers": [2]}, {"id": 1330, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 37, "question": "다음 이상기체에 대한 설명으로 옳은 것은?", "choices": {"1": "이상기체의 내부에너지는 압력이 높아지면 증가한다.", "2": "이상기체의 내부에너지는 온도만의 함수이다.", "3": "이상기체의 내부에너지는 항상 일정하다.", "4": "이상기체의 내부에너지는 온도와 무관하다."}, "answers": [2]}, {"id": 1331, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 38, "question": "다음 중 냉매를 사용하지 않는 냉동장치는?", "choices": {"1": "열전 냉동장치", "2": "흡수식 냉동장치", "3": "교축팽창식 냉동장치", "4": "증기압축식 냉동장치"}, "answers": [1]}, {"id": 1332, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 39, "question": "냉동장치의 냉동능력이 38.8kW, 소요동력이 10kW 이었다. 이 때 응축기 냉각수의 입·출구 온도차가 6℃, 응축온도와 냉각수 온도와의 평균온도차가 8℃ 일 때, 수냉식 응축기의 냉각수량(L/min)은 얼마인가? (단, 물의 정압비열은 4.2 kJ/(kg·℃)이다.)", "choices": {"1": "126.1", "2": "116.2", "3": "97.1", "4": "87.1"}, "answers": [2]}, {"id": 1333, "date": "20220424", "subject": 2, "subject_name": "냉동공학", "question_no": 40, "question": "열과 일에 대한 설명으로 옳은 것은?", "choices": {"1": "열역학적 과정에서 열과 일은 모두 경로에 무관한 상태 함수로 나타낸다.", "2": "일과 열의 단위는 대표적으로 Watt(W)를 사용한다.", "3": "열역학 제1법칙은 열과 일의 방향성을 제시한다.", "4": "한 사이클 과정을 지나 원래 상태로 돌아왔을 때 시스템 에 가해진 전체 열량은 시스템이 수행한 전체 일의 양과 같다."}, "answers": [4]}, {"id": 1334, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 41, "question": "산업안전보건법령상 냉동·냉장 창고시설 건설공사에 대한 유해위험방지계획서를 제출해야 하는 대상시설의 연면적 기 준은 얼마인가?", "choices": {"1": "3천제곱미터 이상", "2": "4천제곱미터 이상", "3": "5천제곱미터 이상", "4": "6천제곱미터 이상"}, "answers": [3]}, {"id": 1335, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 42, "question": "기계설비법령에 따른 기계설비의 착공 전 확인과 사용 전 검사의 대상 건축물 또는 시설물에 해당하지 않는 것은?", "choices": {"1": "연면적 1만 제곱미터 이상인 건축물", "2": "목욕장으로 사용되는 바닥면적 합계가 500제곱미터 이상 인 건축물", "3": "기숙사로 사용되는 바닥면적 합계가 1천제곱미터 이상인 건축물", "4": "판매시설로 사용되는 바닥면적 합계가 3천제곱미터 이상 인 건축물"}, "answers": [3]}, {"id": 1336, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 44, "question": "고압가스안전관리법령에 따라 일체형 냉동기의 조건으로 틀 린 것은?", "choices": {"1": "냉매설비 및 압축기용 원동기가 하나의 프레임 위에 일 체로 조립된 것", "2": "냉동설비를 사용할 때 스톱밸브 조작이 필요한 것", "3": "응축기 유닛 및 증발유닛이 냉매배관으로 연결된 것으로 하루 냉동능력이 20톤 미만인 공조용 패키지에어콘", "4": "사용장소에 분할 반입하는 경우에는 냉매설비에 용접 또 는 절단을 수반하는 공사를 하지 않고 재조립하여 냉동 제조용으로 사용할 수 있는 것"}, "answers": [2]}, {"id": 1337, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 45, "question": "기계설비법령에 따라 기계설비성능점검업자는 기계설비성능 점검업의 등록한 사항 중 대통령령으로 정하는 사항이 변경 된 경우에는 변경등록을 하여야 한다. 만약 변경등록을 정 해진 기간 내 못한 경우 1차 위반 시 받게 되는 행정처분 기준은?", "choices": {"1": "등록취소", "2": "업무정지 2개월", "3": "업무정지 1개월", "4": "시정명령"}, "answers": [4]}, {"id": 1338, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 46, "question": "엘리베이터용 전동기의 필요 특성으로 틀린 것은?", "choices": {"1": "소음이 작아야 한다.", "2": "기동 토크가 작아야 한다.", "3": "회전부분의 관성모멘트가 작아야 한다.", "4": "가속도의 변화비율이 일정 값이 되어야 한다."}, "answers": [2]}, {"id": 1339, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 48, "question": "서보전동기는 서보기구의 제어계 중 어떤 기능을 담당하는 가?", "choices": {"1": "조작부", "2": "검출부", "3": "제어부", "4": "비교부"}, "answers": [1]}, {"id": 1340, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 50, "question": "10kVA 의 단상 변압기 2대로 V결선하여 공급할 수 있는 최 대 3상 전력은 약 몇 kVA 인가?", "choices": {"1": "20", "2": "17.3", "3": "10", "4": "8.7"}, "answers": [2]}, {"id": 1341, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 51, "question": "교류에서 역률에 관한 설명으로 틀린 것은?", "choices": {"1": "역률은 로 계산할 수 있다.", "2": "역률을 이용하여 교류전력의 효율을 알 수 있다.", "3": "역률이 클수록 유효전력보다 무효전력이 커진다.", "4": "교류회로의 전압과 전류의 위상차에 코사인(cos)을 취한 값이다."}, "answers": [3]}, {"id": 1342, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 52, "question": "아날로그 신호로 이루어지는 정량적 제어로서 일정한 목표 값과 출력값을 비교·검토하여 자동적으로 행하는 제어는?", "choices": {"1": "피드백 제어", "2": "시퀀스 제어", "3": "오픈루프 제어", "4": "프로그램 제어"}, "answers": [1]}, {"id": 1343, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 53, "question": "의 특성 방정식의 근은?", "choices": {"1": "2, 3", "2": "-2, -3", "3": "2, -3", "4": "-2, 3"}, "answers": [2]}, {"id": 1344, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 55, "question": "역률이 80%이고, 유효전력이 80kW 일 때, 피상전력(kVA) 은?", "choices": {"1": "100", "2": "120", "3": "160", "4": "200"}, "answers": [1]}, {"id": 1345, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 56, "question": "직류전압, 직류전류, 교류전압 및 저항 등을 측정할 수 있는 계측기기는?", "choices": {"1": "검전기", "2": "검상기", "3": "메거", "4": "회로시험기"}, "answers": [4]}, {"id": 1346, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 57, "question": "자장 안에 놓여 있는 도선에 전류가 흐를 때 도선이 받는 힘은 F = BIℓsinθ(N)이다. 이것을 설명하는 법칙과 응용기 기가 알맞게 짝지어진 것은?", "choices": {"1": "플레밍의 오른손법칙 - 발전기", "2": "플레밍의 왼손법칙 - 전동기", "3": "플레밍의 왼손법칙 - 발전기", "4": "플레밍의 오른손법칙 – 전동기"}, "answers": [2]}, {"id": 1347, "date": "20220424", "subject": 3, "subject_name": "공기조화", "question_no": 59, "question": "전압을 인가하여 전동기가 동작하고 있는 동안에 교류전류 를 측정할 수 있는 계기는?", "choices": {"1": "후크 미터(클램프 메타)", "2": "회로시험기", "3": "절연저항계", "4": "어스 테스터"}, "answers": [1]}, {"id": 1348, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 61, "question": "배수 배관이 막혔을 때 이것을 점검, 수리하기 위해 청소구 를 설치하는데, 다음 중 설치 필요 장소로 적절하지 않은 곳은?", "choices": {"1": "배수 수평 주관과 배수 수평 분기관의 분기점에 설치", "2": "배수관이 45° 이상의 각도로 방향을 전환하는 곳에 설치", "3": "길이가 긴 수평 배수관인 경우 관경이 100A 이하일 때 5m 마다 설치", "4": "배수 수직관의 제일 밑 부분에 설치"}, "answers": [3]}, {"id": 1349, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 62, "question": "증기와 응축수의 온도 차이를 이용하여 응축수를 배출하는 트랩은?", "choices": {"1": "버킷 트랩", "2": "디스크 트랩", "3": "벨로즈 트랩", "4": "플로트 트랩"}, "answers": [3]}, {"id": 1350, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 63, "question": "정압기의 종류 중 구조에 따라 분류할 때 아닌 것은?", "choices": {"1": "피셔식 정압기", "2": "액셜 플로우식 정압기", "3": "가스미터식 정압기", "4": "레이놀드식 정압기"}, "answers": [3]}, {"id": 1351, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 64, "question": "슬리브 신축 이음쇠에 대한 설명으로 틀린 것은?", "choices": {"1": "신축량이 크고 신축으로 인한 응력이 생기지 않는다.", "2": "직선으로 이음하므로 설치 공간이 루프형에 비하여 적 다.", "3": "배관에 곡선부가 있어도 파손이 되지 않는다.", "4": "장시간 사용 시 패킹의 마모로 누수의 원인이 된다."}, "answers": [3]}, {"id": 1352, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 65, "question": "간접 가열 급탕법과 가장 거리가 먼 장치는?", "choices": {"1": "증기 사일렌서", "2": "저탕조", "3": "보일러", "4": "고가수조"}, "answers": [1]}, {"id": 1353, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 66, "question": "강관의 종류와 KS 규격 기호가 바르게 짝지어진 것은?", "choices": {"1": "배관용 탄소강관 : SPA", "2": "저온배관용 탄소강관 : SPPT", "3": "고압배관용 탄소강관 : SPTH", "4": "압력배관용 탄소강관 : SPPS"}, "answers": [4]}, {"id": 1354, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 67, "question": "폴리에틸렌 배관의 접합방법이 아닌 것은?", "choices": {"1": "기볼트 접합", "2": "용착 슬리브 접합", "3": "인서트 접합", "4": "테이퍼 접합"}, "answers": [1]}, {"id": 1355, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 69, "question": "증기보일러 배관에서 환수관의 일부가 파손된 경우 보일러 수의 유출로 안전수위 이하가 되어 보일러 수가 빈 상태로 되는 것을 방지하기 위해 하는 접속법은?", "choices": {"1": "하트포드 접속법", "2": "리프트 접속법", "3": "스위블 접속법", "4": "슬리브 접속법"}, "answers": [1]}, {"id": 1356, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 70, "question": "도시가스 입상배관의 관 지름이 20mm 일 때 움직이지 않 도록 몇 m 마다 고정 장치를 부착해야 하는가?", "choices": {"1": "1m", "2": "2m", "3": "3m", "4": "4m"}, "answers": [2]}, {"id": 1357, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 72, "question": "급수배관에서 수격현상을 방지하는 방법으로 가장 적절한 것은?", "choices": {"1": "도피관을 설치하여 옥상탱크에 연결한다.", "2": "수압관을 갑자기 높인다.", "3": "밸브나 수도꼭지를 갑자기 열고 닫는다.", "4": "급폐쇄형 밸브 근처에 공기실을 설치한다."}, "answers": [4]}, {"id": 1358, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 73, "question": "홈이 만들어진 관 또는 이음쇠에 고무링을 삽입하고 그 위 에 하우징(housing)을 덮어 볼트와 너트로 죄는 이음방식 은?", "choices": {"1": "그루브 이음", "2": "그립 이음", "3": "플레어 이음", "4": "플랜지 이음"}, "answers": [1]}, {"id": 1359, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 74, "question": "90℃의 온수 2000kg/h을 필요로 하는 간접가열식 급탕탱크 에서 가열관의 표면적(m2)은 얼마인가? (단, 급수의 온도 10℃, 급수의 비열은 4.2 kJ/kg·K, 가열관으로 사용할 동관 kW/m2·℃, 의 전열량은 1.28 증기의 온도는 110℃ 이며 전 열효율은 80% 이다.)", "choices": {"1": "2.92", "2": "3.03", "3": "3.72", "4": "4.07"}, "answers": [2]}, {"id": 1360, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 75, "question": "급수배관에서 크로스 커넥션을 방지하기 위하여 설치하는 기구는?", "choices": {"1": "체크밸브", "2": "워터햄머 어레스터", "3": "신축이음", "4": "버큠브레이커"}, "answers": [4]}, {"id": 1361, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 76, "question": "아래 강관 표시방법 중 “S – H”의 의미로 옳은 것은?", "choices": {"1": "강관의 종류", "2": "제조회사명", "3": "제조방법", "4": "제품표시"}, "answers": [3]}, {"id": 1362, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 77, "question": "냉풍 또는 온풍을 만들어 각 실로 송풍하는 공기조화 장치 의 구성 순서로 옳은 것은?", "choices": {"1": "공기여과기 → 공기가열기 → 공기가습기 → 공기냉각기", "2": "공기가열기 → 공기여과기 → 공기냉각기 → 공기가습기", "3": "공기여과기 → 공기가습기 → 공기가열기 → 공기냉각기", "4": "공기여과기 → 공기냉각기 → 공기가열기 → 공기가습기"}, "answers": [4]}, {"id": 1363, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 78, "question": "롤러 서포트를 사용하여 배관을 지지하는 주된 이유는?", "choices": {"1": "신축 허용", "2": "부식 방지", "3": "진동 방지", "4": "해체 용이"}, "answers": [1]}, {"id": 1364, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 79, "question": "배관의 끝을 막을 때 사용하는 이음쇠는?", "choices": {"1": "유니언", "2": "니플", "3": "플러그", "4": "소켓"}, "answers": [3]}, {"id": 1365, "date": "20220424", "subject": 4, "subject_name": "전기제어공학 하는 열량은 약 몇 kcal인가?", "question_no": 80, "question": "다음 보온재 중 안전사용온도가 가장 낮은 것은?", "choices": {"1": "규조토", "2": "암면", "3": "펄라이트", "4": "발포 폴리스티렌"}, "answers": [4]}];
</script>
<script src="js/download-bank.js"></script>

</body>
</html>
